SAP ID,109000256995,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.58,77.17,101.76,85.96,104.91,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.58,66.42,101.83,75.21,104.87,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.58,77.17,101.79,85.96,104.91,95.73,94.62,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.015, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,119.17,94.58,77.17,101.79,75.21,104.87,95.73,94.62,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,107.45,94.54,77.17,101.79,85.96,104.91,95.73,94.58,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,107.45,94.58,77.17,101.76,85.96,104.84,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.54,77.17,101.79,75.21,104.87,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,107.45,94.58,77.17,101.76,75.21,104.91,95.73,94.58,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,107.45,94.54,87.91,101.76,85.96,104.84,95.73,94.58,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.009, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,107.45,94.54,77.17,101.79,85.96,104.91,95.73,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.54,87.91,101.79,85.96,104.87,95.73,94.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.54,87.91,101.76,85.96,104.91,95.73,94.58,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.51,87.91,101.72,85.96,104.87,95.73,94.58,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.58,87.91,101.76,85.96,104.91,95.73,94.58,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,107.45,94.58,87.91,101.72,85.96,104.84,95.73,94.58,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.54,87.91,101.79,85.96,104.84,95.73,94.58,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.54,87.91,101.72,85.96,104.87,95.73,94.58,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.54,87.91,101.76,85.96,104.91,95.73,94.58,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,119.17,94.51,87.91,101.76,85.96,104.87,95.73,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,119.17,94.54,87.91,101.76,85.96,104.91,95.73,94.54,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.54,87.91,101.72,85.96,104.84,95.73,94.58,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.51,87.91,101.76,85.96,104.84,95.73,94.54,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.54,87.91,101.76,85.96,104.91,95.73,94.54,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.58,87.91,101.72,85.96,104.84,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.51,87.91,101.72,85.96,104.87,83.03,94.62,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.47,99.63,101.68,85.96,104.84,83.03,94.62,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.51,99.63,101.76,96.70,104.87,83.03,94.58,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.51,99.63,101.72,96.70,104.84,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.54,99.63,101.72,96.70,104.91,83.03,94.58,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.51,99.63,101.68,85.96,104.80,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,107.45,94.51,99.63,101.72,96.70,104.80,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,107.45,94.47,110.38,101.72,96.70,104.80,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.015, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,95.73,94.47,99.63,101.68,85.96,104.84,83.03,94.54,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,107.45,94.51,110.38,101.76,85.96,104.84,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,107.45,94.51,110.38,101.68,85.96,104.84,83.03,94.54,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.51,110.38,101.68,85.96,104.84,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,107.45,94.47,110.38,101.68,85.96,104.84,83.03,94.51,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,107.45,94.51,110.38,101.72,85.96,104.84,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,107.45,94.51,110.38,101.72,85.96,104.84,83.03,94.58,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,107.45,94.47,99.63,101.65,85.96,104.84,83.03,94.58,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,119.17,94.43,99.63,101.68,85.96,104.87,83.03,94.54,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,119.17,94.47,99.63,101.72,85.96,104.87,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.47,99.63,101.68,85.96,104.91,83.03,94.54,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,119.17,94.47,99.63,101.68,85.96,104.84,83.03,94.54,4000.00,18.24,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,119.17,94.47,99.63,101.72,96.70,104.84,83.03,94.54,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,119.17,94.51,99.63,101.68,96.70,104.80,83.03,94.54,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,119.17,94.40,99.63,101.68,96.70,104.80,83.03,94.54,4000.00,18.32,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,107.45,94.43,99.63,101.68,96.70,104.80,83.03,94.51,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,107.45,94.43,99.63,101.68,96.70,104.84,83.03,94.54,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,107.45,94.51,99.63,101.72,96.70,104.84,83.03,94.54,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,107.45,94.43,99.63,101.72,85.96,104.80,83.03,94.54,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,107.45,94.43,99.63,101.65,85.96,104.76,83.03,94.62,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.47,99.63,101.68,96.70,104.84,71.31,94.54,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.43,99.63,101.68,85.96,104.80,83.03,94.58,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.43,99.63,101.65,85.96,104.80,71.31,94.54,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.003,0.015,0.003,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.47,99.63,101.68,85.96,104.80,71.31,94.54,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.43,99.63,101.65,96.70,104.84,71.31,94.54,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.47,99.63,101.72,96.70,104.87,83.03,94.54,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,107.45,94.43,99.63,101.72,96.70,104.80,71.31,94.54,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.43,99.63,101.68,96.70,104.87,83.03,94.54,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,119.17,94.40,99.63,101.61,96.70,104.80,71.31,94.51,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.43,99.63,101.65,96.70,104.84,71.31,94.51,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.43,99.63,101.65,96.70,104.84,71.31,94.51,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.40,99.63,101.61,107.45,104.76,71.31,94.51,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,119.17,94.36,99.63,101.61,107.45,104.84,71.31,94.51,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.40,110.38,101.61,107.45,104.76,71.31,94.54,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,119.17,94.40,110.38,101.65,107.45,104.80,71.31,94.51,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.36,110.38,101.65,107.45,104.80,71.31,94.51,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.43,122.10,101.61,107.45,104.80,71.31,94.54,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.40,122.10,101.58,118.19,104.80,71.31,94.51,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.40,122.10,101.65,118.19,104.80,71.31,94.51,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.43,132.84,101.61,118.19,104.76,71.31,94.54,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.43,132.84,101.58,118.19,104.80,71.31,94.54,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.40,122.10,101.58,118.19,104.84,71.31,94.51,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.43,122.10,101.61,118.19,104.80,71.31,94.62,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,107.45,94.43,122.10,101.61,118.19,104.80,71.31,94.51,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.40,122.10,101.58,107.45,104.80,71.31,94.51,4000.00,18.61,4000.00,0.00,
0.003,0.000,0.003,0.009,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,107.45,94.36,122.10,101.58,107.45,104.76,71.31,94.51,4000.00,18.61,4000.00,0.00,
0.003,0.000,0.000,0.000,0.012,0.015, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.43,132.84,101.61,107.45,104.80,71.31,94.54,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.40,132.84,101.61,107.45,104.80,71.31,94.51,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,95.73,94.43,132.84,101.58,107.45,104.76,71.31,94.51,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,107.45,94.40,132.84,101.58,107.45,104.80,71.31,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,94.40,132.84,101.58,107.45,104.76,71.31,94.51,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,94.43,132.84,101.58,107.45,104.84,71.31,94.54,4000.00,18.64,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.43,132.84,101.61,107.45,104.84,71.31,94.47,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.43,132.84,101.65,107.45,104.76,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.47,132.84,101.65,107.45,104.80,83.03,94.54,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.43,132.84,101.61,107.45,104.73,83.03,94.54,4000.00,18.68,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,107.45,94.40,132.84,101.61,107.45,104.76,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.43,132.84,101.61,107.45,104.80,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.40,132.84,101.65,107.45,104.80,83.03,94.54,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.43,132.84,101.61,107.45,104.76,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,107.45,94.40,122.10,101.68,107.45,104.76,83.03,94.51,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.43,122.10,101.61,96.70,104.76,83.03,94.51,4000.00,18.61,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.36,122.10,101.58,96.70,104.76,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.40,122.10,101.65,96.70,104.76,83.03,94.47,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.40,122.10,101.61,96.70,104.84,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.43,122.10,101.68,96.70,104.76,83.03,94.47,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.40,122.10,101.61,96.70,104.76,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.43,122.10,101.65,96.70,104.84,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.40,110.38,101.65,96.70,104.76,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,95.73,94.40,110.38,101.58,96.70,104.73,83.03,94.54,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.43,110.38,101.58,96.70,104.80,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,94.40,110.38,101.58,96.70,104.76,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,95.73,94.40,110.38,101.61,96.70,104.84,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,95.73,94.43,110.38,101.61,96.70,104.76,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,95.73,94.36,110.38,101.61,96.70,104.80,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.36,110.38,101.65,96.70,104.76,83.03,94.51,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,94.36,99.63,101.61,96.70,104.76,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,95.73,94.40,110.38,101.65,96.70,104.80,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,107.45,94.36,110.38,101.58,96.70,104.76,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,107.45,94.40,110.38,101.61,96.70,104.80,83.03,94.47,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.65,96.70,104.80,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.65,96.70,104.76,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.58,96.70,104.76,83.03,94.51,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.61,96.70,104.84,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.32,99.63,101.61,96.70,104.80,83.03,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.58,96.70,104.76,83.03,94.43,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.61,96.70,104.76,83.03,94.43,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.58,96.70,104.76,83.03,94.43,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.61,96.70,104.80,83.03,94.47,4000.00,18.68,4000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.58,96.70,104.76,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.58,96.70,104.73,83.03,94.51,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.32,99.63,101.61,96.70,104.76,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.009,0.000,0.000,0.009,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.61,96.70,104.76,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.61,96.70,104.76,83.03,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,107.45,94.32,99.63,101.61,96.70,104.73,95.73,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.36,88.89,101.58,96.70,104.76,95.73,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.29,99.63,101.54,96.70,104.80,95.73,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,94.36,99.63,101.61,85.96,104.76,95.73,94.51,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.015, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.29,99.63,101.61,85.96,104.73,95.73,94.43,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,119.17,94.36,99.63,101.58,85.96,104.73,95.73,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,119.17,94.25,88.89,101.54,85.96,104.76,95.73,94.43,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,119.17,94.25,88.89,101.58,85.96,104.73,95.73,94.47,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,119.17,94.29,88.89,101.54,85.96,104.76,95.73,94.43,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.29,88.89,101.58,85.96,104.76,95.73,94.47,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.015, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.58,85.96,104.76,95.73,94.43,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.58,75.21,104.76,95.73,94.43,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.54,75.21,104.80,95.73,94.43,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,130.89,94.29,88.89,101.58,75.21,104.73,95.73,94.40,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,130.89,94.29,88.89,101.58,75.21,104.80,95.73,94.47,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,130.89,94.29,88.89,101.50,75.21,104.76,95.73,94.43,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.32,88.89,101.58,75.21,104.76,95.73,94.43,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,130.89,94.32,99.63,101.58,75.21,104.76,107.45,94.43,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.58,75.21,104.73,107.45,94.43,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.21,88.89,101.58,75.21,104.76,107.45,94.43,4000.00,18.64,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.54,75.21,104.76,107.45,94.43,4000.00,18.61,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.25,99.63,101.54,85.96,104.80,95.73,94.43,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,130.89,94.25,99.63,101.54,75.21,104.76,107.45,94.43,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,143.59,94.25,88.89,101.58,75.21,104.76,107.45,94.43,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,143.59,94.21,88.89,101.58,85.96,104.69,107.45,94.43,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.58,85.96,104.76,107.45,94.43,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.54,85.96,104.73,107.45,94.43,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,130.89,94.25,99.63,101.54,85.96,104.80,107.45,94.40,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.54,85.96,104.76,107.45,94.43,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.50,85.96,104.76,107.45,94.47,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,130.89,94.25,88.89,101.54,85.96,104.73,107.45,94.40,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,119.17,94.25,88.89,101.58,96.70,104.73,107.45,94.47,4000.00,18.50,4000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,119.17,94.25,88.89,101.54,85.96,104.73,107.45,94.43,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.21,88.89,101.58,96.70,104.73,107.45,94.43,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.25,88.89,101.58,96.70,104.76,95.73,94.43,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.25,77.17,101.54,96.70,104.76,107.45,94.43,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.25,88.89,101.50,96.70,104.80,107.45,94.43,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,130.89,94.21,77.17,101.58,85.96,104.73,107.45,94.43,4000.00,18.42,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.21,77.17,101.54,85.96,104.73,107.45,94.43,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,130.89,94.25,77.17,101.54,85.96,104.69,95.73,94.43,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,119.17,94.18,77.17,101.54,85.96,104.73,107.45,94.43,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,119.17,94.25,77.17,101.54,85.96,104.69,107.45,94.43,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.21,77.17,101.54,75.21,104.76,107.45,94.43,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,119.17,94.25,77.17,101.58,75.21,104.76,107.45,94.43,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,119.17,94.18,77.17,101.58,75.21,104.76,107.45,94.43,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,119.17,94.25,77.17,101.54,75.21,104.73,95.73,94.40,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,119.17,94.21,77.17,101.54,75.21,104.73,95.73,94.43,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,119.17,94.21,77.17,101.58,64.47,104.76,95.73,94.43,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,119.17,94.21,77.17,101.50,64.47,104.76,95.73,94.43,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,119.17,94.25,77.17,101.54,64.47,104.76,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.18,88.89,101.54,64.47,104.76,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.21,77.17,101.54,64.47,104.76,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,119.17,94.25,88.89,101.47,64.47,104.73,95.73,94.40,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.003,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,94.18,88.89,101.54,64.47,104.73,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.21,88.89,101.54,64.47,104.76,95.73,94.40,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.21,88.89,101.54,64.47,104.76,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,119.17,94.21,88.89,101.58,64.47,104.80,95.73,94.43,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.21,88.89,101.50,75.21,104.76,95.73,94.40,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,130.89,94.21,77.17,101.50,75.21,104.73,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,130.89,94.18,77.17,101.50,75.21,104.73,95.73,94.43,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,130.89,94.21,77.17,101.43,75.21,104.73,95.73,94.40,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,130.89,94.18,77.17,101.50,75.21,104.69,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,143.59,94.21,77.17,101.50,75.21,104.73,95.73,94.40,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,143.59,94.14,77.17,101.47,75.21,104.69,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,143.59,94.18,77.17,101.50,75.21,104.73,95.73,94.36,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,143.59,94.14,77.17,101.47,75.21,104.73,95.73,94.36,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,143.59,94.18,77.17,101.50,75.21,104.69,95.73,94.40,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,143.59,94.18,88.89,101.54,75.21,104.76,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,143.59,94.14,77.17,101.50,75.21,104.65,95.73,94.36,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,143.59,94.18,88.89,101.47,75.21,104.73,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,143.59,94.14,88.89,101.47,75.21,104.69,95.73,94.40,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,143.59,94.18,88.89,101.47,75.21,104.69,95.73,94.36,4000.00,18.24,4000.00,0.00,
0.015,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,143.59,94.18,88.89,101.47,75.21,104.73,95.73,94.43,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,143.59,94.14,88.89,101.47,75.21,104.69,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,130.89,94.14,88.89,101.50,75.21,104.76,95.73,94.43,4000.00,18.28,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,130.89,94.14,88.89,101.47,75.21,104.73,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.009,0.003,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,130.89,94.10,88.89,101.47,75.21,104.69,95.73,94.43,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,130.89,94.14,88.89,101.50,75.21,104.69,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.003,0.009,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,130.89,94.14,88.89,101.47,75.21,104.73,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.006, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,130.89,94.14,88.89,101.47,75.21,104.65,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,130.89,94.14,99.63,101.43,75.21,104.69,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,130.89,94.14,99.63,101.50,75.21,104.73,95.73,94.36,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.10,99.63,101.47,75.21,104.69,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,130.89,94.10,99.63,101.47,75.21,104.69,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,130.89,94.18,88.89,101.50,75.21,104.76,95.73,94.40,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.14,88.89,101.47,75.21,104.69,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.14,99.63,101.47,75.21,104.69,95.73,94.29,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,130.89,94.14,99.63,101.47,75.21,104.73,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,130.89,94.10,99.63,101.43,75.21,104.69,95.73,94.36,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,130.89,94.14,99.63,101.39,75.21,104.69,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,143.59,94.10,110.38,101.43,75.21,104.73,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,143.59,94.10,110.38,101.47,75.21,104.69,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,143.59,94.14,110.38,101.43,75.21,104.69,95.73,94.36,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,155.31,94.10,110.38,101.43,75.21,104.69,95.73,94.36,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,155.31,94.10,110.38,101.47,75.21,104.65,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,155.31,94.07,110.38,101.43,75.21,104.69,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,155.31,94.14,110.38,101.47,75.21,104.65,95.73,94.40,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,143.59,94.10,99.63,101.43,75.21,104.73,95.73,94.36,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,143.59,94.10,99.63,101.47,75.21,104.73,95.73,94.40,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,143.59,94.14,99.63,101.43,85.96,104.69,95.73,94.32,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,143.59,94.03,110.38,101.43,85.96,104.69,95.73,94.29,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,143.59,94.07,111.36,101.39,85.96,104.65,95.73,94.36,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.018, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,143.59,94.10,110.38,101.47,85.96,104.69,95.73,94.29,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,143.59,94.10,110.38,101.43,85.96,104.69,107.45,94.32,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,143.59,94.10,110.38,101.43,85.96,104.65,95.73,94.36,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,143.59,94.10,110.38,101.47,85.96,104.73,95.73,94.32,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,143.59,94.07,110.38,101.43,85.96,104.69,95.73,94.29,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,143.59,94.10,122.10,101.39,85.96,104.73,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,143.59,94.07,122.10,101.43,85.96,104.65,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,143.59,94.10,122.10,101.39,85.96,104.69,95.73,94.36,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,143.59,94.10,122.10,101.39,85.96,104.69,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,131.87,94.07,122.10,101.43,85.96,104.69,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,130.89,94.14,122.10,101.43,85.96,104.69,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,130.89,94.10,122.10,101.39,85.96,104.69,95.73,94.29,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,130.89,94.10,132.84,101.39,85.96,104.65,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,130.89,94.10,132.84,101.39,85.96,104.69,95.73,94.29,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,119.17,94.10,132.84,101.39,85.96,104.62,95.73,94.36,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,130.89,94.10,144.57,101.32,85.96,104.65,95.73,94.36,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.14,144.57,101.39,85.96,104.65,84.00,94.36,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,119.17,94.14,155.31,101.28,85.96,104.69,95.73,94.32,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,120.15,94.03,155.31,101.39,85.96,104.65,84.00,94.36,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,94.07,155.31,101.39,85.96,104.65,84.00,94.29,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,94.03,144.57,101.36,85.96,104.69,84.00,94.36,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,94.07,144.57,101.36,85.96,104.65,84.00,94.32,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,107.45,94.07,144.57,101.36,85.96,104.65,84.00,94.36,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,94.10,143.59,101.43,85.96,104.65,95.73,94.29,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,95.73,94.07,132.84,101.39,85.96,104.65,84.00,94.36,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.10,132.84,101.36,85.96,104.65,84.00,94.36,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.10,132.84,101.39,85.96,104.69,95.73,94.36,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.10,122.10,101.32,85.96,104.62,95.73,94.36,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.36,85.96,104.62,95.73,94.25,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.39,85.96,104.69,95.73,94.36,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.32,85.96,104.62,95.73,94.29,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.39,85.96,104.65,95.73,94.36,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,94.07,111.36,101.36,85.96,104.69,95.73,94.29,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,95.73,94.07,111.36,101.39,85.96,104.65,84.00,94.32,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.10,111.36,101.39,85.96,104.62,84.00,94.36,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.32,85.96,104.65,84.00,94.36,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.39,85.96,104.65,84.00,94.25,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.32,85.96,104.65,84.00,94.32,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.39,85.96,104.69,84.00,94.25,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.03,111.36,101.39,85.96,104.62,84.00,94.36,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.39,85.96,104.65,84.00,94.36,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.39,85.96,104.65,84.00,94.36,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,107.45,94.03,122.10,101.39,85.96,104.62,84.00,94.32,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.39,85.96,104.65,84.00,94.29,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.32,85.96,104.62,84.00,94.36,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.32,85.96,104.69,84.00,94.29,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.36,85.96,104.65,84.00,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,95.73,94.10,122.10,101.39,85.96,104.69,84.00,94.29,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,84.00,94.07,122.10,101.39,75.21,104.62,84.00,94.36,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,84.00,94.07,122.10,101.32,75.21,104.62,84.00,94.29,4000.00,18.61,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,94.03,122.10,101.32,75.21,104.65,84.00,94.32,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,94.03,122.10,101.32,75.21,104.65,84.00,94.29,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.015, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,84.00,93.99,122.10,101.36,75.21,104.62,84.00,94.29,4000.00,18.68,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.36,85.96,104.69,84.00,94.29,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.36,85.96,104.65,84.00,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.32,85.96,104.65,84.00,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,84.00,94.07,122.10,101.39,85.96,104.62,84.00,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.39,85.96,104.65,84.00,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,94.03,122.10,101.32,85.96,104.62,84.00,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,84.00,94.03,122.10,101.32,85.96,104.65,84.00,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.03,111.36,101.32,85.96,104.65,84.00,94.29,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,84.00,94.07,111.36,101.36,85.96,104.62,84.00,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,94.03,111.36,101.39,85.96,104.65,71.31,94.25,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.39,85.96,104.62,71.31,94.32,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.03,111.36,101.28,85.96,104.62,71.31,94.29,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,94.07,122.10,101.28,85.96,104.62,71.31,94.29,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.36,85.96,104.62,71.31,94.29,4000.00,18.68,4000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,84.00,94.03,111.36,101.32,96.70,104.65,71.31,94.29,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,95.73,93.96,122.10,101.36,96.70,104.65,71.31,94.29,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.36,85.96,104.62,71.31,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,94.03,122.10,101.28,85.96,104.58,71.31,94.32,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.99,122.10,101.28,85.96,104.65,71.31,94.25,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,84.00,94.03,122.10,101.36,85.96,104.62,71.31,94.29,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,84.00,94.03,122.10,101.39,85.96,104.65,71.31,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,84.00,93.99,122.10,101.36,85.96,104.65,71.31,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,84.00,94.03,111.36,101.32,85.96,104.65,84.00,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,94.07,111.36,101.32,85.96,104.65,71.31,94.29,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,84.00,94.03,111.36,101.32,85.96,104.62,71.31,94.29,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,94.03,111.36,101.32,85.96,104.62,71.31,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,94.03,111.36,101.28,85.96,104.65,71.31,94.29,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,84.00,93.99,111.36,101.32,85.96,104.65,84.00,94.36,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.015, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.99,111.36,101.36,85.96,104.65,71.31,94.29,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,94.03,111.36,101.32,85.96,104.62,71.31,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,93.99,111.36,101.28,85.96,104.62,71.31,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.99,99.63,101.39,75.21,104.58,71.31,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,94.03,111.36,101.28,75.21,104.65,84.00,94.36,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.99,99.63,101.32,75.21,104.62,84.00,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,95.73,93.99,99.63,101.36,75.21,104.65,84.00,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,93.99,99.63,101.32,75.21,104.62,84.00,94.36,4000.00,18.75,4000.00,0.00,
