SAP ID,109000256995,
0.003,0.000,0.003,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,95.73,94.03,99.63,101.28,75.21,104.65,84.00,94.25,4000.00,18.75,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,95.73,93.96,99.63,101.32,75.21,104.62,84.00,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,95.73,93.99,99.63,101.32,75.21,104.62,84.00,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,95.73,93.96,99.63,101.32,75.21,104.62,95.73,94.29,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,95.73,93.99,99.63,101.32,75.21,104.62,95.73,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,95.73,93.99,99.63,101.32,75.21,104.62,95.73,94.21,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,93.96,99.63,101.28,75.21,104.62,95.73,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,157.87,0.00,0.00,0.00,0.00 ,,95.73,93.99,99.63,101.28,75.21,104.62,95.73,94.18,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,95.73,93.99,88.89,101.32,75.21,104.58,95.73,94.21,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,95.73,93.99,88.89,101.28,75.21,104.62,95.73,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,95.73,93.99,88.89,101.32,75.21,104.62,95.73,94.21,4000.00,18.68,4000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,95.73,93.99,88.89,101.28,75.21,104.65,95.73,94.21,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,93.99,88.89,101.32,75.21,104.65,95.73,94.18,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,84.00,93.96,88.89,101.28,75.21,104.62,95.73,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,93.99,88.89,101.32,75.21,104.62,95.73,94.25,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,84.00,93.96,88.89,101.32,75.21,104.65,95.73,94.29,4000.00,18.72,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,84.00,93.96,88.89,101.32,75.21,104.58,95.73,94.25,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,84.00,93.96,88.89,101.28,75.21,104.58,84.00,94.21,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,84.00,93.99,88.89,101.36,75.21,104.62,95.73,94.21,4000.00,18.72,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,84.00,93.92,88.89,101.28,75.21,104.62,95.73,94.21,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,84.00,93.92,88.89,101.28,75.21,104.62,95.73,94.21,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,84.00,93.96,88.89,101.28,75.21,104.62,95.73,94.25,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,84.00,93.96,78.14,101.32,64.47,104.62,95.73,94.25,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,93.96,78.14,101.25,64.47,104.62,95.73,94.18,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,84.00,93.92,78.14,101.28,64.47,104.62,95.73,94.25,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,84.00,93.96,78.14,101.32,64.47,104.65,84.00,94.25,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,84.00,93.96,78.14,101.32,64.47,104.65,95.73,94.21,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,93.96,78.14,101.28,64.47,104.65,95.73,94.25,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,93.96,78.14,101.32,64.47,104.65,95.73,94.21,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,84.00,93.96,78.14,101.28,75.21,104.65,84.00,94.21,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,84.00,93.96,78.14,101.32,75.21,104.62,84.00,94.21,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,84.00,93.92,78.14,101.28,75.21,104.65,95.73,94.21,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,84.00,93.92,78.14,101.32,75.21,104.62,84.00,94.25,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.96,78.14,101.28,75.21,104.58,95.73,94.18,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,95.73,93.88,78.14,101.28,75.21,104.62,95.73,94.25,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,93.92,78.14,101.36,75.21,104.65,95.73,94.21,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,93.92,78.14,101.28,75.21,104.58,95.73,94.25,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,95.73,93.96,78.14,101.25,75.21,104.62,95.73,94.18,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.015, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,95.73,93.92,78.14,101.28,75.21,104.65,95.73,94.25,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,93.88,78.14,101.25,75.21,104.58,95.73,94.18,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,95.73,93.92,78.14,101.28,75.21,104.62,95.73,94.25,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,95.73,93.92,78.14,101.28,75.21,104.58,95.73,94.18,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,95.73,93.92,78.14,101.28,75.21,104.58,95.73,94.21,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.88,78.14,101.25,75.21,104.62,95.73,94.21,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.96,78.14,101.28,75.21,104.58,107.45,94.21,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,107.45,93.92,78.14,101.25,75.21,104.62,107.45,94.18,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,107.45,93.88,78.14,101.28,75.21,104.58,107.45,94.25,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,93.88,78.14,101.28,75.21,104.62,107.45,94.18,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,107.45,93.92,78.14,101.28,75.21,104.65,107.45,94.21,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,107.45,93.85,78.14,101.21,75.21,104.58,107.45,94.18,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,120.15,93.88,78.14,101.21,75.21,104.58,107.45,94.14,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,120.15,93.88,78.14,101.25,75.21,104.58,107.45,94.14,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,75.21,104.62,107.45,94.18,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,75.21,104.62,107.45,94.21,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,120.15,93.88,78.14,101.28,75.21,104.58,107.45,94.18,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,120.15,93.88,78.14,101.25,75.21,104.62,107.45,94.18,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.21,75.21,104.58,107.45,94.18,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,120.15,93.88,78.14,101.17,75.21,104.62,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,75.21,104.58,107.45,94.18,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,75.21,104.62,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,75.21,104.58,107.45,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.015,0.009,0.006, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,120.15,93.88,78.14,101.28,75.21,104.58,107.45,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,131.87,93.81,78.14,101.25,75.21,104.58,107.45,94.21,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.28,75.21,104.62,107.45,94.21,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,131.87,93.81,78.14,101.21,75.21,104.54,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,75.21,104.62,107.45,94.18,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,75.21,104.62,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.28,75.21,104.54,107.45,94.10,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.88,78.14,101.21,75.21,104.58,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,75.21,104.54,107.45,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,120.15,93.88,78.14,101.28,75.21,104.58,107.45,94.21,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,120.15,93.81,88.89,101.25,75.21,104.54,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.85,88.89,101.25,75.21,104.58,107.45,94.14,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,120.15,93.88,88.89,101.21,75.21,104.58,107.45,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,120.15,93.85,88.89,101.25,75.21,104.58,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.88,88.89,101.28,75.21,104.58,107.45,94.14,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,120.15,93.81,88.89,101.21,75.21,104.62,107.45,94.18,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,120.15,93.85,88.89,101.21,75.21,104.58,95.73,94.18,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,120.15,93.88,88.89,101.21,75.21,104.62,95.73,94.18,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,120.15,93.85,88.89,101.25,75.21,104.54,107.45,94.18,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.006,0.003,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,120.15,93.81,88.89,101.25,75.21,104.51,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.21,75.21,104.58,107.45,94.14,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,120.15,93.81,78.14,101.21,85.96,104.54,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,120.15,93.81,78.14,101.21,85.96,104.54,107.45,94.14,4000.00,18.32,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,85.96,104.58,107.45,94.14,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,120.15,93.85,78.14,101.25,75.21,104.58,107.45,94.14,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,120.15,93.81,78.14,101.21,75.21,104.54,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.81,88.89,101.21,85.96,104.54,107.45,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,120.15,93.81,88.89,101.17,75.21,104.51,107.45,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,120.15,93.81,88.89,101.21,75.21,104.51,107.45,94.14,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,120.15,93.81,88.89,101.21,85.96,104.58,107.45,94.14,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,108.42,93.81,88.89,101.21,75.21,104.54,107.45,94.10,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,108.42,93.81,88.89,101.21,75.21,104.54,107.45,94.10,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,108.42,93.81,88.89,101.25,75.21,104.51,107.45,94.10,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,108.42,93.81,99.63,101.25,75.21,104.54,119.17,94.18,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,108.42,93.81,99.63,101.17,75.21,104.51,119.17,94.14,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,107.45,93.85,99.63,101.25,75.21,104.54,119.17,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,107.45,93.85,99.63,101.21,75.21,104.54,119.17,94.21,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,108.42,93.77,99.63,101.21,75.21,104.54,107.45,94.14,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.81,111.36,101.21,75.21,104.58,119.17,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,108.42,93.77,111.36,101.21,75.21,104.58,107.45,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,108.42,93.81,111.36,101.14,75.21,104.54,107.45,94.10,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.006,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,108.42,93.81,111.36,101.17,75.21,104.58,107.45,94.10,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,108.42,93.81,111.36,101.14,75.21,104.58,107.45,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,108.42,93.81,111.36,101.14,75.21,104.54,107.45,94.14,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,108.42,93.81,111.36,101.17,75.21,104.51,107.45,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,95.73,93.81,111.36,101.17,75.21,104.51,107.45,94.10,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.14,75.21,104.58,107.45,94.10,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.14,85.96,104.54,107.45,94.10,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,95.73,93.81,111.36,101.17,85.96,104.62,107.45,94.10,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,95.73,93.81,111.36,101.17,85.96,104.54,107.45,94.10,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.81,111.36,101.14,85.96,104.54,107.45,94.10,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.003,0.012,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.81,111.36,101.17,85.96,104.51,95.73,94.10,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.17,85.96,104.54,107.45,94.14,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,84.00,93.81,111.36,101.17,85.96,104.51,95.73,94.10,4000.00,18.32,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,95.73,93.81,111.36,101.10,85.96,104.51,95.73,94.10,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,84.00,93.85,111.36,101.10,85.96,104.54,95.73,94.10,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.14,85.96,104.54,95.73,94.14,4000.00,18.32,4000.00,0.00,
0.006,0.000,0.000,0.006,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,95.73,93.81,111.36,101.17,96.70,104.58,95.73,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,95.73,93.81,111.36,101.17,85.96,104.58,95.73,94.10,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,84.00,93.81,111.36,101.14,85.96,104.54,95.73,94.18,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.14,85.96,104.54,95.73,94.14,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.17,85.96,104.51,95.73,94.10,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.17,85.96,104.51,95.73,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,84.00,93.81,111.36,101.14,85.96,104.54,95.73,94.10,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.009, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.14,85.96,104.54,95.73,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.14,85.96,104.51,95.73,94.07,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.006,0.006,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.10,85.96,104.51,95.73,94.14,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.14,85.96,104.54,95.73,94.10,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,72.28,93.77,111.36,101.10,85.96,104.51,95.73,94.10,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,72.28,93.77,111.36,101.14,85.96,104.51,95.73,94.07,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,72.28,93.77,111.36,101.14,85.96,104.54,95.73,94.10,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,72.28,93.77,111.36,101.10,85.96,104.54,95.73,94.10,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,72.28,93.77,111.36,101.10,85.96,104.54,95.73,94.10,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,72.28,93.77,111.36,101.10,85.96,104.54,95.73,94.10,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.10,85.96,104.51,95.73,94.10,4000.00,18.46,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.14,85.96,104.54,95.73,94.10,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.14,85.96,104.51,84.00,94.10,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.10,85.96,104.54,84.00,94.07,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.17,85.96,104.47,84.00,94.14,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.10,85.96,104.51,84.00,94.10,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.14,85.96,104.51,84.00,94.10,4000.00,18.50,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,84.00,93.77,111.36,101.17,85.96,104.51,84.00,94.14,4000.00,18.50,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,84.00,93.77,122.10,101.17,85.96,104.51,84.00,94.10,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,84.00,93.77,122.10,101.14,85.96,104.51,84.00,94.14,4000.00,18.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,84.00,93.77,122.10,101.14,85.96,104.51,84.00,94.10,4000.00,18.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,95.73,93.77,122.10,101.10,85.96,104.47,84.00,94.10,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,95.73,93.77,122.10,101.17,85.96,104.51,84.00,94.14,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,95.73,93.77,122.10,101.06,85.96,104.51,84.00,94.10,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,93.77,122.10,101.10,85.96,104.51,84.00,94.14,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,95.73,93.77,122.10,101.06,85.96,104.54,84.00,94.10,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,108.42,93.77,122.10,101.06,85.96,104.47,84.00,94.10,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,108.42,93.77,122.10,101.10,85.96,104.51,84.00,94.14,4000.00,18.61,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,108.42,93.77,122.10,101.06,85.96,104.51,84.00,94.10,4000.00,18.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.36,0.00,0.00,0.00,0.00 ,,120.15,93.77,122.10,101.14,85.96,104.54,84.00,94.10,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,120.15,93.77,111.36,101.10,85.96,104.47,71.31,94.10,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,131.87,93.77,111.36,101.14,85.96,104.51,71.31,94.10,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,131.87,93.77,111.36,101.14,85.96,104.51,72.28,94.07,4000.00,18.64,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,131.87,93.77,111.36,101.10,85.96,104.51,71.31,94.10,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,144.57,93.77,111.36,101.14,85.96,104.51,71.31,94.10,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,144.57,93.77,111.36,101.10,75.21,104.51,71.31,94.10,4000.00,18.68,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,144.57,93.77,111.36,101.10,85.96,104.47,71.31,94.14,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,144.57,93.77,111.36,101.10,85.96,104.51,72.28,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,131.87,93.77,111.36,101.03,85.96,104.47,72.28,94.07,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,131.87,93.77,111.36,101.10,85.96,104.51,72.28,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.012, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,131.87,93.77,111.36,101.06,85.96,104.47,71.31,94.10,4000.00,18.68,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,120.15,93.77,111.36,101.10,85.96,104.51,71.31,94.10,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,120.15,93.77,111.36,101.06,96.70,104.51,71.31,94.10,4000.00,18.75,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,108.42,93.77,111.36,101.10,96.70,104.51,71.31,94.14,4000.00,18.68,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,108.42,93.77,111.36,101.10,96.70,104.47,71.31,94.14,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,159.04,0.00,0.00,0.00,0.00 ,,108.42,93.77,111.36,101.10,96.70,104.51,71.31,94.10,4000.00,18.68,4000.00,0.00,
0.003,0.000,0.006,0.009,0.012,0.012, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,108.42,93.77,111.36,101.06,96.70,104.47,72.28,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,108.42,93.77,100.61,101.10,96.70,104.51,71.31,94.10,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.14,96.70,104.51,84.00,94.10,4000.00,18.75,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,95.73,93.77,100.61,101.10,96.70,104.54,84.00,94.10,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,95.73,93.77,100.61,101.10,96.70,104.51,84.00,94.10,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.10,85.96,104.51,84.00,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.10,85.96,104.51,84.00,94.10,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.06,85.96,104.51,84.00,94.10,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.06,85.96,104.43,84.00,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.10,85.96,104.51,84.00,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,95.73,93.77,122.10,101.06,85.96,104.51,84.00,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.03,85.96,104.47,84.00,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.10,85.96,104.54,84.00,94.10,4000.00,18.68,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.10,85.96,104.51,84.00,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.10,85.96,104.47,84.00,94.10,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,95.73,93.77,111.36,101.06,85.96,104.51,84.00,94.10,4000.00,18.75,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,95.73,93.77,100.61,101.06,85.96,104.54,84.00,94.03,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,108.42,93.77,100.61,101.06,85.96,104.47,84.00,94.10,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.06,85.96,104.54,84.00,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,108.42,93.77,100.61,101.10,85.96,104.51,84.00,94.14,4000.00,18.75,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,120.15,93.77,100.61,101.06,85.96,104.43,84.00,94.07,4000.00,18.75,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,120.15,93.92,99.63,101.39,75.21,104.76,83.03,94.43,4000.00,18.64,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,131.87,93.77,99.63,101.21,85.96,104.62,95.73,94.21,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.10,85.96,104.47,84.00,94.07,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.10,85.96,104.47,84.00,94.10,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,131.87,93.77,88.89,101.06,75.21,104.47,84.00,94.10,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.038,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.06,75.21,104.54,84.00,94.07,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.059,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.10,75.21,104.51,84.00,94.07,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.073,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.10,75.21,104.51,84.00,94.03,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.108,0.006, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.10,75.21,104.51,84.00,94.07,4000.00,18.24,4000.00,0.00,
0.009,0.000,0.000,0.000,0.111,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.06,75.21,104.51,84.00,94.07,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.132,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.06,75.21,104.51,84.00,94.07,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.152,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.06,75.21,104.51,84.00,94.10,4000.00,18.24,4000.00,0.00,
0.012,0.000,0.000,0.003,0.170,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.06,75.21,104.51,84.00,94.07,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.185,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.03,75.21,104.47,84.00,94.07,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.199,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,131.87,93.77,78.14,101.10,75.21,104.51,84.00,94.07,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.220,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.10,75.21,104.43,84.00,94.07,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.234,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.10,75.21,104.43,84.00,94.10,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.252,0.000, ,0.00,158.05,0.00,0.00,0.00,0.00 ,,120.15,93.77,78.14,101.06,75.21,104.51,84.00,94.03,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.267,0.000, ,0.00,157.99,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.10,75.21,104.54,84.00,94.03,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.287,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.06,75.21,104.51,84.00,94.03,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.299,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.06,75.21,104.47,84.00,94.03,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.317,0.006, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.06,75.21,104.47,84.00,94.07,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.328,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.03,85.96,104.43,95.73,94.03,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.343,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.06,85.96,104.43,95.73,94.07,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.352,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.06,85.96,104.51,95.73,94.10,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.378,0.006, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.06,85.96,104.47,84.00,94.07,4000.00,18.24,4000.00,0.00,
0.006,0.000,0.006,0.006,0.381,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.14,85.96,104.51,84.00,94.03,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.390,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,120.15,93.77,78.14,101.06,85.96,104.51,95.73,94.03,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.402,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.06,85.96,104.47,95.73,94.03,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.404,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.03,75.21,104.47,95.73,94.07,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.402,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.03,85.96,104.47,95.73,93.99,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.012,0.431,0.018, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.06,85.96,104.47,95.73,94.07,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.419,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,120.15,93.77,78.14,101.06,85.96,104.51,95.73,94.03,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.422,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,120.15,93.77,78.14,101.06,75.21,104.43,95.73,94.03,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.428,0.003, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.06,85.96,104.47,95.73,94.07,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.431,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.06,85.96,104.58,95.73,94.03,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.431,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.03,85.96,104.47,95.73,93.99,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.000,0.431,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.03,85.96,104.47,95.73,94.03,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.431,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.06,85.96,104.47,107.45,94.07,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.000,0.428,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.03,85.96,104.43,107.45,94.03,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.434,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.06,85.96,104.51,107.45,94.03,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.431,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.03,85.96,104.47,107.45,94.03,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.431,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.06,75.21,104.40,107.45,94.03,4000.00,18.13,4000.00,0.00,
0.009,0.000,0.000,0.000,0.419,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.03,75.21,104.51,107.45,94.03,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.419,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.06,75.21,104.47,107.45,93.99,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.000,0.425,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.03,75.21,104.47,107.45,93.99,4000.00,18.13,4000.00,0.00,
0.006,0.000,0.000,0.003,0.431,0.000, ,0.00,158.92,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,100.99,75.21,104.43,95.73,94.03,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.437,0.000, ,0.00,158.73,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.03,75.21,104.51,95.73,94.03,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.003,0.006,0.460,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,100.99,75.21,104.43,95.73,94.03,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.481,0.000, ,0.00,158.80,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,75.21,104.51,95.73,94.07,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.513,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,75.21,104.51,107.45,94.07,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.533,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,75.21,104.51,107.45,94.03,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.560,0.000, ,0.00,158.86,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.10,75.21,104.47,107.45,94.03,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.583,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.03,85.96,104.47,107.45,94.03,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.615,0.000, ,0.00,158.49,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.06,85.96,104.47,107.45,94.03,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.639,0.000, ,0.00,158.67,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,101.03,85.96,104.47,107.45,94.03,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.671,0.000, ,0.00,158.61,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,85.96,104.54,107.45,94.07,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.698,0.000, ,0.00,158.55,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,85.96,104.51,107.45,94.03,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.724,0.003, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,75.21,104.47,120.15,93.99,4000.00,17.99,4000.00,0.00,
0.006,0.000,0.006,0.006,0.742,0.000, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,120.15,93.77,78.14,101.03,85.96,104.47,107.45,93.99,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.780,0.015, ,0.00,158.43,0.00,0.00,0.00,0.00 ,,120.15,93.77,78.14,101.03,75.21,104.47,107.45,94.03,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.788,0.000, ,0.00,158.24,0.00,0.00,0.00,0.00 ,,120.15,93.77,78.14,100.99,75.21,104.47,107.45,93.99,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.809,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,75.21,104.47,107.45,93.99,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.829,0.000, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,75.21,104.47,107.45,94.03,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.853,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,85.96,104.51,107.45,94.03,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.876,0.003, ,0.00,158.18,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,75.21,104.47,107.45,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.012,0.897,0.000, ,0.00,158.30,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.06,85.96,104.47,107.45,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.909,0.000, ,0.00,158.12,0.00,0.00,0.00,0.00 ,,108.42,93.77,78.14,101.03,85.96,104.43,107.45,94.03,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.923,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,120.15,93.48,88.89,101.03,85.96,104.47,107.45,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.932,0.000, ,0.00,157.93,0.00,0.00,0.00,0.00 ,,120.15,93.77,78.14,100.99,85.96,104.47,107.45,94.03,4000.00,17.91,4000.00,0.00,
0.006,0.000,0.000,0.000,0.932,0.000, ,0.00,157.81,0.00,0.00,0.00,0.00 ,,120.15,93.77,78.14,101.03,85.96,104.47,107.45,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.953,0.000, ,0.00,157.74,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,101.03,75.21,104.47,107.45,93.99,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.955,0.000, ,0.00,157.44,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,100.99,75.21,104.43,120.15,93.99,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.009,0.967,0.000, ,0.00,157.19,0.00,0.00,0.00,0.00 ,,120.15,93.52,88.89,101.03,75.21,104.51,120.15,93.99,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.973,0.000, ,0.00,156.94,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,100.95,75.21,104.51,120.15,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.982,0.000, ,0.00,156.75,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,100.99,75.21,104.47,120.15,93.96,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.982,0.000, ,0.00,156.88,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,100.99,75.21,104.54,120.15,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.996,0.000, ,0.00,157.00,0.00,0.00,0.00,0.00 ,,108.42,93.77,88.89,100.99,75.21,104.47,120.15,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.991,0.000, ,0.00,156.88,0.00,0.00,0.00,0.00 ,,108.42,93.52,100.61,100.95,75.21,104.65,107.45,93.96,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,1.011,0.000, ,0.00,156.94,0.00,0.00,0.00,0.00 ,,108.42,93.52,100.61,100.99,85.96,104.47,107.45,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,1.014,0.000, ,0.00,156.94,0.00,0.00,0.00,0.00 ,,108.42,93.52,100.61,100.99,85.96,104.47,107.45,93.96,4000.00,17.88,4000.00,0.00,
0.006,0.000,0.000,0.000,1.023,0.000, ,0.00,156.32,0.00,0.00,0.00,0.00 ,,108.42,93.48,100.61,101.03,85.96,104.51,107.45,94.07,4000.00,17.88,4000.00,0.00,
0.006,0.000,0.000,0.006,1.026,0.000, ,0.00,155.46,0.00,0.00,0.00,0.00 ,,108.42,93.52,100.61,100.95,75.21,104.47,107.45,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,1.032,0.003, ,0.00,154.84,0.00,0.00,0.00,0.00 ,,108.42,93.48,100.61,100.99,85.96,104.40,107.45,93.99,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.012,1.038,0.000, ,0.00,154.03,0.00,0.00,0.00,0.00 ,,108.42,93.55,100.61,100.99,85.96,104.43,95.73,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,1.038,0.000, ,0.00,153.10,0.00,0.00,0.00,0.00 ,,120.15,93.77,100.61,100.99,85.96,104.40,95.73,93.99,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.000,1.043,0.000, ,0.00,152.73,0.00,0.00,0.00,0.00 ,,120.15,93.52,100.61,100.99,96.70,104.43,95.73,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,1.046,0.000, ,0.00,151.87,0.00,0.00,0.00,0.00 ,,120.15,93.77,100.61,100.99,96.70,104.43,95.73,93.99,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.006,1.046,0.000, ,0.00,151.50,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,100.95,96.70,104.43,95.73,93.99,4000.00,17.91,4000.00,0.00,
0.006,0.000,0.000,0.006,1.058,0.012, ,0.00,151.12,0.00,0.00,0.00,0.00 ,,120.15,93.52,88.89,100.95,96.70,104.43,95.73,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.009,1.046,0.000, ,0.00,150.69,0.00,0.00,0.00,0.00 ,,120.15,93.52,88.89,100.92,96.70,104.43,95.73,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,1.043,0.000, ,0.00,149.76,0.00,0.00,0.00,0.00 ,,120.15,93.52,88.89,100.99,96.70,104.43,95.73,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,1.055,0.000, ,0.00,148.83,0.00,0.00,0.00,0.00 ,,120.15,93.77,88.89,100.95,85.96,104.47,95.73,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.003,0.000,1.055,0.009, ,0.00,147.97,0.00,0.00,0.00,0.00 ,,120.15,93.52,88.89,100.99,85.96,104.40,95.73,93.96,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,1.058,0.000, ,0.00,147.60,0.00,0.00,0.00,0.00 ,,120.15,93.52,88.89,100.99,85.96,104.43,95.73,94.03,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,1.067,0.003, ,0.00,147.23,0.00,0.00,0.00,0.00 ,,120.15,93.48,88.89,101.03,85.96,104.40,95.73,93.99,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,1.058,0.000, ,0.00,146.92,0.00,0.00,0.00,0.00 ,,131.87,93.77,111.36,100.99,85.96,104.43,95.73,93.99,4000.00,17.88,4000.00,0.00,
0.003,0.000,0.000,0.006,1.055,0.000, ,0.00,146.92,0.00,0.00,0.00,0.00 ,,144.57,93.48,133.82,100.99,96.70,104.43,95.73,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,1.058,0.000, ,0.00,146.54,0.00,0.00,0.00,0.00 ,,156.29,93.44,156.29,100.99,96.70,104.40,95.73,93.96,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,1.049,0.000, ,0.00,146.30,0.00,0.00,0.00,0.00 ,,180.71,93.44,167.03,100.99,96.70,104.40,107.45,93.99,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,1.064,0.006, ,0.00,145.99,0.00,0.00,0.00,0.00 ,,192.43,93.44,167.03,100.95,107.45,104.40,107.45,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.055,0.000, ,0.00,145.80,0.00,0.00,0.00,0.00 ,,205.13,93.52,178.75,100.92,107.45,104.43,107.45,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,1.064,0.000, ,0.00,145.06,0.00,0.00,0.00,0.00 ,,205.13,93.44,178.75,100.84,107.45,104.36,107.45,93.96,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.003,1.064,0.000, ,0.00,144.75,0.00,0.00,0.00,0.00 ,,205.13,93.41,189.50,100.84,107.45,104.40,107.45,93.96,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.009,1.064,0.000, ,0.00,143.27,0.00,0.00,0.00,0.00 ,,205.13,93.44,201.22,100.81,107.45,104.40,107.45,93.96,4000.00,17.88,4000.00,0.00,
0.009,0.000,0.000,0.003,1.061,0.000, ,0.00,142.03,0.00,0.00,0.00,0.00 ,,192.43,93.44,211.97,100.81,107.45,104.43,107.45,93.99,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,1.055,0.009, ,0.00,140.67,0.00,0.00,0.00,0.00 ,,180.71,93.41,223.69,100.81,108.42,104.21,120.15,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.061,0.000, ,0.00,139.49,0.00,0.00,0.00,0.00 ,,168.99,93.44,223.69,100.84,118.19,104.40,120.15,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.061,0.000, ,0.00,138.56,0.00,0.00,0.00,0.00 ,,168.99,93.44,234.43,100.88,118.19,104.40,120.15,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,1.058,0.000, ,0.00,137.82,0.00,0.00,0.00,0.00 ,,180.71,93.44,234.43,100.77,118.19,104.36,131.87,93.92,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.067,0.000, ,0.00,137.39,0.00,0.00,0.00,0.00 ,,180.71,93.44,246.15,100.77,128.94,104.36,131.87,93.92,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,1.061,0.003, ,0.00,137.20,0.00,0.00,0.00,0.00 ,,192.43,93.41,256.90,100.73,139.68,104.36,131.87,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.009,1.073,0.018, ,0.00,137.02,0.00,0.00,0.00,0.00 ,,205.13,93.41,268.62,100.77,139.68,104.32,120.15,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.058,0.000, ,0.00,136.95,0.00,0.00,0.00,0.00 ,,205.13,93.41,268.62,100.77,151.40,104.32,120.15,93.96,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,1.061,0.000, ,0.00,136.83,0.00,0.00,0.00,0.00 ,,205.13,93.37,246.15,100.73,162.15,104.32,120.15,93.92,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,1.064,0.003, ,0.00,136.40,0.00,0.00,0.00,0.00 ,,205.13,93.44,223.69,100.73,162.15,104.25,120.15,93.96,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.000,1.055,0.003, ,0.00,135.72,0.00,0.00,0.00,0.00 ,,180.71,93.41,201.22,100.77,162.15,104.25,120.15,93.88,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.003,0.006,1.058,0.000, ,0.00,134.35,0.00,0.00,0.00,0.00 ,,168.99,93.41,189.50,100.77,162.15,104.32,120.15,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,1.061,0.000, ,0.00,132.93,0.00,0.00,0.00,0.00 ,,168.99,93.41,178.75,100.81,151.40,104.29,120.15,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.061,0.000, ,0.00,131.14,0.00,0.00,0.00,0.00 ,,168.99,93.41,168.01,100.73,151.40,104.25,120.15,93.92,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,1.055,0.000, ,0.00,129.96,0.00,0.00,0.00,0.00 ,,168.99,93.48,168.01,100.84,151.40,104.29,120.15,93.96,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,1.064,0.000, ,0.00,128.79,0.00,0.00,0.00,0.00 ,,168.99,93.41,168.01,100.84,151.40,104.25,120.15,93.92,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,1.055,0.000, ,0.00,127.98,0.00,0.00,0.00,0.00 ,,168.99,93.37,168.01,100.77,151.40,104.29,120.15,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,1.058,0.000, ,0.00,127.55,0.00,0.00,0.00,0.00 ,,168.99,93.41,168.01,100.81,151.40,104.32,120.15,93.92,4000.00,17.91,4000.00,0.00,
