SAP ID,109000256995,
0.000,0.000,0.000,0.000,1.058,0.000, ,0.00,127.61,0.00,0.00,0.00,0.00 ,,168.99,93.41,168.01,100.84,139.68,104.29,120.15,93.96,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,1.061,0.000, ,0.00,128.23,0.00,0.00,0.00,0.00 ,,168.99,93.37,178.75,100.84,139.68,104.25,120.15,93.96,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,1.058,0.000, ,0.00,128.97,0.00,0.00,0.00,0.00 ,,168.99,93.41,189.50,100.81,128.94,104.29,107.45,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,1.064,0.000, ,0.00,129.40,0.00,0.00,0.00,0.00 ,,168.99,93.41,189.50,100.84,119.17,104.21,107.45,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.058,0.000, ,0.00,129.96,0.00,0.00,0.00,0.00 ,,168.99,93.37,189.50,100.84,118.19,104.32,95.73,93.96,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,1.064,0.000, ,0.00,129.47,0.00,0.00,0.00,0.00 ,,180.71,93.41,178.75,100.73,108.42,104.18,95.73,93.92,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,1.058,0.000, ,0.00,128.10,0.00,0.00,0.00,0.00 ,,205.13,93.37,178.75,100.77,108.42,104.18,95.73,93.92,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.064,0.000, ,0.00,126.87,0.00,0.00,0.00,0.00 ,,216.85,93.33,178.75,100.73,119.17,104.14,95.73,93.92,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.009,1.064,0.000, ,0.00,126.19,0.00,0.00,0.00,0.00 ,,205.13,93.37,178.75,100.77,119.17,104.10,95.73,93.96,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,1.058,0.003, ,0.00,125.38,0.00,0.00,0.00,0.00 ,,192.43,93.37,178.75,100.81,129.91,104.10,95.73,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.049,0.000, ,0.00,125.07,0.00,0.00,0.00,0.00 ,,180.71,93.33,168.01,100.70,129.91,104.10,95.73,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.009,1.052,0.000, ,0.00,124.58,0.00,0.00,0.00,0.00 ,,180.71,93.37,156.29,100.77,129.91,104.10,95.73,93.96,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,1.023,0.000, ,0.00,123.71,0.00,0.00,0.00,0.00 ,,192.43,93.41,156.29,100.81,140.66,104.14,95.73,93.99,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,1.008,0.000, ,0.00,122.78,0.00,0.00,0.00,0.00 ,,216.85,93.37,168.01,100.81,151.40,104.10,95.73,93.96,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.988,0.003, ,0.00,121.24,0.00,0.00,0.00,0.00 ,,252.99,93.33,168.01,100.77,172.89,104.14,84.00,93.96,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.964,0.000, ,0.00,120.56,0.00,0.00,0.00,0.00 ,,313.55,93.33,168.01,100.77,183.64,104.18,95.73,93.96,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.941,0.000, ,0.00,120.00,0.00,0.00,0.00,0.00 ,,386.81,93.22,178.75,100.81,205.13,104.14,84.00,93.96,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.926,0.006, ,0.00,119.75,0.00,0.00,0.00,0.00 ,,434.68,93.19,201.22,100.73,215.87,104.18,84.00,93.92,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.885,0.000, ,0.00,119.81,0.00,0.00,0.00,0.00 ,,470.82,93.22,223.69,100.73,226.62,104.14,95.73,93.92,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.868,0.000, ,0.00,119.69,0.00,0.00,0.00,0.00 ,,483.52,93.19,211.97,100.77,237.36,104.18,95.73,93.96,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.841,0.000, ,0.00,119.38,0.00,0.00,0.00,0.00 ,,470.82,93.15,201.22,100.77,226.62,104.21,107.45,93.92,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.812,0.000, ,0.00,118.95,0.00,0.00,0.00,0.00 ,,422.95,93.15,201.22,100.70,215.87,104.18,120.15,93.88,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.006,0.794,0.000, ,0.00,118.76,0.00,0.00,0.00,0.00 ,,386.81,93.19,211.97,100.73,215.87,104.18,120.15,93.88,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.765,0.000, ,0.00,118.33,0.00,0.00,0.00,0.00 ,,362.39,93.19,223.69,100.73,215.87,104.21,131.87,93.92,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.744,0.000, ,0.00,117.71,0.00,0.00,0.00,0.00 ,,350.67,93.22,223.69,100.70,226.62,104.25,143.59,93.88,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.718,0.000, ,0.00,116.53,0.00,0.00,0.00,0.00 ,,350.67,93.22,234.43,100.70,259.83,104.21,155.31,93.88,4000.00,18.10,4000.00,0.00,
0.003,0.000,0.000,0.003,0.698,0.000, ,0.00,115.73,0.00,0.00,0.00,0.00 ,,375.09,93.22,256.90,100.70,281.32,104.21,179.73,93.85,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.668,0.000, ,0.00,115.05,0.00,0.00,0.00,0.00 ,,422.95,93.19,279.37,100.66,302.81,104.18,204.15,93.81,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.654,0.000, ,0.00,114.43,0.00,0.00,0.00,0.00 ,,470.82,93.15,301.83,100.70,313.55,104.10,239.32,93.85,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.618,0.000, ,0.00,113.56,0.00,0.00,0.00,0.00 ,,507.94,93.11,324.30,100.66,345.79,104.10,252.01,93.77,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.601,0.000, ,0.00,113.19,0.00,0.00,0.00,0.00 ,,519.66,93.11,368.25,100.66,400.49,104.10,252.01,93.81,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.574,0.000, ,0.00,112.14,0.00,0.00,0.00,0.00 ,,519.66,93.08,436.63,100.55,400.49,103.99,252.01,93.77,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.545,0.000, ,0.00,111.83,0.00,0.00,0.00,0.00 ,,507.94,93.08,560.68,100.48,464.96,103.99,264.71,93.77,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.522,0.003, ,0.00,111.71,0.00,0.00,0.00,0.00 ,,459.10,93.11,694.51,100.40,509.89,103.92,276.43,93.77,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.507,0.009, ,0.00,111.40,0.00,0.00,0.00,0.00 ,,422.95,93.15,739.44,100.37,486.45,103.96,288.16,93.77,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.469,0.000, ,0.00,110.84,0.00,0.00,0.00,0.00 ,,411.23,93.19,751.16,100.33,454.21,103.99,360.44,93.77,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.437,0.000, ,0.00,110.35,0.00,0.00,0.00,0.00 ,,434.68,93.11,728.69,100.33,432.72,103.99,360.44,93.77,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.404,0.000, ,0.00,110.04,0.00,0.00,0.00,0.00 ,,531.38,93.15,694.51,100.37,454.21,103.99,336.02,93.77,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.366,0.000, ,0.00,109.42,0.00,0.00,0.00,0.00 ,,567.52,93.08,649.57,100.33,594.87,103.99,312.58,93.77,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.000,0.331,0.003, ,0.00,108.86,0.00,0.00,0.00,0.00 ,,567.52,93.11,627.11,100.37,726.74,103.77,312.58,93.77,4000.00,18.17,4000.00,0.00,
0.006,0.000,0.000,0.009,0.296,0.018, ,0.00,108.30,0.00,0.00,0.00,0.00 ,,555.80,93.00,593.89,100.40,837.12,103.66,312.58,93.77,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.229,0.000, ,0.00,107.99,0.00,0.00,0.00,0.00 ,,591.94,93.04,560.68,100.40,934.80,103.59,312.58,93.77,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.182,0.000, ,0.00,107.44,0.00,0.00,0.00,0.00 ,,703.30,92.97,582.17,100.44,945.54,103.59,324.30,93.77,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.147,0.000, ,0.00,107.00,0.00,0.00,0.00,0.00 ,,1066.67,92.78,604.64,100.44,902.56,103.59,348.72,93.77,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.114,0.003, ,0.00,106.69,0.00,0.00,0.00,0.00 ,,1604.88,92.53,593.89,100.40,845.91,103.70,360.44,93.77,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.085,0.000, ,0.00,106.51,0.00,0.00,0.00,0.00 ,,2146.03,92.23,784.37,100.33,793.16,103.66,360.44,93.77,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.067,0.000, ,0.00,106.39,0.00,0.00,0.00,0.00 ,,2580.71,91.90,1213.19,100.15,902.56,103.63,348.72,93.77,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.059,0.000, ,0.00,106.76,0.00,0.00,0.00,0.00 ,,3018.32,91.61,1555.07,99.82,1525.76,103.11,336.02,93.77,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.041,0.000, ,0.00,106.57,0.00,0.00,0.00,0.00 ,,3407.08,91.28,1717.22,99.71,2312.09,102.64,408.30,93.77,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.032,0.000, ,0.00,106.20,0.00,0.00,0.00,0.00 ,,3382.66,91.17,1739.68,99.63,2875.70,102.09,747.25,93.41,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.026,0.000, ,0.00,105.77,0.00,0.00,0.00,0.00 ,,3246.89,91.10,1717.22,99.56,3446.15,101.61,987.55,93.30,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.006,0.003,0.021,0.000, ,0.00,105.15,0.00,0.00,0.00,0.00 ,,3098.41,91.17,1638.10,99.63,3844.69,101.25,1147.74,93.11,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,104.28,0.00,0.00,0.00,0.00 ,,3123.81,91.14,1638.10,99.52,4000.00,100.88,1393.89,92.93,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.000, ,0.00,104.03,0.00,0.00,0.00,0.00 ,,3271.31,91.06,1684.00,99.56,4000.00,100.73,1575.58,92.82,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,103.60,0.00,0.00,0.00,0.00 ,,3504.76,90.99,1672.28,99.49,3944.32,100.84,1539.44,92.93,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,103.11,0.00,0.00,0.00,0.00 ,,3529.18,90.95,1812.94,99.38,3621.00,100.92,1268.86,93.04,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,102.43,0.00,0.00,0.00,0.00 ,,3417.83,90.95,2142.12,99.23,3866.18,100.84,1039.32,93.19,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.003, ,0.00,101.50,0.00,0.00,0.00,0.00 ,,3417.83,90.88,2511.36,99.05,3854.46,100.84,1003.17,93.19,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,100.75,0.00,0.00,0.00,0.00 ,,3777.29,90.77,2769.23,98.83,3799.76,100.88,990.48,93.22,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,100.01,0.00,0.00,0.00,0.00 ,,4000.00,90.48,2917.70,98.64,3332.84,101.14,954.33,93.22,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,99.52,0.00,0.00,0.00,0.00 ,,4000.00,90.51,3119.90,98.46,4000.00,97.66,1799.27,81.21,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,98.96,0.00,0.00,0.00,0.00 ,,3690.35,90.73,3617.09,97.14,4000.00,75.86,4000.00,59.08,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,98.09,0.00,0.00,0.00,0.00 ,,3442.25,90.88,4000.00,85.57,4000.00,46.08,4000.00,32.42,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.018,0.009, ,0.00,97.35,0.00,0.00,0.00,0.00 ,,4000.00,86.34,4000.00,63.33,4000.00,25.27,4000.00,16.04,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,97.04,0.00,0.00,0.00,0.00 ,,4000.00,67.40,4000.00,37.07,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,96.18,0.00,0.00,0.00,0.00 ,,4000.00,42.09,4000.00,18.75,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.00,95.74,0.00,0.00,0.00,0.00 ,,4000.00,22.31,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,95.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,29.96,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,0.00,95.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,24.62,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,95.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,94.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,94.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,93.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.015,0.000,0.006, ,0.00,93.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,92.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,92.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,91.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,91.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,90.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,90.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,89.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,89.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,88.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,88.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.003,0.003,0.003,0.000, ,0.00,87.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,87.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,86.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,0.00,85.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,85.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,84.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,84.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,0.00,83.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.003,0.015,0.000, ,0.00,84.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,83.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,83.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.006,0.000, ,0.00,83.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.006, ,0.00,83.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,82.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.015, ,0.00,81.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.003,0.009,0.000, ,0.00,80.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,79.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,78.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,77.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,77.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.006, ,0.00,76.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,76.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,76.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,75.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,74.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,74.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,73.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,72.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,71.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,70.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,70.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.00,69.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,69.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,69.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.003,0.000,0.000,0.006,0.006,0.000, ,0.00,69.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.006,0.000,0.000,0.006,0.009,0.006, ,0.00,69.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.00,69.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.018, ,0.00,68.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.009,0.000,0.000,0.000,0.009,0.003, ,0.00,68.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,67.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,66.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,65.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,64.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.000, ,0.00,62.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,61.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,60.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,60.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,60.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,60.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,60.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.006, ,0.00,60.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,61.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,0.00,61.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,60.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.006,0.012,0.000, ,0.00,59.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,58.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.000, ,0.00,57.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.003,0.018,0.009, ,0.00,56.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.006,0.003,0.003,0.012,0.015,0.000, ,0.00,55.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.000, ,0.00,54.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.018,0.018, ,0.00,53.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.000, ,0.00,52.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.003,0.003,0.003,0.009,0.012,0.003, ,0.00,52.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,52.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.003,0.000,0.003,0.021,0.003, ,0.00,52.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.003,0.009,0.000, ,0.00,52.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.026,0.012, ,0.00,52.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,52.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.000, ,0.00,51.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.012,0.000,0.000,0.006,0.000,0.000, ,0.00,51.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,50.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,49.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.003,0.000,0.000,0.000,0.006,0.000, ,0.00,49.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,48.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.003,0.003,0.000,0.009,0.000, ,0.00,48.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,47.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,47.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,0.00,47.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,47.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,0.00,47.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.006,0.000,0.006,0.009,0.006,0.000, ,0.00,47.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.003, ,0.00,46.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.77,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,45.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,0.00,45.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,44.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.006,0.006,0.003, ,0.00,42.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,0.00,42.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.003, ,0.00,41.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,0.00,40.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.021,0.023,0.018, ,0.00,40.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.009,0.000,0.009,0.000, ,0.00,40.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.006,0.003,0.000,0.003,0.003,0.000, ,0.00,40.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,39.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.000,0.006,0.000, ,0.00,40.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,40.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.000,0.009,0.000, ,0.00,40.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,40.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,40.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,40.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,39.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,39.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,38.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,37.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,37.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,36.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,35.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,0.00,34.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,34.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.003, ,0.00,33.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,33.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.000, ,0.00,32.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,32.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.006,0.000,0.000,0.006,0.021,0.012, ,0.00,31.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,31.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.003,0.000,0.000,0.009,0.006,0.003, ,0.00,30.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.009,0.000,0.000,0.003,0.009,0.003, ,0.00,30.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,30.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,29.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.006, ,0.00,29.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,28.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.000, ,0.00,28.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.00,28.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,28.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,28.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,28.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.80,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,27.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,27.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,26.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,25.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.84,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,25.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,24.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,23.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,23.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,22.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,22.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.012, ,0.00,21.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,21.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,22.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.003, ,0.00,22.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,22.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,21.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,20.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,19.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,18.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,17.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,17.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.003, ,0.00,16.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,16.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,16.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.012,0.006,0.000,0.000,0.000,0.000, ,0.00,16.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,16.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,16.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,15.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,14.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,14.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,14.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,13.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,12.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,11.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,10.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,9.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,9.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,8.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,8.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,8.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,8.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,8.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,8.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,8.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,8.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.018, ,0.00,7.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,7.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,6.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,5.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,4.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,4.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,4.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,4.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,4.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,4.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,4.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,4.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,4.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,4.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,4.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,4.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,4.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,4.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,4.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,5.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,5.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,0.00,5.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.006,0.003,0.000,0.003,0.003,0.000, ,0.00,4.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.003, ,0.00,4.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,0.00,3.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,3.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,3.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,3.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,3.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.006,0.000, ,0.00,4.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,4.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,4.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,4.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,4.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,4.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,4.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,4.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,4.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,3.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,3.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,3.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,4.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,4.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,4.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,4.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.003, ,0.00,4.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,0.00,4.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,4.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,4.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,4.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,4.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,4.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.018, ,0.00,4.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,5.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,5.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,6.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,6.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,6.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,6.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.009,0.003,0.009,0.006,0.000, ,0.00,6.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,6.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,6.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
