SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,-1.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.003, ,0.00,-1.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,-1.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-1.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.003,0.003,0.009,0.006,0.000,0.000, ,0.00,-1.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-2.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.009, ,0.00,-1.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,-0.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,-0.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.003,0.000,0.006,0.006,0.003, ,0.00,0.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,0.00,0.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.000,0.012,0.012, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.003,0.003,0.006,0.003,0.003, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.015, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.003, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,-0.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,-0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.009, ,0.00,-0.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,-0.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,0.00,-0.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.009,0.000,0.000,0.006,0.000,0.000, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.003,0.003,0.006,0.006,0.006,0.000, ,0.00,-0.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.012,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.000, ,0.00,0.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.003, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.009, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,-0.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.009,0.000,0.000,0.003,0.000,0.000, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,-0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,-0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,-0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,-1.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,0.00,-1.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.003, ,0.00,-1.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,-1.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,0.00,-1.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,-1.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-1.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,-1.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.88,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.015, ,0.00,-1.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-1.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,-1.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,-1.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,-1.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,-2.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-2.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-2.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-3.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,-3.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.009,0.000,0.003,0.006,0.006,0.000, ,0.00,-3.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,-3.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,-3.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.009,0.018,0.003, ,0.00,-2.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,-2.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-2.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,-2.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,-1.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.003, ,0.00,-1.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.006,0.006,0.000,0.006,0.006,0.000, ,0.00,-1.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-1.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-1.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-2.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-2.09,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-2.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,-1.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-1.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,-1.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-1.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.003, ,0.00,-0.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.015, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.00,0.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.006,0.018,0.015, ,0.00,1.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,1.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,1.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.91,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,2.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,1.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,2.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,2.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,1.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,2.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,1.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,1.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,1.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,2.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,1.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,1.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,1.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,1.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.003, ,0.00,1.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,1.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,1.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,1.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,1.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,1.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.012, ,0.00,1.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,1.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,1.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,1.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,1.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,-0.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.003,0.003,0.003,0.000,0.000,0.000, ,0.00,-1.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.00,-1.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.006,0.009,0.000, ,0.00,-0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.006,0.003,0.000,0.003,0.006,0.000, ,0.00,-0.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,-0.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,-1.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,-1.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.000, ,0.00,-1.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,-0.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,-0.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,0.00,-0.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,0.00,-0.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.006,0.000,0.003,0.009,0.015,0.009, ,0.00,-0.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,-0.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,-0.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,-0.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.006,0.000, ,0.00,0.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,1.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,0.00,1.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,1.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.006, ,0.00,1.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.39,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,1.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,1.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,1.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,1.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,1.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.000, ,0.00,1.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,1.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,2.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.32,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,2.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.28,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,2.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,2.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,2.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,2.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.003,0.000, ,0.00,2.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,2.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.24,4000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.00,2.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,2.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,2.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,2.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.21,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.003, ,0.00,2.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.003, ,0.00,2.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,2.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.17,4000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.018, ,0.00,2.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.003,0.000,0.000,0.009,0.006,0.000, ,0.00,2.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.10,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,2.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,2.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,2.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,1.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.009, ,0.00,1.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,1.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,1.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.06,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.006,0.000,0.006,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.000, ,0.00,0.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.99,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,-0.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,17.95,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,-0.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,18.02,4000.00,0.00,
