SAP ID,109000256995,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,418.07,115.68,536.26,109.05,132.84,110.00,137.73,98.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,437.61,115.71,515.75,109.05,123.08,110.00,137.73,98.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,437.61,115.64,495.24,109.05,132.84,110.00,137.73,98.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,437.61,115.64,484.49,109.05,132.84,110.00,137.73,98.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,437.61,115.64,495.24,109.01,132.84,109.96,126.01,98.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,427.84,115.60,505.98,108.97,132.84,109.96,126.01,98.24,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,427.84,115.64,527.47,108.94,132.84,109.96,126.01,98.21,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,447.37,115.60,527.47,108.94,132.84,109.93,126.01,98.24,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,457.14,115.57,527.47,108.94,132.84,109.96,126.01,98.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,466.91,115.53,516.73,108.90,132.84,110.04,126.01,98.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,476.68,115.53,505.98,108.94,123.08,109.93,126.01,98.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,476.68,115.53,485.47,108.94,123.08,109.93,126.01,98.21,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,466.91,115.49,485.47,108.97,123.08,109.93,126.01,98.21,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,457.14,115.53,496.21,108.90,123.08,109.93,126.01,98.21,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,437.61,115.49,505.98,108.90,123.08,109.89,126.01,98.24,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,428.82,115.46,516.73,108.90,123.08,109.89,126.01,98.21,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.006, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,418.07,115.49,516.73,108.79,123.08,109.89,114.29,98.21,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,418.07,115.53,527.47,108.86,123.08,109.96,126.01,98.17,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,418.07,115.49,527.47,108.83,123.08,109.93,126.01,98.17,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,427.84,115.49,527.47,108.86,132.84,109.96,126.01,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,418.07,115.49,505.98,108.86,132.84,109.96,126.01,98.17,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,419.05,115.38,475.70,108.83,132.84,109.89,126.01,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,409.28,115.42,444.44,108.86,132.84,109.89,126.01,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,409.28,115.46,423.93,108.86,132.84,109.93,126.01,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,400.49,115.42,413.19,108.86,123.08,109.85,126.01,98.17,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,400.49,115.46,403.42,108.86,123.08,109.85,126.01,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,115.49,413.19,108.90,123.08,109.89,126.01,98.13,4000.00,0.00,4000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,380.95,115.46,403.42,108.86,123.08,109.82,126.01,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.015, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,371.18,115.46,403.42,108.79,123.08,109.85,126.01,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,370.21,115.53,413.19,108.83,123.08,109.82,126.01,98.10,4000.00,0.00,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,371.18,115.46,413.19,108.83,123.08,109.85,137.73,98.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,370.21,115.49,423.93,108.75,123.08,109.82,137.73,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,370.21,115.49,433.70,108.83,123.08,109.85,137.73,98.10,4000.00,0.00,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,360.44,115.49,433.70,108.83,132.84,109.85,137.73,98.10,4000.00,0.00,4000.00,0.00,
0.006,0.009,0.000,0.012,0.012,0.012, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,361.42,115.46,433.70,108.75,132.84,109.85,137.73,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,350.67,115.49,433.70,108.75,132.84,109.82,137.73,98.10,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,361.42,115.46,445.42,108.72,132.84,109.82,149.45,98.10,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,115.46,435.65,108.72,132.84,109.82,149.45,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,350.67,115.49,435.65,108.72,132.84,109.82,149.45,98.06,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,351.65,115.46,435.65,108.68,132.84,109.78,161.17,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.018, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,341.88,115.38,435.65,108.68,132.84,109.78,161.17,97.99,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,341.88,115.46,435.65,108.72,132.84,109.82,161.17,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,351.65,115.42,424.91,108.72,123.08,109.85,171.92,98.06,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,361.42,115.38,424.91,108.68,123.08,109.78,171.92,98.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,371.18,115.38,414.16,108.68,123.08,109.78,172.89,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,371.18,115.38,404.40,108.64,123.08,109.82,172.89,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.012,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,371.18,115.38,393.65,108.64,123.08,109.74,172.89,98.02,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,361.42,115.35,393.65,108.68,123.08,109.78,172.89,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,361.42,115.35,383.88,108.72,132.84,109.74,172.89,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,351.65,115.38,393.65,108.64,132.84,109.78,172.89,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,351.65,115.35,424.91,108.68,132.84,109.78,172.89,97.99,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,332.11,115.31,445.42,108.57,123.08,109.74,183.64,97.99,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,312.58,115.38,476.68,108.57,132.84,109.78,172.89,97.99,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,302.81,115.38,497.19,108.53,123.08,109.74,172.89,97.99,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,302.81,115.35,507.94,108.50,123.08,109.78,172.89,97.95,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,302.81,115.38,497.19,108.46,132.84,109.74,172.89,97.95,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,312.58,115.38,497.19,108.50,132.84,109.71,172.89,97.95,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,312.58,115.35,487.42,108.50,143.59,109.71,183.64,97.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,312.58,115.38,476.68,108.46,143.59,109.71,183.64,97.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,312.58,115.35,476.68,108.50,143.59,109.67,183.64,97.95,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,157.52,0.00,0.00,0.00 ,,312.58,115.35,476.68,108.50,143.59,109.78,183.64,97.91,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,157.52,0.00,0.00,0.00 ,,322.34,115.35,476.68,108.53,143.59,109.74,183.64,97.95,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.71,0.00,0.00,0.00 ,,332.11,115.31,487.42,108.46,132.84,109.71,172.89,97.95,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.89,0.00,0.00,0.00 ,,332.11,115.27,499.15,108.42,132.84,109.74,172.89,97.95,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.83,0.00,0.00,0.00 ,,332.11,115.27,519.66,108.39,132.84,109.71,161.17,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.89,0.00,0.00,0.00 ,,341.88,115.31,529.43,108.42,132.84,109.74,161.17,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.95,0.00,0.00,0.00 ,,351.65,115.31,540.17,108.35,143.59,109.71,161.17,97.95,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,371.18,115.27,540.17,108.35,154.33,109.67,161.17,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,371.18,115.20,540.17,108.32,154.33,109.63,172.89,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,380.95,115.16,540.17,108.32,164.10,109.60,172.89,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,380.95,115.20,529.43,108.32,164.10,109.63,172.89,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,390.72,115.20,529.43,108.28,173.87,109.63,172.89,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,390.72,115.20,519.66,108.32,173.87,109.63,161.17,97.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,390.72,115.20,519.66,108.35,173.87,109.60,149.45,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,390.72,115.20,529.43,108.28,173.87,109.63,137.73,97.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,380.95,115.20,540.17,108.28,173.87,109.60,137.73,97.95,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.95,0.00,0.00,0.00 ,,371.18,115.20,550.92,108.24,173.87,109.63,126.01,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.71,0.00,0.00,0.00 ,,371.18,115.20,560.68,108.32,173.87,109.67,137.73,97.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,157.71,0.00,0.00,0.00 ,,371.18,115.20,571.43,108.21,173.87,109.60,126.01,97.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,157.77,0.00,0.00,0.00 ,,371.18,115.24,582.17,108.21,173.87,109.60,126.01,97.88,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.95,0.00,0.00,0.00 ,,371.18,115.13,582.17,108.21,173.87,109.60,126.01,97.84,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.08,0.00,0.00,0.00 ,,361.42,115.09,571.43,108.17,173.87,109.60,126.01,97.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,371.18,115.13,582.17,108.21,173.87,109.63,126.01,97.88,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,371.18,115.16,582.17,108.17,164.10,109.60,126.01,97.88,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,371.18,115.13,571.43,108.17,164.10,109.52,115.26,97.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,361.42,115.13,573.38,108.13,154.33,109.60,115.26,97.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,351.65,115.13,583.15,108.10,143.59,109.56,115.26,97.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,341.88,115.13,583.15,108.13,132.84,109.60,103.54,97.84,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,332.11,115.13,593.89,108.13,123.08,109.56,103.54,97.88,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,322.34,115.09,583.15,108.10,123.08,109.60,103.54,97.88,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,322.34,115.16,573.38,108.13,123.08,109.56,103.54,97.84,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.02,0.00,0.00,0.00 ,,332.11,115.09,562.64,108.13,113.31,109.60,91.82,97.77,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.77,0.00,0.00,0.00 ,,341.88,115.13,551.89,108.10,113.31,109.60,91.82,97.88,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.34,0.00,0.00,0.00 ,,351.65,115.09,531.38,108.13,113.31,109.60,91.82,97.88,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,157.46,0.00,0.00,0.00 ,,351.65,115.09,531.38,108.10,113.31,109.60,91.82,97.80,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,157.71,0.00,0.00,0.00 ,,351.65,115.05,531.38,108.10,113.31,109.63,91.82,97.88,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.71,0.00,0.00,0.00 ,,341.88,115.09,531.38,108.13,113.31,109.60,91.82,97.80,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,157.64,0.00,0.00,0.00 ,,341.88,115.09,542.12,108.06,102.56,109.56,91.82,97.80,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,157.71,0.00,0.00,0.00 ,,332.11,115.05,542.12,108.06,102.56,109.56,91.82,97.77,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.52,0.00,0.00,0.00 ,,332.11,115.09,542.12,108.06,102.56,109.56,91.82,97.80,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,157.52,0.00,0.00,0.00 ,,322.34,115.02,551.89,108.10,92.80,109.52,91.82,97.80,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.012, ,0.00,0.00,157.40,0.00,0.00,0.00 ,,322.34,115.05,562.64,108.02,92.80,109.52,80.10,97.80,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.52,0.00,0.00,0.00 ,,322.34,115.05,583.15,107.99,91.82,109.60,80.10,97.77,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.64,0.00,0.00,0.00 ,,322.34,114.98,593.89,108.02,91.82,109.60,80.10,97.77,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,157.77,0.00,0.00,0.00 ,,341.88,114.98,614.41,107.99,92.80,109.56,80.10,97.77,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.02,0.00,0.00,0.00 ,,351.65,114.98,635.90,107.95,92.80,109.52,91.82,97.77,4000.00,15.13,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,351.65,114.95,656.41,107.95,92.80,109.52,91.82,97.77,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.006,0.006,0.012, ,0.00,0.00,158.45,0.00,0.00,0.00 ,,361.42,114.95,666.18,107.91,92.80,109.52,91.82,97.77,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,371.18,114.95,668.13,107.88,92.80,109.52,91.82,97.69,4000.00,15.16,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,361.42,114.98,645.67,107.91,92.80,109.56,91.82,97.77,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,361.42,114.95,647.62,107.84,92.80,109.49,91.82,97.73,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,371.18,114.95,635.90,107.91,92.80,109.49,91.82,97.69,4000.00,15.16,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,371.18,114.95,616.36,107.88,92.80,109.52,81.07,97.73,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.000,0.006,0.009,0.015, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,380.95,114.95,583.15,107.91,92.80,109.49,91.82,97.69,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,391.70,114.91,551.89,107.95,92.80,109.56,91.82,97.73,4000.00,15.09,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,421.98,114.87,520.63,107.95,92.80,109.49,91.82,97.73,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,431.75,114.80,500.12,107.91,92.80,109.49,91.82,97.69,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,441.51,114.87,489.38,107.99,102.56,109.49,91.82,97.73,4000.00,15.13,4000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,451.28,114.87,479.61,107.99,102.56,109.49,91.82,97.69,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,451.28,114.87,489.38,107.95,92.80,109.52,91.82,97.69,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,461.05,114.80,511.84,107.88,92.80,109.49,91.82,97.66,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,470.82,114.76,551.89,107.91,92.80,109.49,91.82,97.66,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,470.82,114.76,585.10,107.88,102.56,109.41,91.82,97.66,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,470.82,114.76,593.89,107.91,102.56,109.49,91.82,97.69,4000.00,15.13,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,470.82,114.73,605.62,107.88,102.56,109.49,91.82,97.69,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.012, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,480.59,114.76,605.62,107.77,102.56,109.45,91.82,97.69,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,490.35,114.73,585.10,107.84,102.56,109.49,91.82,97.66,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,519.66,114.69,563.61,107.80,102.56,109.49,91.82,97.66,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,529.43,114.69,543.10,107.88,102.56,109.45,91.82,97.69,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,529.43,114.65,543.10,107.88,102.56,109.45,103.54,97.69,4000.00,15.20,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,519.66,114.65,543.10,107.80,102.56,109.45,103.54,97.62,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,509.89,114.69,543.10,107.84,102.56,109.38,103.54,97.62,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,500.12,114.65,563.61,107.77,102.56,109.41,103.54,97.66,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,500.12,114.65,594.87,107.77,102.56,109.41,103.54,97.58,4000.00,15.13,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,500.12,114.65,627.11,107.69,102.56,109.41,103.54,97.62,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,500.12,114.65,658.36,107.69,102.56,109.45,103.54,97.62,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,500.12,114.65,678.88,107.62,102.56,109.38,103.54,97.62,4000.00,15.13,4000.00,0.00,
0.006,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,500.12,114.65,712.09,107.58,102.56,109.38,115.26,97.58,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,510.87,114.62,722.83,107.55,102.56,109.41,103.54,97.62,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,530.40,114.62,743.35,107.55,102.56,109.41,103.54,97.62,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,540.17,114.58,732.60,107.58,102.56,109.38,103.54,97.58,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,540.17,114.58,712.09,107.58,113.31,109.41,103.54,97.58,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,540.17,114.54,701.34,107.55,102.56,109.41,91.82,97.55,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,530.40,114.54,701.34,107.58,102.56,109.45,91.82,97.62,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,520.63,114.54,691.58,107.55,102.56,109.41,91.82,97.58,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,530.40,114.54,680.83,107.58,102.56,109.41,91.82,97.58,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,530.40,114.54,659.34,107.58,102.56,109.38,91.82,97.55,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,540.17,114.58,659.34,107.55,102.56,109.38,91.82,97.58,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,540.17,114.54,670.09,107.51,102.56,109.41,91.82,97.58,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,540.17,114.58,670.09,107.51,102.56,109.34,91.82,97.58,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,549.94,114.51,670.09,107.55,102.56,109.38,91.82,97.55,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,560.68,114.51,670.09,107.51,102.56,109.38,91.82,97.58,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,570.45,114.51,670.09,107.51,102.56,109.30,91.82,97.58,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,589.99,114.51,680.83,107.55,102.56,109.34,103.54,97.58,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,599.76,114.47,691.58,107.47,102.56,109.38,103.54,97.55,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,599.76,114.43,691.58,107.47,102.56,109.34,103.54,97.58,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,599.76,114.43,680.83,107.51,92.80,109.34,103.54,97.58,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,599.76,114.36,680.83,107.44,92.80,109.34,103.54,97.58,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,589.99,114.43,680.83,107.44,92.80,109.27,103.54,97.55,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,580.22,114.43,691.58,107.44,92.80,109.34,103.54,97.55,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,580.22,114.40,712.09,107.40,92.80,109.34,103.54,97.55,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,570.45,114.43,732.60,107.40,92.80,109.34,91.82,97.58,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,580.22,114.40,754.09,107.36,82.05,109.30,91.82,97.51,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,570.45,114.40,754.09,107.40,82.05,109.27,91.82,97.51,4000.00,15.13,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,560.68,114.43,743.35,107.33,82.05,109.34,91.82,97.55,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,540.17,114.43,722.83,107.40,82.05,109.30,91.82,97.51,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,520.63,114.43,701.34,107.40,82.05,109.38,92.80,97.47,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,520.63,114.43,670.09,107.40,82.05,109.30,91.82,97.51,4000.00,15.05,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,530.40,114.43,649.57,107.44,82.05,109.41,92.80,97.44,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,540.17,114.43,659.34,107.44,82.05,109.30,91.82,97.51,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,560.68,114.43,680.83,107.40,82.05,109.34,92.80,97.47,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,570.45,114.43,691.58,107.44,82.05,109.27,92.80,97.47,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,580.22,114.36,701.34,107.40,82.05,109.34,92.80,97.47,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,589.99,114.36,691.58,107.36,82.05,109.27,92.80,97.47,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,599.76,114.36,670.09,107.40,82.05,109.30,92.80,97.44,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,610.50,114.29,638.83,107.40,82.05,109.30,92.80,97.44,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,620.27,114.32,596.83,107.36,82.05,109.30,92.80,97.47,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,631.01,114.29,565.57,107.40,82.05,109.27,92.80,97.47,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,620.27,114.29,554.82,107.44,82.05,109.23,92.80,97.44,4000.00,15.02,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,620.27,114.29,565.57,107.44,82.05,109.27,92.80,97.47,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.012, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,610.50,114.29,586.08,107.40,82.05,109.27,92.80,97.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,610.50,114.25,617.34,107.33,82.05,109.27,104.52,97.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,620.27,114.29,650.55,107.29,82.05,109.23,104.52,97.47,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,610.50,114.25,672.04,107.29,82.05,109.27,104.52,97.44,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,590.96,114.29,682.78,107.25,82.05,109.30,104.52,97.40,4000.00,0.00,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,571.43,114.29,703.30,107.25,82.05,109.30,104.52,97.40,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,551.89,114.29,734.55,107.22,82.05,109.23,115.26,97.40,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,522.59,114.32,766.79,107.14,92.80,109.30,115.26,97.40,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,501.10,114.36,787.30,107.11,92.80,109.23,126.98,97.40,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,481.56,114.36,787.30,107.07,92.80,109.23,126.98,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,471.79,114.36,776.56,107.11,92.80,109.23,126.98,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,471.79,114.40,766.79,107.14,92.80,109.23,126.98,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.009,0.006,0.012, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,471.79,114.40,776.56,107.14,92.80,109.19,126.98,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,471.79,114.36,766.79,107.11,92.80,109.23,138.71,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,463.00,114.32,766.79,107.11,92.80,109.23,126.98,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,462.03,114.40,745.30,107.11,92.80,109.23,138.71,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,462.03,114.36,734.55,107.14,92.80,109.23,138.71,97.36,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,462.03,114.36,724.79,107.11,92.80,109.16,138.71,97.40,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.006,0.003,0.015, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,462.03,114.36,714.04,107.11,92.80,109.23,126.98,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,462.03,114.36,703.30,107.14,92.80,109.16,126.98,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,453.24,114.32,703.30,107.11,92.80,109.19,126.98,97.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,463.00,114.32,692.55,107.11,92.80,109.19,126.98,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,463.00,114.32,672.04,107.14,92.80,109.19,126.98,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,472.77,114.32,661.29,107.14,92.80,109.16,115.26,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,472.77,114.32,650.55,107.14,92.80,109.16,115.26,97.29,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,463.00,114.32,640.78,107.14,92.80,109.16,126.98,97.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,472.77,114.32,619.29,107.14,92.80,109.12,126.98,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,472.77,114.25,598.78,107.11,92.80,109.12,126.98,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,482.54,114.25,577.29,107.18,92.80,109.16,126.98,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,482.54,114.29,566.54,107.14,92.80,109.16,126.98,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.006,0.003, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,482.54,114.25,556.78,107.18,103.54,109.12,126.98,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,463.00,114.25,556.78,107.18,103.54,109.12,126.98,97.29,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,453.24,114.32,556.78,107.14,103.54,109.12,126.98,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,453.24,114.29,566.54,107.18,103.54,109.12,126.98,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,453.24,114.29,556.78,107.14,113.31,109.05,138.71,97.33,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,463.00,114.29,535.29,107.18,113.31,109.08,126.98,97.29,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,482.54,114.21,524.54,107.14,113.31,109.12,126.98,97.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,492.31,114.21,514.77,107.18,113.31,109.12,126.98,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,502.08,114.21,514.77,107.18,113.31,109.08,126.98,97.29,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,502.08,114.21,514.77,107.18,113.31,109.08,126.98,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,502.08,114.14,504.03,107.18,113.31,109.08,126.98,97.36,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,511.84,114.14,504.03,107.14,113.31,109.05,126.98,97.29,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,511.84,114.14,514.77,107.11,113.31,109.08,126.98,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,511.84,114.18,514.77,107.11,113.31,109.08,126.98,97.29,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,502.08,114.18,514.77,107.14,113.31,109.12,138.71,97.29,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,502.08,114.14,515.75,107.03,113.31,109.05,138.71,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,492.31,114.14,514.77,107.11,103.54,109.05,138.71,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,492.31,114.10,524.54,107.07,103.54,109.05,138.71,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,482.54,114.18,515.75,107.03,103.54,109.01,138.71,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,492.31,114.18,514.77,107.07,103.54,109.08,138.71,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,502.08,114.14,514.77,107.07,103.54,109.08,138.71,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,502.08,114.10,514.77,107.07,103.54,109.08,138.71,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,502.08,114.10,524.54,107.07,103.54,109.05,138.71,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,494.26,114.07,537.24,107.03,103.54,109.01,138.71,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,482.54,114.10,546.03,107.07,103.54,109.01,138.71,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,482.54,114.18,568.50,107.03,103.54,109.05,127.96,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,472.77,114.14,599.76,106.96,113.31,109.05,126.98,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,463.00,114.18,610.50,106.92,113.31,109.01,127.96,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,453.24,114.14,621.25,106.96,113.31,109.01,127.96,97.18,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,443.47,114.14,621.25,106.89,113.31,109.05,126.98,97.22,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,433.70,114.18,621.25,106.92,113.31,109.01,126.98,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,433.70,114.18,610.50,106.89,113.31,109.01,115.26,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,433.70,114.14,610.50,106.89,113.31,109.01,116.24,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,433.70,114.14,610.50,106.85,113.31,109.01,115.26,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,433.70,114.18,610.50,106.85,113.31,109.01,116.24,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,423.93,114.18,599.76,106.89,113.31,108.94,127.96,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,423.93,114.14,579.24,106.89,113.31,109.01,127.96,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,423.93,114.18,579.24,106.92,113.31,109.01,127.96,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,414.16,114.14,568.50,106.89,113.31,108.90,127.96,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,414.16,114.18,568.50,106.85,103.54,108.90,127.96,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,414.16,114.14,579.24,106.89,103.54,108.90,127.96,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,404.40,114.14,579.24,106.85,103.54,108.94,127.96,97.11,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,404.40,114.14,579.24,106.85,103.54,108.90,127.96,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,393.65,114.18,579.24,106.89,103.54,108.94,127.96,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,393.65,114.14,579.24,106.89,103.54,108.97,127.96,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,393.65,114.14,579.24,106.81,103.54,108.94,127.96,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,393.65,114.18,599.76,106.85,103.54,108.90,127.96,97.14,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,383.88,114.18,621.25,106.81,103.54,108.90,138.71,97.18,4000.00,0.00,4000.00,0.00,
0.009,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,383.88,114.14,641.76,106.78,103.54,108.94,138.71,97.14,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,393.65,114.14,641.76,106.78,103.54,108.94,138.71,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,393.65,114.14,652.50,106.78,113.31,108.94,150.43,97.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,394.63,114.07,665.20,106.74,113.31,108.94,150.43,97.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,404.40,114.10,654.46,106.74,113.31,108.94,150.43,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,404.40,114.10,654.46,106.70,113.31,108.94,150.43,97.07,4000.00,0.00,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,404.40,114.10,632.97,106.70,113.31,108.86,150.43,97.11,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.012,0.012,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,414.16,114.10,621.25,106.78,113.31,108.86,150.43,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,423.93,114.10,601.71,106.70,113.31,108.90,150.43,97.11,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,424.91,114.03,590.96,106.74,113.31,108.94,150.43,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,424.91,114.07,580.22,106.67,113.31,108.86,138.71,97.07,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,434.68,114.03,579.24,106.78,103.54,108.86,150.43,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,434.68,114.03,601.71,106.74,103.54,108.90,138.71,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.009,0.015, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,434.68,114.03,612.45,106.67,103.54,108.90,138.71,97.11,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,444.44,114.03,612.45,106.70,103.54,108.90,138.71,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,434.68,114.03,632.97,106.70,103.54,108.90,138.71,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,424.91,114.07,665.20,106.67,103.54,108.90,138.71,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,424.91,113.99,675.95,106.59,113.31,108.86,138.71,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,424.91,113.99,685.71,106.59,113.31,108.86,138.71,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.006,0.018, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,415.14,114.03,696.46,106.59,113.31,108.83,150.43,97.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,415.14,113.96,717.95,106.56,113.31,108.86,150.43,97.03,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,415.14,113.99,738.46,106.56,113.31,108.86,150.43,97.03,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,415.14,113.99,738.46,106.56,124.05,108.86,150.43,97.03,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,415.14,113.99,738.46,106.52,124.05,108.79,162.15,97.07,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,405.37,113.99,749.21,106.56,124.05,108.83,162.15,97.07,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.006,0.009,0.003, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,394.63,113.96,751.16,106.45,124.05,108.86,162.15,97.03,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,394.63,113.92,751.16,106.45,134.80,108.83,150.43,97.00,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,394.63,113.92,759.95,106.48,134.80,108.79,150.43,97.03,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,394.63,113.96,759.95,106.48,134.80,108.79,150.43,96.96,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,405.37,113.88,740.42,106.45,144.57,108.86,162.15,97.03,4000.00,15.09,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,415.14,113.88,728.69,106.52,144.57,108.79,150.43,97.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,424.91,113.92,717.95,106.48,155.31,108.83,150.43,97.03,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,434.68,113.85,719.90,106.45,155.31,108.83,150.43,96.96,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,454.21,113.92,740.42,106.41,155.31,108.79,150.43,96.96,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,454.21,113.88,738.46,106.48,155.31,108.79,150.43,96.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,454.21,113.85,751.16,106.41,155.31,108.75,150.43,96.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,463.98,113.85,751.16,106.41,155.31,108.79,150.43,96.96,4000.00,15.09,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,454.21,113.81,761.90,106.37,155.31,108.75,150.43,96.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,454.21,113.85,803.91,106.37,155.31,108.79,150.43,96.92,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,445.42,113.77,836.14,106.34,155.31,108.79,162.15,96.92,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,444.44,113.81,846.89,106.30,144.57,108.79,162.15,96.92,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,435.65,113.77,878.14,106.30,144.57,108.75,162.15,96.96,4000.00,15.16,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,434.68,113.81,899.63,106.30,144.57,108.75,162.15,96.96,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,434.68,113.85,920.15,106.26,134.80,108.75,162.15,97.00,4000.00,15.20,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,435.65,113.77,920.15,106.23,134.80,108.72,173.87,96.96,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,435.65,113.77,912.33,106.19,134.80,108.79,162.15,96.96,4000.00,15.13,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,434.68,113.81,888.89,106.26,124.05,108.75,162.15,96.92,4000.00,15.16,4000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,435.65,113.77,857.63,106.26,124.05,108.68,162.15,96.92,4000.00,15.20,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,425.89,113.77,836.14,106.30,124.05,108.79,162.15,96.96,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,424.91,113.81,836.14,106.26,124.05,108.75,162.15,96.96,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,415.14,113.81,846.89,106.26,124.05,108.75,162.15,96.92,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,415.14,113.81,836.14,106.26,134.80,108.79,162.15,96.92,4000.00,15.20,4000.00,0.00,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,405.37,113.85,836.14,106.30,134.80,108.72,162.15,96.96,4000.00,15.20,4000.00,0.00,
