SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,394.63,113.81,825.40,106.23,134.80,108.75,162.15,96.92,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,394.63,113.81,803.91,106.26,134.80,108.79,150.43,96.92,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,394.63,113.81,793.16,106.26,145.54,108.68,151.40,96.89,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,394.63,113.85,772.65,106.26,144.57,108.75,162.15,96.92,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,394.63,113.81,761.90,106.30,145.54,108.72,162.15,96.96,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,384.86,113.81,751.16,106.30,144.57,108.75,150.43,96.92,4000.00,15.24,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,384.86,113.85,740.42,106.30,145.54,108.68,162.15,96.92,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,384.86,113.85,730.65,106.30,145.54,108.68,162.15,96.92,4000.00,15.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,375.09,113.85,709.16,106.30,145.54,108.68,163.13,96.89,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,375.09,113.81,698.41,106.30,134.80,108.68,163.13,96.89,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,375.09,113.85,687.67,106.34,134.80,108.72,163.13,96.89,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,365.32,113.88,676.92,106.34,134.80,108.75,163.13,96.89,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,365.32,113.85,666.18,106.34,134.80,108.75,150.43,96.92,4000.00,15.16,4000.00,0.00,
0.003,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,365.32,113.85,676.92,106.34,124.05,108.72,151.40,96.89,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,355.56,113.81,676.92,106.30,124.05,108.68,139.68,96.89,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,355.56,113.85,676.92,106.30,124.05,108.68,138.71,96.92,4000.00,15.20,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,355.56,113.88,676.92,106.34,124.05,108.68,138.71,96.92,4000.00,15.20,4000.00,0.00,
0.012,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,355.56,113.81,676.92,106.30,124.05,108.68,139.68,96.89,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,355.56,113.81,698.41,106.26,124.05,108.68,138.71,96.92,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,355.56,113.81,687.67,106.26,124.05,108.68,139.68,96.89,4000.00,15.16,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,356.53,113.77,687.67,106.26,124.05,108.68,127.96,96.89,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,356.53,113.77,656.41,106.26,134.80,108.61,127.96,96.89,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,356.53,113.77,634.92,106.30,134.80,108.64,127.96,96.92,4000.00,15.24,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,356.53,113.77,613.43,106.26,134.80,108.61,127.96,96.89,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,355.56,113.81,603.66,106.30,134.80,108.64,127.96,96.89,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,346.76,113.77,613.43,106.26,145.54,108.68,116.24,96.85,4000.00,15.20,4000.00,0.00,
0.012,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,345.79,113.81,634.92,106.30,145.54,108.61,127.96,96.89,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,346.76,113.77,645.67,106.23,145.54,108.64,127.96,96.85,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,336.02,113.85,656.41,106.23,155.31,108.64,127.96,96.85,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,113.77,645.67,106.23,145.54,108.64,139.68,96.85,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,113.77,645.67,106.26,145.54,108.64,139.68,96.89,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,336.02,113.81,645.67,106.26,145.54,108.64,139.68,96.85,4000.00,15.24,4000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,113.77,636.87,106.15,145.54,108.61,139.68,96.85,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,113.81,624.18,106.26,145.54,108.61,151.40,96.85,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,113.77,613.43,106.23,145.54,108.68,151.40,96.85,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,356.53,113.77,613.43,106.26,145.54,108.64,151.40,96.85,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,366.30,113.74,624.18,106.23,145.54,108.61,151.40,96.85,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,366.30,113.74,626.13,106.19,155.31,108.61,151.40,96.81,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,366.30,113.70,624.18,106.23,155.31,108.61,151.40,96.85,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.003, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,366.30,113.70,626.13,106.19,155.31,108.64,151.40,96.81,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,356.53,113.77,634.92,106.23,155.31,108.61,163.13,96.81,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,356.53,113.74,657.39,106.19,155.31,108.61,151.40,96.81,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,356.53,113.70,657.39,106.19,155.31,108.57,151.40,96.78,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,356.53,113.74,657.39,106.15,166.06,108.61,151.40,96.85,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,356.53,113.70,647.62,106.15,166.06,108.61,151.40,96.81,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.006,0.009,0.018, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,346.76,113.70,647.62,106.12,155.31,108.53,163.13,96.78,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,346.76,113.70,636.87,106.15,155.31,108.57,163.13,96.78,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,346.76,113.74,615.38,106.15,155.31,108.53,163.13,96.78,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,346.76,113.70,593.89,106.15,155.31,108.57,163.13,96.78,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,346.76,113.70,583.15,106.15,155.31,108.53,163.13,96.78,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.006, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,346.76,113.74,562.64,106.15,155.31,108.57,151.40,96.78,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.021, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,346.76,113.74,573.38,106.15,155.31,108.53,151.40,96.81,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,113.70,583.15,106.19,155.31,108.57,151.40,96.78,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,356.53,113.70,583.15,106.15,155.31,108.53,151.40,96.78,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,366.30,113.70,583.15,106.12,155.31,108.57,151.40,96.74,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,366.30,113.63,573.38,106.12,155.31,108.57,151.40,96.78,4000.00,15.16,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,366.30,113.63,562.64,106.15,155.31,108.61,151.40,96.78,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.000,0.009,0.006,0.018, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,376.07,113.63,562.64,106.15,145.54,108.57,163.13,96.78,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,376.07,113.63,551.89,106.19,145.54,108.61,151.40,96.78,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,376.07,113.70,551.89,106.19,134.80,108.53,151.40,96.78,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,376.07,113.66,551.89,106.15,134.80,108.57,151.40,96.74,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,376.07,113.63,551.89,106.15,134.80,108.53,151.40,96.78,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,376.07,113.63,541.15,106.15,134.80,108.57,139.68,96.74,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.009,0.006,0.003, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,376.07,113.59,519.66,106.15,124.05,108.53,139.68,96.78,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,376.07,113.59,499.15,106.15,134.80,108.53,139.68,96.74,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,366.30,113.59,499.15,106.15,134.80,108.53,139.68,96.74,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,366.30,113.59,499.15,106.15,134.80,108.50,127.96,96.78,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,356.53,113.59,488.40,106.15,124.05,108.53,127.96,96.74,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,113.63,488.40,106.19,134.80,108.57,139.68,96.74,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.006, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,346.76,113.66,488.40,106.15,124.05,108.57,139.68,96.74,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,113.59,499.15,106.15,124.05,108.50,139.68,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,337.00,113.59,519.66,106.12,134.80,108.50,139.68,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,337.00,113.59,519.66,106.12,134.80,108.53,151.40,96.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,337.00,113.59,530.40,106.15,134.80,108.50,151.40,96.74,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,337.00,113.63,530.40,106.12,134.80,108.61,151.40,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,346.76,113.59,551.89,106.08,134.80,108.57,163.13,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,346.76,113.55,593.89,106.04,134.80,108.53,163.13,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,346.76,113.59,626.13,105.97,134.80,108.50,163.13,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,346.76,113.59,647.62,106.01,145.54,108.61,174.85,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,337.00,113.59,647.62,105.97,134.80,108.53,174.85,96.67,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,337.00,113.55,647.62,105.93,134.80,108.53,174.85,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,346.76,113.59,647.62,105.93,134.80,108.50,174.85,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,346.76,113.55,626.13,105.97,145.54,108.50,174.85,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,113.52,604.64,105.93,145.54,108.46,174.85,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,326.25,113.59,604.64,105.97,145.54,108.50,174.85,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,326.25,113.55,593.89,105.93,145.54,108.50,174.85,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,326.25,113.55,593.89,105.97,145.54,108.50,174.85,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,326.25,113.55,583.15,106.01,155.31,108.50,174.85,96.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,326.25,113.55,573.38,105.93,155.31,108.50,174.85,96.63,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,326.25,113.52,573.38,105.93,155.31,108.46,174.85,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,326.25,113.59,562.64,105.97,156.29,108.42,163.13,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,326.25,113.55,562.64,105.93,155.31,108.50,163.13,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,326.25,113.55,551.89,105.97,155.31,108.46,163.13,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,337.00,113.55,551.89,105.97,155.31,108.50,163.13,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,337.00,113.52,551.89,105.93,156.29,108.42,163.13,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,326.25,113.52,552.87,105.90,156.29,108.42,163.13,96.67,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,326.25,113.55,551.89,105.93,156.29,108.42,163.13,96.59,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,326.25,113.52,552.87,105.90,156.29,108.42,163.13,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,327.23,113.48,563.61,105.90,156.29,108.39,163.13,96.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,337.00,113.52,552.87,105.90,156.29,108.42,163.13,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,327.23,113.48,552.87,105.86,166.06,108.42,163.13,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,326.25,113.52,563.61,105.90,166.06,108.42,163.13,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,327.23,113.44,585.10,105.86,166.06,108.42,163.13,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,316.48,113.52,606.59,105.82,166.06,108.42,163.13,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,317.46,113.48,617.34,105.86,166.06,108.39,163.13,96.59,4000.00,0.00,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,327.23,113.48,628.08,105.82,156.29,108.39,174.85,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,327.23,113.48,637.85,105.75,156.29,108.42,163.13,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,337.00,113.48,659.34,105.79,156.29,108.35,174.85,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,337.00,113.44,659.34,105.79,156.29,108.42,174.85,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,337.00,113.48,648.60,105.79,156.29,108.39,174.85,96.59,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,337.00,113.52,628.08,105.82,156.29,108.39,174.85,96.59,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,337.00,113.48,595.85,105.79,156.29,108.35,174.85,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,337.00,113.44,563.61,105.79,156.29,108.39,174.85,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,337.00,113.44,542.12,105.82,145.54,108.42,174.85,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,337.00,113.44,532.36,105.82,145.54,108.42,186.57,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,337.00,113.44,521.61,105.82,145.54,108.35,174.85,96.56,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,337.00,113.48,521.61,105.86,145.54,108.42,174.85,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,347.74,113.41,510.87,105.82,145.54,108.42,174.85,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,347.74,113.44,510.87,105.82,134.80,108.32,174.85,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,347.74,113.41,500.12,105.86,134.80,108.42,174.85,96.56,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,347.74,113.41,489.38,105.82,134.80,108.42,174.85,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,347.74,113.41,489.38,105.82,125.03,108.39,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,347.74,113.41,489.38,105.82,134.80,108.42,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,347.74,113.37,489.38,105.79,125.03,108.42,198.29,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,337.00,113.44,500.12,105.79,125.03,108.39,198.29,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,337.00,113.33,510.87,105.79,125.03,108.42,198.29,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,337.00,113.37,521.61,105.75,125.03,108.42,198.29,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,337.00,113.33,532.36,105.71,125.03,108.42,198.29,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,327.23,113.33,552.87,105.71,125.03,108.42,198.29,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,327.23,113.26,563.61,105.71,125.03,108.39,198.29,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,327.23,113.26,585.10,105.64,125.03,108.35,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,347.74,113.30,606.59,105.71,125.03,108.35,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,357.51,113.26,595.85,105.64,125.03,108.35,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,358.49,113.22,585.10,105.68,125.03,108.39,186.57,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,357.51,113.26,563.61,105.71,125.03,108.35,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.006,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,357.51,113.26,552.87,105.71,125.03,108.35,174.85,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,368.25,113.22,542.12,105.68,125.03,108.32,174.85,96.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,367.28,113.26,532.36,105.68,125.03,108.39,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,367.28,113.30,532.36,105.71,125.03,108.39,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,368.25,113.22,532.36,105.71,125.03,108.35,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,367.28,113.26,542.12,105.71,125.03,108.35,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,157.89,0.00,0.00,0.00 ,,367.28,113.30,552.87,105.68,125.03,108.32,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,157.95,0.00,0.00,0.00 ,,358.49,113.22,563.61,105.64,125.03,108.32,186.57,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,157.89,0.00,0.00,0.00 ,,347.74,113.30,585.10,105.64,125.03,108.32,174.85,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.83,0.00,0.00,0.00 ,,347.74,113.30,595.85,105.64,125.03,108.32,174.85,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,157.95,0.00,0.00,0.00 ,,347.74,113.26,607.57,105.60,125.03,108.35,174.85,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,157.95,0.00,0.00,0.00 ,,357.51,113.26,628.08,105.64,125.03,108.35,174.85,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,357.51,113.26,639.80,105.57,125.03,108.42,174.85,96.45,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,368.25,113.22,650.55,105.53,125.03,108.32,174.85,96.52,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,368.25,113.22,661.29,105.53,125.03,108.28,174.85,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,368.25,113.22,672.04,105.53,125.03,108.32,186.57,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,358.49,113.22,682.78,105.53,125.03,108.35,174.85,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.006, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,358.49,113.22,682.78,105.53,125.03,108.35,174.85,96.48,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,357.51,113.26,672.04,105.46,125.03,108.32,174.85,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.012, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,358.49,113.22,650.55,105.53,134.80,108.32,174.85,96.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,358.49,113.19,618.32,105.57,125.03,108.35,174.85,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,358.49,113.19,607.57,105.57,125.03,108.28,163.13,96.45,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,358.49,113.22,618.32,105.57,125.03,108.35,163.13,96.41,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,358.49,113.19,639.80,105.53,125.03,108.35,163.13,96.48,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,358.49,113.22,650.55,105.49,125.03,108.28,163.13,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.009, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,358.49,113.19,661.29,105.49,125.03,108.32,163.13,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,358.49,113.22,661.29,105.42,125.03,108.32,163.13,96.45,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,378.02,113.19,661.29,105.46,125.03,108.32,151.40,96.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,378.02,113.19,672.04,105.49,125.03,108.28,151.40,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.39,0.00,0.00,0.00 ,,378.02,113.15,682.78,105.42,125.03,108.28,151.40,96.48,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,368.25,113.19,682.78,105.38,134.80,108.32,163.13,96.48,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.006,0.009,0.009, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,368.25,113.19,682.78,105.49,134.80,108.32,163.13,96.45,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,358.49,113.22,672.04,105.38,134.80,108.28,163.13,96.45,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,358.49,113.22,661.29,105.42,134.80,108.32,174.85,96.45,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,358.49,113.15,650.55,105.49,134.80,108.28,174.85,96.41,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,358.49,113.11,650.55,105.42,134.80,108.28,174.85,96.41,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,358.49,113.15,650.55,105.38,134.80,108.28,174.85,96.37,4000.00,15.05,4000.00,0.00,
0.009,0.003,0.000,0.000,0.006,0.012, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,348.72,113.11,650.55,105.38,125.03,108.24,174.85,96.45,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,348.72,113.11,650.55,105.42,125.03,108.24,174.85,96.45,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,348.72,113.11,661.29,105.42,125.03,108.24,174.85,96.41,4000.00,15.13,4000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,358.49,113.11,650.55,105.38,125.03,108.24,174.85,96.41,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,358.49,113.08,650.55,105.38,114.29,108.24,174.85,96.41,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,368.25,113.11,639.80,105.38,114.29,108.24,174.85,96.37,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.015, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,378.02,113.11,639.80,105.38,114.29,108.28,174.85,96.41,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,397.56,113.11,650.55,105.38,114.29,108.24,174.85,96.41,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,397.56,113.11,673.99,105.31,125.03,108.28,174.85,96.41,4000.00,15.16,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,397.56,113.08,693.53,105.38,125.03,108.32,174.85,96.37,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,387.79,113.04,706.23,105.35,125.03,108.28,163.13,96.41,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,378.02,113.11,706.23,105.27,125.03,108.28,174.85,96.41,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,368.25,113.04,706.23,105.35,125.03,108.28,163.13,96.41,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,368.25,113.11,695.48,105.31,125.03,108.24,163.13,96.45,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,368.25,113.04,695.48,105.31,125.03,108.24,163.13,96.41,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,368.25,113.04,684.74,105.31,134.80,108.24,152.38,96.34,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,368.25,113.04,673.99,105.31,134.80,108.21,151.40,96.41,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,387.79,113.04,673.99,105.27,134.80,108.21,151.40,96.37,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,387.79,113.00,673.99,105.31,134.80,108.24,139.68,96.37,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,397.56,113.00,673.99,105.31,134.80,108.21,139.68,96.41,4000.00,15.24,4000.00,0.00,
0.006,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,397.56,113.00,663.25,105.31,134.80,108.17,139.68,96.37,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,397.56,113.04,673.99,105.31,125.03,108.21,140.66,96.34,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,397.56,113.04,663.25,105.35,125.03,108.21,139.68,96.41,4000.00,15.20,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.45,0.00,0.00,0.00 ,,397.56,113.04,663.25,105.31,125.03,108.21,151.40,96.41,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,397.56,113.00,673.99,105.31,125.03,108.24,151.40,96.37,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,397.56,113.04,673.99,105.27,125.03,108.28,151.40,96.37,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,397.56,113.00,663.25,105.27,125.03,108.24,151.40,96.37,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,387.79,113.00,652.50,105.27,125.03,108.21,151.40,96.37,4000.00,15.24,4000.00,0.00,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,387.79,113.04,652.50,105.27,125.03,108.24,152.38,96.30,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,387.79,113.00,652.50,105.27,114.29,108.24,151.40,96.41,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,378.02,113.00,641.76,105.27,114.29,108.21,139.68,96.37,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,378.02,113.04,631.01,105.27,114.29,108.21,140.66,96.34,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,378.02,113.08,620.27,105.35,114.29,108.24,140.66,96.34,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,378.02,113.04,609.52,105.27,114.29,108.21,140.66,96.34,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,378.02,113.04,609.52,105.31,114.29,108.17,139.68,96.37,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,378.02,113.04,609.52,105.20,114.29,108.21,140.66,96.34,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,378.02,113.04,598.78,105.31,125.03,108.24,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,378.02,113.00,598.78,105.27,114.29,108.21,140.66,96.34,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,378.02,113.04,609.52,105.27,125.03,108.21,140.66,96.34,4000.00,15.24,4000.00,0.00,
0.003,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,397.56,113.00,620.27,105.27,125.03,108.24,139.68,96.37,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,397.56,112.97,609.52,105.31,125.03,108.24,140.66,96.34,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.08,0.00,0.00,0.00 ,,397.56,113.00,609.52,105.24,125.03,108.17,140.66,96.34,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,397.56,113.00,598.78,105.31,125.03,108.24,151.40,96.37,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.02,0.00,0.00,0.00 ,,387.79,112.97,588.03,105.27,125.03,108.17,152.38,96.34,4000.00,15.20,4000.00,0.00,
0.003,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,158.08,0.00,0.00,0.00 ,,388.77,112.93,588.03,105.31,114.29,108.21,152.38,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.08,0.00,0.00,0.00 ,,378.02,112.97,588.03,105.31,114.29,108.21,140.66,96.30,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.02,0.00,0.00,0.00 ,,378.02,112.97,598.78,105.27,114.29,108.21,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,378.02,113.00,588.03,105.24,114.29,108.21,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.08,0.00,0.00,0.00 ,,368.25,112.97,588.03,105.24,114.29,108.24,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,368.25,112.97,588.03,105.24,103.54,108.21,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.08,0.00,0.00,0.00 ,,378.02,113.00,598.78,105.20,103.54,108.17,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.08,0.00,0.00,0.00 ,,379.00,112.93,598.78,105.16,114.29,108.21,140.66,96.34,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,379.00,112.93,609.52,105.20,114.29,108.21,128.94,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.02,0.00,0.00,0.00 ,,378.02,112.97,609.52,105.16,114.29,108.17,128.94,96.30,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.02,0.00,0.00,0.00 ,,378.02,112.97,609.52,105.20,114.29,108.21,128.94,96.30,4000.00,15.27,4000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,157.95,0.00,0.00,0.00 ,,379.00,112.93,598.78,105.20,125.03,108.17,128.94,96.30,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.89,0.00,0.00,0.00 ,,378.02,112.97,598.78,105.16,125.03,108.17,128.94,96.26,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,157.95,0.00,0.00,0.00 ,,378.02,112.97,598.78,105.16,125.03,108.21,140.66,96.30,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,158.02,0.00,0.00,0.00 ,,378.02,112.97,598.78,105.16,134.80,108.21,140.66,96.34,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,368.25,112.97,598.78,105.16,134.80,108.21,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.20,0.00,0.00,0.00 ,,369.23,112.93,598.78,105.16,135.78,108.13,140.66,96.30,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.009, ,0.00,0.00,158.26,0.00,0.00,0.00 ,,379.00,112.93,588.03,105.20,134.80,108.17,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.51,0.00,0.00,0.00 ,,379.00,112.93,577.29,105.16,135.78,108.13,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,388.77,112.89,555.80,105.16,145.54,108.13,140.66,96.26,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,398.53,112.89,545.05,105.16,145.54,108.10,140.66,96.26,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,398.53,112.89,555.80,105.16,135.78,108.13,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,409.28,112.93,555.80,105.20,145.54,108.10,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.009, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,409.28,112.89,555.80,105.20,145.54,108.06,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,409.28,112.89,534.31,105.16,145.54,108.10,140.66,96.26,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,409.28,112.86,524.54,105.20,145.54,108.10,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,409.28,112.89,524.54,105.16,145.54,108.10,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,409.28,112.86,524.54,105.16,145.54,108.10,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,409.28,112.86,524.54,105.16,145.54,108.10,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.009, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,409.28,112.89,513.80,105.20,145.54,108.06,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,398.53,112.86,513.80,105.16,135.78,108.06,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,398.53,112.86,503.05,105.20,135.78,108.06,140.66,96.30,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,398.53,112.86,492.31,105.16,145.54,108.13,140.66,96.26,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,388.77,112.86,492.31,105.16,135.78,108.10,140.66,96.30,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,388.77,112.86,503.05,105.16,135.78,108.10,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.006,0.006,0.000,0.000,0.012,0.012, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,388.77,112.89,513.80,105.13,145.54,108.06,140.66,96.23,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,388.77,112.86,513.80,105.16,135.78,108.10,140.66,96.26,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.003, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,388.77,112.82,524.54,105.13,135.78,108.06,152.38,96.26,4000.00,15.20,4000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,388.77,112.89,545.05,105.13,135.78,108.10,152.38,96.23,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,388.77,112.86,579.24,105.05,135.78,108.10,152.38,96.19,4000.00,15.20,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,388.77,112.82,588.03,105.09,125.03,108.10,152.38,96.26,4000.00,15.20,4000.00,0.00,
0.009,0.009,0.000,0.006,0.015,0.012, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,388.77,112.86,600.73,105.02,125.03,108.10,152.38,96.19,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,388.77,112.86,598.78,105.09,125.03,108.10,152.38,96.26,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,388.77,112.82,600.73,105.05,125.03,108.10,152.38,96.23,4000.00,15.16,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,388.77,112.86,609.52,105.09,114.29,108.10,152.38,96.23,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,388.77,112.86,611.48,105.05,114.29,108.06,152.38,96.23,4000.00,15.13,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,379.00,112.82,611.48,105.02,114.29,108.10,152.38,96.19,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,379.00,112.86,611.48,105.05,114.29,108.13,152.38,96.26,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,379.00,112.86,611.48,105.05,114.29,108.06,152.38,96.26,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,379.00,112.82,611.48,104.98,114.29,108.10,152.38,96.19,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,379.00,112.86,600.73,105.02,114.29,108.10,152.38,96.19,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,369.23,112.86,600.73,105.02,114.29,108.10,152.38,96.23,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,369.23,112.86,600.73,105.05,114.29,108.02,152.38,96.19,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,359.46,112.86,589.99,105.05,114.29,108.06,140.66,96.19,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,359.46,112.86,589.99,105.02,114.29,108.10,140.66,96.23,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,359.46,112.82,568.50,105.02,114.29,108.10,140.66,96.23,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,359.46,112.82,557.75,104.98,114.29,108.06,140.66,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,359.46,112.82,557.75,105.02,114.29,108.06,140.66,96.19,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,359.46,112.86,557.75,105.02,114.29,108.06,140.66,96.23,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,359.46,112.86,568.50,105.02,114.29,108.10,140.66,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,359.46,112.86,568.50,104.98,114.29,108.06,140.66,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,369.23,112.78,579.24,104.95,114.29,108.06,140.66,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,369.23,112.78,589.99,104.98,114.29,108.10,140.66,96.23,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,369.23,112.82,600.73,104.98,114.29,108.10,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,369.23,112.82,600.73,104.95,114.29,108.10,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,369.23,112.82,611.48,104.95,114.29,108.13,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,379.00,112.82,611.48,104.91,114.29,108.06,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,379.00,112.82,611.48,104.91,114.29,108.10,128.94,96.23,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,379.00,112.75,622.22,104.91,114.29,108.06,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,369.23,112.82,622.22,104.91,114.29,108.02,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,369.23,112.82,622.22,104.91,114.29,108.10,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,369.23,112.75,622.22,104.91,114.29,108.10,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,369.23,112.71,622.22,104.91,114.29,108.06,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,379.00,112.78,622.22,104.91,114.29,108.06,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,379.00,112.75,622.22,104.87,114.29,108.06,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,379.00,112.78,622.22,104.87,114.29,108.06,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,379.00,112.78,622.22,104.87,104.52,108.10,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,388.77,112.75,611.48,104.87,104.52,108.02,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,388.77,112.71,612.45,104.76,104.52,108.02,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.006,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,388.77,112.75,600.73,104.84,104.52,107.99,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,398.53,112.67,600.73,104.84,104.52,107.99,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,398.53,112.71,600.73,104.84,104.52,108.02,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,398.53,112.67,600.73,104.84,104.52,107.99,128.94,96.19,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,409.28,112.71,600.73,104.84,104.52,107.99,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,398.53,112.67,589.99,104.84,104.52,108.02,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,409.28,112.71,589.99,104.87,104.52,108.02,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,400.49,112.64,579.24,104.87,104.52,108.02,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.003,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,398.53,112.67,568.50,104.84,104.52,108.02,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,398.53,112.71,557.75,104.87,104.52,108.06,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,388.77,112.67,547.01,104.87,104.52,108.02,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,388.77,112.67,547.01,104.87,104.52,108.02,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,388.77,112.71,557.75,104.84,114.29,108.02,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,379.00,112.71,579.24,104.80,125.03,108.02,128.94,96.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,379.00,112.67,589.99,104.80,125.03,107.99,128.94,96.12,4000.00,0.00,4000.00,0.00,
