SAP ID,109000256995,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,379.00,112.67,612.45,104.76,125.03,107.99,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,369.23,112.71,622.22,104.80,135.78,107.95,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,369.23,112.67,633.94,104.73,135.78,107.95,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,359.46,112.71,644.69,104.73,135.78,107.99,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,359.46,112.67,644.69,104.73,135.78,107.95,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,360.44,112.64,655.43,104.69,135.78,107.91,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,359.46,112.71,655.43,104.73,135.78,107.99,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,359.46,112.67,644.69,104.73,125.03,107.95,128.94,96.12,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,369.23,112.67,623.20,104.73,125.03,107.95,117.22,96.12,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,369.23,112.67,612.45,104.73,114.29,107.95,117.22,96.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,379.00,112.67,612.45,104.76,114.29,107.99,117.22,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,379.98,112.64,612.45,104.73,114.29,107.95,117.22,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,379.00,112.67,612.45,104.69,114.29,107.99,117.22,96.08,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,379.98,112.64,623.20,104.69,104.52,107.99,117.22,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.006,0.009,0.015, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.60,633.94,104.69,104.52,107.99,105.49,96.08,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.64,633.94,104.69,104.52,107.99,105.49,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,389.74,112.60,633.94,104.69,104.52,107.95,105.49,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,389.74,112.60,623.20,104.73,104.52,107.91,105.49,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,389.74,112.60,623.20,104.65,104.52,107.99,105.49,96.08,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,400.49,112.60,612.45,104.69,104.52,107.95,117.22,96.08,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.000,0.012,0.015, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,400.49,112.60,601.71,104.69,104.52,107.95,117.22,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.64,580.22,104.69,104.52,107.95,128.94,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,389.74,112.60,558.73,104.73,104.52,107.99,128.94,96.04,4000.00,0.00,4000.00,0.00,
0.009,0.003,0.000,0.003,0.000,0.006, ,0.00,0.00,160.61,0.00,0.00,0.00 ,,400.49,112.60,558.73,104.69,104.52,107.95,128.94,96.04,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,400.49,112.64,569.47,104.73,93.77,107.99,140.66,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,400.49,112.60,569.47,104.69,93.77,107.95,140.66,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,400.49,112.60,558.73,104.73,93.77,107.95,140.66,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,400.49,112.60,547.99,104.69,93.77,107.95,140.66,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.60,547.99,104.69,104.52,107.95,140.66,96.04,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,389.74,112.56,537.24,104.65,104.52,107.95,140.66,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,389.74,112.60,526.50,104.76,104.52,108.02,140.66,96.12,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,389.74,112.56,526.50,104.73,104.52,107.91,140.66,95.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,389.74,112.60,526.50,104.69,104.52,107.91,140.66,95.97,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.64,526.50,104.69,104.52,107.99,140.66,95.97,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,400.49,112.60,537.24,104.73,104.52,107.95,140.66,96.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,400.49,112.53,526.50,104.73,104.52,107.95,140.66,95.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,400.49,112.60,515.75,104.73,104.52,107.99,140.66,96.01,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,400.49,112.56,505.01,104.69,104.52,107.91,140.66,95.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,389.74,112.56,505.01,104.69,104.52,107.91,140.66,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,389.74,112.56,494.26,104.73,114.29,107.95,140.66,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,389.74,112.53,483.52,104.69,114.29,107.91,140.66,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,400.49,112.53,472.77,104.73,114.29,107.91,140.66,95.97,4000.00,0.00,4000.00,0.00,
0.003,0.012,0.000,0.006,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,400.49,112.64,462.03,104.73,114.29,107.91,140.66,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,389.74,112.53,451.28,104.73,125.03,107.95,140.66,95.97,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.56,451.28,104.73,125.03,107.91,140.66,95.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,389.74,112.56,451.28,104.76,135.78,107.84,128.94,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.53,440.54,104.65,135.78,107.91,128.94,95.97,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,389.74,112.53,429.79,104.73,135.78,107.88,128.94,95.93,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.56,419.05,104.73,146.52,107.88,128.94,95.97,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.56,419.05,104.69,146.52,107.88,128.94,95.97,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,389.74,112.56,419.05,104.69,146.52,107.80,128.94,96.01,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,389.74,112.56,429.79,104.69,146.52,107.80,128.94,96.01,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,389.74,112.49,429.79,104.69,146.52,107.84,128.94,95.93,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,400.49,112.49,429.79,104.65,135.78,107.88,128.94,95.93,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,400.49,112.49,429.79,104.69,135.78,107.80,128.94,95.93,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,400.49,112.49,429.79,104.65,135.78,107.88,128.94,95.97,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,400.49,112.53,429.79,104.65,135.78,107.88,128.94,95.97,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,400.49,112.49,440.54,104.69,135.78,107.88,128.94,95.93,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,400.49,112.45,440.54,104.69,135.78,107.80,128.94,95.97,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,400.49,112.45,440.54,104.65,135.78,107.84,128.94,95.97,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,400.49,112.49,440.54,104.65,135.78,107.88,128.94,95.93,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,400.49,112.49,451.28,104.65,135.78,107.80,128.94,95.93,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,400.49,112.49,462.03,104.65,135.78,107.88,128.94,95.90,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,400.49,112.42,462.03,104.62,135.78,107.80,128.94,95.93,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.45,451.28,104.62,135.78,107.80,128.94,95.93,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.49,451.28,104.65,135.78,107.80,128.94,95.93,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.53,451.28,104.62,135.78,107.80,128.94,95.90,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,400.49,112.42,472.77,104.58,135.78,107.88,128.94,95.93,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,400.49,112.49,483.52,104.58,135.78,107.84,128.94,95.93,4000.00,15.24,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.45,494.26,104.54,135.78,107.80,128.94,95.90,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,400.49,112.45,494.26,104.62,135.78,107.91,128.94,95.90,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,400.49,112.49,494.26,104.54,135.78,107.77,128.94,95.90,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.49,494.26,104.58,135.78,107.80,128.94,95.97,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.45,506.96,104.51,135.78,107.80,128.94,95.93,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.45,496.21,104.51,135.78,107.77,128.94,95.90,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.42,496.21,104.51,125.03,107.84,128.94,95.90,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.42,506.96,104.51,125.03,107.80,128.94,95.93,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,400.49,112.42,506.96,104.51,125.03,107.84,128.94,95.90,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,400.49,112.45,496.21,104.51,135.78,107.84,128.94,95.90,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,400.49,112.42,496.21,104.51,125.03,107.77,128.94,95.90,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,389.74,112.45,496.21,104.51,125.03,107.80,128.94,95.90,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,379.98,112.42,496.21,104.47,125.03,107.80,128.94,95.90,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,380.95,112.38,496.21,104.51,125.03,107.80,128.94,95.86,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,379.98,112.42,496.21,104.51,125.03,107.80,128.94,95.93,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,379.98,112.45,494.26,104.54,135.78,107.80,128.94,95.90,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,379.98,112.45,496.21,104.51,125.03,107.80,128.94,95.90,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,379.98,112.49,494.26,104.58,135.78,107.84,140.66,95.90,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.015, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,370.21,112.45,485.47,104.51,125.03,107.77,140.66,95.86,4000.00,15.27,4000.00,0.00,
0.009,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,379.98,112.45,472.77,104.54,125.03,107.84,140.66,95.86,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,370.21,112.42,451.28,104.54,125.03,107.80,140.66,95.86,4000.00,15.27,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,370.21,112.45,442.49,104.51,125.03,107.88,128.94,95.86,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,370.21,112.45,431.75,104.51,125.03,107.88,128.94,95.93,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,370.21,112.49,420.02,104.51,125.03,107.77,128.94,95.90,4000.00,15.27,4000.00,0.00,
0.000,0.009,0.000,0.006,0.006,0.015, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,370.21,112.45,419.05,104.54,125.03,107.88,128.94,95.86,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,379.98,112.42,420.02,104.51,125.03,107.80,128.94,95.86,4000.00,15.27,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,379.98,112.42,420.02,104.51,125.03,107.80,117.22,95.90,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,379.98,112.42,429.79,104.54,125.03,107.77,117.22,95.86,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,370.21,112.42,429.79,104.54,125.03,107.77,117.22,95.90,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,370.21,112.42,442.49,104.51,125.03,107.80,117.22,95.90,4000.00,15.27,4000.00,0.00,
0.006,0.009,0.000,0.012,0.000,0.012, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,370.21,112.45,463.98,104.51,125.03,107.77,117.22,95.90,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,370.21,112.45,474.73,104.47,125.03,107.77,128.94,95.86,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,360.44,112.42,496.21,104.47,125.03,107.80,128.94,95.90,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,360.44,112.45,496.21,104.51,125.03,107.77,128.94,95.86,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,160.61,0.00,0.00,0.00 ,,360.44,112.45,496.21,104.47,135.78,107.80,128.94,95.82,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,349.69,112.45,485.47,104.51,135.78,107.80,128.94,95.86,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.015, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,349.69,112.45,485.47,104.47,135.78,107.80,128.94,95.82,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.61,0.00,0.00,0.00 ,,349.69,112.42,474.73,104.47,135.78,107.80,140.66,95.82,4000.00,15.31,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,349.69,112.45,474.73,104.47,135.78,107.77,140.66,95.86,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,349.69,112.42,463.98,104.43,135.78,107.77,140.66,95.86,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.61,0.00,0.00,0.00 ,,349.69,112.42,453.24,104.51,135.78,107.73,140.66,95.86,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.61,0.00,0.00,0.00 ,,349.69,112.42,453.24,104.47,135.78,107.77,140.66,95.82,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,360.44,112.45,442.49,104.43,135.78,107.80,141.64,95.79,4000.00,15.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,360.44,112.38,442.49,104.43,135.78,107.73,140.66,95.82,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.61,0.00,0.00,0.00 ,,370.21,112.42,453.24,104.40,135.78,107.77,140.66,95.82,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,371.18,112.38,442.49,104.47,135.78,107.73,141.64,95.79,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.61,0.00,0.00,0.00 ,,371.18,112.34,442.49,104.43,135.78,107.73,140.66,95.82,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,370.21,112.42,442.49,104.36,135.78,107.69,140.66,95.82,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.67,0.00,0.00,0.00 ,,370.21,112.45,453.24,104.40,135.78,107.73,141.64,95.75,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,380.95,112.34,453.24,104.40,135.78,107.77,140.66,95.82,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,380.95,112.38,463.98,104.40,125.03,107.77,140.66,95.86,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.006,0.003,0.003, ,0.00,0.00,160.55,0.00,0.00,0.00 ,,380.95,112.38,463.98,104.43,125.03,107.77,141.64,95.79,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,379.98,112.42,453.24,104.36,125.03,107.80,140.66,95.86,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,380.95,112.34,463.98,104.40,125.03,107.73,141.64,95.79,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,380.95,112.34,463.98,104.36,125.03,107.77,141.64,95.79,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,380.95,112.34,474.73,104.36,125.03,107.77,140.66,95.86,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,380.95,112.34,474.73,104.36,125.03,107.73,128.94,95.82,4000.00,15.27,4000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,380.95,112.31,474.73,104.36,125.03,107.77,140.66,95.82,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,380.95,112.34,485.47,104.36,125.03,107.73,128.94,95.82,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,380.95,112.31,506.96,104.32,125.03,107.69,128.94,95.82,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,380.95,112.31,528.45,104.32,125.03,107.77,128.94,95.79,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,380.95,112.34,539.19,104.32,125.03,107.73,128.94,95.79,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,380.95,112.31,539.19,104.25,115.26,107.73,128.94,95.82,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,380.95,112.31,528.45,104.32,115.26,107.73,128.94,95.82,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,380.95,112.31,528.45,104.32,115.26,107.73,128.94,95.79,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,380.95,112.31,517.70,104.25,115.26,107.73,117.22,95.79,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,380.95,112.27,517.70,104.32,115.26,107.69,117.22,95.79,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,390.72,112.27,518.68,104.21,115.26,107.73,117.22,95.79,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,390.72,112.27,518.68,104.21,115.26,107.73,117.22,95.79,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,390.72,112.27,529.43,104.21,115.26,107.73,117.22,95.82,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,390.72,112.27,529.43,104.21,125.03,107.69,117.22,95.79,4000.00,15.27,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,390.72,112.23,528.45,104.25,125.03,107.73,117.22,95.79,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,380.95,112.27,528.45,104.25,135.78,107.73,117.22,95.79,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,380.95,112.31,528.45,104.25,135.78,107.69,117.22,95.79,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,371.18,112.27,540.17,104.21,135.78,107.69,117.22,95.86,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,371.18,112.31,540.17,104.21,135.78,107.73,117.22,95.79,4000.00,15.27,4000.00,0.00,
0.000,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,371.18,112.27,539.19,104.25,135.78,107.69,117.22,95.79,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,360.44,112.31,540.17,104.21,146.52,107.69,117.22,95.75,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,360.44,112.31,550.92,104.21,146.52,107.69,128.94,95.75,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,360.44,112.34,550.92,104.18,146.52,107.69,128.94,95.75,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,360.44,112.31,562.64,104.14,146.52,107.69,128.94,95.79,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,360.44,112.27,562.64,104.18,146.52,107.69,128.94,95.75,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,360.44,112.31,550.92,104.18,135.78,107.69,128.94,95.75,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,360.44,112.31,550.92,104.21,135.78,107.69,128.94,95.75,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,360.44,112.23,540.17,104.18,135.78,107.69,128.94,95.79,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,360.44,112.23,540.17,104.21,135.78,107.69,128.94,95.79,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,360.44,112.23,529.43,104.14,125.03,107.73,128.94,95.75,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,360.44,112.27,529.43,104.21,125.03,107.69,128.94,95.75,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,371.18,112.27,529.43,104.18,125.03,107.69,128.94,95.75,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,371.18,112.23,529.43,104.14,125.03,107.66,128.94,95.75,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,380.95,112.23,518.68,104.18,125.03,107.66,128.94,95.75,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.012, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,380.95,112.23,529.43,104.21,125.03,107.66,128.94,95.75,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,390.72,112.27,529.43,104.10,125.03,107.69,128.94,95.79,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,390.72,112.20,540.17,104.14,125.03,107.69,128.94,95.75,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,401.47,112.23,550.92,104.18,125.03,107.69,128.94,95.71,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,401.47,112.27,550.92,104.14,125.03,107.66,128.94,95.75,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,411.23,112.23,540.17,104.14,125.03,107.69,128.94,95.71,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.012, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,411.23,112.20,562.64,104.14,125.03,107.69,128.94,95.79,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,411.23,112.20,584.13,104.07,125.03,107.69,128.94,95.71,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,401.47,112.20,616.36,104.10,125.03,107.66,128.94,95.75,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,390.72,112.20,637.85,104.07,115.26,107.66,117.22,95.71,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,390.72,112.16,637.85,103.99,115.26,107.66,117.22,95.71,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.006,0.003,0.003, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,390.72,112.16,627.11,103.99,115.26,107.73,117.22,95.71,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.009,0.006, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,390.72,112.16,616.36,104.07,115.26,107.66,117.22,95.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,390.72,112.23,616.36,103.99,115.26,107.66,117.22,95.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,390.72,112.23,605.62,104.07,115.26,107.62,128.94,95.75,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,380.95,112.20,605.62,103.99,125.03,107.66,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,380.95,112.20,605.62,104.03,115.26,107.66,117.22,95.75,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,380.95,112.20,605.62,104.07,125.03,107.69,117.22,95.75,4000.00,0.00,4000.00,0.00,
0.006,0.003,0.000,0.000,0.003,0.012, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,380.95,112.16,594.87,104.03,125.03,107.66,117.22,95.71,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,380.95,112.20,584.13,103.99,125.03,107.62,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,380.95,112.16,584.13,104.07,125.03,107.66,128.94,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,380.95,112.20,584.13,103.99,125.03,107.66,128.94,95.71,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,390.72,112.16,584.13,103.99,125.03,107.62,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.009,0.000,0.003, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,390.72,112.23,584.13,104.03,125.03,107.69,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.006,0.009,0.018, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,390.72,112.20,573.38,104.03,125.03,107.69,141.64,95.75,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,380.95,112.16,573.38,103.99,125.03,107.66,141.64,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,380.95,112.16,573.38,103.99,125.03,107.62,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,380.95,112.16,562.64,103.99,125.03,107.62,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,371.18,112.20,562.64,103.99,115.26,107.62,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,371.18,112.20,550.92,104.03,125.03,107.66,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.003,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,380.95,112.16,529.43,104.03,115.26,107.62,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,371.18,112.12,529.43,103.99,115.26,107.66,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,371.18,112.16,529.43,103.99,115.26,107.62,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,371.18,112.16,529.43,104.03,115.26,107.62,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,371.18,112.16,529.43,104.03,125.03,107.62,117.22,95.75,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,371.18,112.20,529.43,103.99,115.26,107.62,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,360.44,112.16,529.43,104.07,115.26,107.66,117.22,95.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,360.44,112.16,540.17,104.03,115.26,107.62,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,360.44,112.16,540.17,104.03,126.01,107.58,117.22,95.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,360.44,112.12,540.17,104.03,125.03,107.62,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,350.67,112.12,529.43,103.99,125.03,107.62,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,350.67,112.16,518.68,103.99,126.01,107.55,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,350.67,112.12,518.68,103.99,135.78,107.55,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,350.67,112.16,507.94,103.96,135.78,107.58,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,350.67,112.12,497.19,103.96,135.78,107.62,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,340.90,112.12,497.19,103.96,135.78,107.58,117.22,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,340.90,112.16,507.94,103.99,146.52,107.55,128.94,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,340.90,112.16,518.68,103.96,146.52,107.66,128.94,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,350.67,112.16,518.68,103.99,146.52,107.58,128.94,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,350.67,112.16,497.19,103.99,157.26,107.58,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,350.67,112.16,464.96,103.99,157.26,107.58,128.94,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,350.67,112.12,443.47,104.03,167.03,107.62,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,340.90,112.16,432.72,103.99,167.03,107.62,128.94,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,331.14,112.12,421.98,104.07,168.01,107.51,128.94,95.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,331.14,112.16,443.47,104.07,168.01,107.55,128.94,95.64,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,331.14,112.16,464.96,104.03,168.01,107.55,128.94,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,331.14,112.12,486.45,103.99,168.01,107.58,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,340.90,112.16,497.19,103.96,157.26,107.55,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,340.90,112.12,509.89,103.92,157.26,107.55,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,350.67,112.16,507.94,103.96,146.52,107.62,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,351.65,112.09,518.68,103.96,146.52,107.51,117.22,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,350.67,112.12,531.38,103.92,135.78,107.58,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,360.44,112.16,531.38,103.92,135.78,107.58,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,361.42,112.05,520.63,103.88,135.78,107.55,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,361.42,112.09,520.63,103.85,135.78,107.55,117.22,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,361.42,112.09,520.63,103.92,135.78,107.55,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,361.42,112.09,520.63,103.88,146.52,107.55,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,360.44,112.12,520.63,103.92,146.52,107.51,128.94,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,360.44,112.12,520.63,103.88,146.52,107.51,128.94,95.60,4000.00,0.00,4000.00,0.00,
0.006,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,361.42,112.09,531.38,103.92,146.52,107.51,117.22,95.64,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,361.42,112.05,531.38,103.92,146.52,107.58,128.94,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,360.44,112.12,531.38,103.88,146.52,107.58,128.94,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,361.42,112.09,520.63,103.88,146.52,107.55,117.22,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,361.42,112.09,520.63,103.92,146.52,107.55,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,361.42,112.09,531.38,103.85,146.52,107.55,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,361.42,112.05,542.12,103.81,146.52,107.55,117.22,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,361.42,112.09,552.87,103.88,146.52,107.51,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,372.16,112.09,552.87,103.85,135.78,107.55,117.22,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,372.16,112.05,552.87,103.85,135.78,107.55,117.22,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.012,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,372.16,112.09,552.87,103.85,135.78,107.55,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,372.16,112.09,542.12,103.85,135.78,107.55,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,372.16,112.05,531.38,103.81,135.78,107.55,117.22,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,372.16,112.05,531.38,103.85,135.78,107.58,117.22,95.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,372.16,112.05,520.63,103.88,126.01,107.55,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,372.16,112.01,509.89,103.85,126.01,107.51,117.22,95.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.018, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,372.16,112.01,509.89,103.85,126.01,107.47,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,361.42,112.05,509.89,103.81,126.01,107.51,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,361.42,112.01,498.17,103.85,126.01,107.51,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.009,0.015,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,372.16,111.98,509.89,103.85,126.01,107.51,117.22,95.57,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,372.16,112.01,509.89,103.85,126.01,107.55,117.22,95.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,372.16,112.05,520.63,103.85,126.01,107.51,117.22,95.53,4000.00,15.05,4000.00,0.00,
0.003,0.009,0.000,0.009,0.003,0.012, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,372.16,112.05,531.38,103.85,126.01,107.55,117.22,95.57,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,361.42,112.01,531.38,103.81,126.01,107.55,117.22,95.57,4000.00,15.09,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,361.42,112.05,520.63,103.81,126.01,107.55,117.22,95.57,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,361.42,112.01,520.63,103.81,126.01,107.47,117.22,95.53,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,361.42,112.01,520.63,103.81,126.01,107.51,117.22,95.57,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,351.65,112.01,520.63,103.85,126.01,107.51,117.22,95.57,4000.00,15.13,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.015, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,361.42,112.05,520.63,103.81,126.01,107.51,117.22,95.53,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,112.01,509.89,103.77,126.01,107.51,117.22,95.57,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,351.65,112.01,498.17,103.77,126.01,107.51,117.22,95.53,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,351.65,112.05,487.42,103.81,126.01,107.55,117.22,95.53,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,351.65,111.98,476.68,103.81,126.01,107.58,105.49,95.53,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,351.65,112.01,465.93,103.81,126.01,107.58,105.49,95.57,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,351.65,111.98,455.19,103.81,115.26,107.51,105.49,95.53,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,351.65,112.01,455.19,103.81,115.26,107.55,105.49,95.57,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,351.65,111.98,444.44,103.77,115.26,107.51,105.49,95.53,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,351.65,111.94,444.44,103.85,115.26,107.55,105.49,95.53,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,112.01,444.44,103.81,115.26,107.55,105.49,95.53,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,112.01,444.44,103.85,115.26,107.55,105.49,95.53,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,372.16,111.94,444.44,103.81,115.26,107.55,105.49,95.53,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,372.16,111.98,455.19,103.81,115.26,107.55,105.49,95.57,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,372.16,111.94,455.19,103.77,115.26,107.55,105.49,95.53,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,111.98,455.19,103.81,115.26,107.55,105.49,95.53,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,361.42,111.94,455.19,103.81,115.26,107.58,105.49,95.57,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,361.42,111.98,455.19,103.77,115.26,107.58,105.49,95.57,4000.00,15.31,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,111.98,444.44,103.77,115.26,107.51,105.49,95.53,4000.00,15.31,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,361.42,111.94,433.70,103.81,115.26,107.55,117.22,95.53,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,111.94,433.70,103.81,115.26,107.55,117.22,95.53,4000.00,15.31,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,111.98,433.70,103.77,115.26,107.58,117.22,95.53,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,111.94,433.70,103.77,115.26,107.55,117.22,95.53,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,111.94,433.70,103.81,104.52,107.51,105.49,95.57,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,361.42,111.90,433.70,103.77,115.26,107.51,105.49,95.57,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,361.42,111.94,433.70,103.77,115.26,107.51,105.49,95.57,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,361.42,111.98,433.70,103.77,104.52,107.51,105.49,95.57,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,111.90,433.70,103.77,115.26,107.51,117.22,95.57,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,111.94,433.70,103.81,115.26,107.51,118.19,95.46,4000.00,15.31,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,372.16,111.94,433.70,103.74,115.26,107.55,118.19,95.49,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,111.94,455.19,103.77,115.26,107.51,118.19,95.46,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,361.42,111.98,487.42,103.74,126.01,107.47,118.19,95.49,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,361.42,111.98,498.17,103.70,126.01,107.51,118.19,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,111.98,498.17,103.74,126.01,107.51,118.19,95.49,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,372.16,111.94,498.17,103.74,126.01,107.51,118.19,95.49,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,372.16,111.90,509.89,103.70,126.01,107.51,118.19,95.46,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,372.16,111.94,520.63,103.70,135.78,107.55,118.19,95.42,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,381.93,111.94,531.38,103.70,135.78,107.44,117.22,95.53,4000.00,15.35,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,381.93,111.94,521.61,103.66,146.52,107.47,118.19,95.46,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,381.93,111.90,510.87,103.66,135.78,107.47,118.19,95.49,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,381.93,111.94,487.42,103.74,146.52,107.44,118.19,95.49,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,381.93,111.90,466.91,103.66,146.52,107.40,118.19,95.49,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,381.93,111.87,455.19,103.74,157.26,107.44,106.47,95.49,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,372.16,111.90,455.19,103.74,157.26,107.44,106.47,95.49,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,372.16,111.90,444.44,103.70,168.01,107.47,106.47,95.49,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,372.16,111.90,444.44,103.77,168.01,107.51,106.47,95.49,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,361.42,111.94,433.70,103.74,168.01,107.51,106.47,95.46,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,361.42,111.87,433.70,103.74,168.01,107.44,106.47,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,361.42,111.87,422.95,103.77,168.01,107.47,106.47,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,361.42,111.87,422.95,103.70,168.01,107.44,106.47,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,361.42,111.87,422.95,103.74,168.01,107.47,118.19,95.46,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,372.16,111.87,434.68,103.66,157.26,107.47,118.19,95.46,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,361.42,111.87,445.42,103.66,157.26,107.51,118.19,95.46,4000.00,15.31,4000.00,0.00,
