SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,111.90,456.17,103.66,157.26,107.47,118.19,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,372.16,111.87,466.91,103.63,157.26,107.44,118.19,95.42,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,372.16,111.87,466.91,103.59,146.52,107.44,106.47,95.46,4000.00,15.35,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,372.16,111.90,466.91,103.66,146.52,107.44,106.47,95.42,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,372.16,111.87,478.63,103.59,146.52,107.51,106.47,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,372.16,111.87,489.38,103.66,146.52,107.44,106.47,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,372.16,111.87,489.38,103.63,146.52,107.47,106.47,95.49,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,372.16,111.83,489.38,103.59,146.52,107.44,106.47,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,372.16,111.90,500.12,103.63,146.52,107.51,106.47,95.46,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,372.16,111.90,500.12,103.59,146.52,107.47,106.47,95.46,4000.00,15.31,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,372.16,111.83,500.12,103.63,135.78,107.51,105.49,95.53,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,372.16,111.87,510.87,103.59,135.78,107.44,106.47,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,372.16,111.90,510.87,103.55,135.78,107.44,106.47,95.46,4000.00,15.35,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,372.16,111.83,521.61,103.59,135.78,107.47,106.47,95.42,4000.00,15.35,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,111.87,532.36,103.52,135.78,107.44,106.47,95.46,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,111.87,554.82,103.52,135.78,107.44,106.47,95.46,4000.00,15.35,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,111.87,565.57,103.52,126.01,107.47,106.47,95.42,4000.00,15.31,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,361.42,111.83,565.57,103.52,126.01,107.47,106.47,95.42,4000.00,15.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,361.42,111.83,587.06,103.48,126.01,107.51,106.47,95.38,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,351.65,111.87,597.80,103.48,126.01,107.47,106.47,95.42,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,351.65,111.87,619.29,103.48,126.01,107.47,106.47,95.38,4000.00,15.35,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,351.65,111.87,619.29,103.44,126.01,107.44,106.47,95.38,4000.00,15.31,4000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,361.42,111.90,619.29,103.44,115.26,107.47,106.47,95.42,4000.00,15.31,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,361.42,111.83,619.29,103.44,126.01,107.44,106.47,95.42,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,362.39,111.79,619.29,103.44,115.26,107.47,106.47,95.42,4000.00,15.31,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,361.42,111.83,608.55,103.44,115.26,107.47,106.47,95.38,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,372.16,111.87,610.50,103.37,115.26,107.44,106.47,95.38,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,372.16,111.83,597.80,103.44,115.26,107.44,118.19,95.42,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,373.14,111.79,587.06,103.44,115.26,107.47,118.19,95.42,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,382.91,111.79,565.57,103.44,115.26,107.44,118.19,95.42,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,381.93,111.83,565.57,103.44,115.26,107.47,118.19,95.38,4000.00,15.31,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,382.91,111.79,554.82,103.52,115.26,107.40,118.19,95.42,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,382.91,111.79,554.82,103.48,115.26,107.44,106.47,95.42,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,373.14,111.79,543.10,103.48,115.26,107.47,118.19,95.42,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,373.14,111.79,543.10,103.48,115.26,107.47,118.19,95.42,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,373.14,111.79,532.36,103.48,115.26,107.40,106.47,95.42,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,373.14,111.79,532.36,103.48,115.26,107.44,106.47,95.42,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,372.16,111.87,521.61,103.52,115.26,107.51,118.19,95.42,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.009,0.018,0.012, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,361.42,111.83,510.87,103.52,115.26,107.47,118.19,95.42,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,362.39,111.79,510.87,103.48,115.26,107.40,106.47,95.38,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,362.39,111.79,510.87,103.52,115.26,107.47,106.47,95.38,4000.00,15.24,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,361.42,111.83,489.38,103.48,115.26,107.44,106.47,95.38,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,362.39,111.76,500.12,103.48,115.26,107.44,106.47,95.42,4000.00,15.20,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,362.39,111.79,510.87,103.52,115.26,107.44,106.47,95.38,4000.00,15.24,4000.00,0.00,
0.000,0.006,0.000,0.009,0.009,0.009, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,362.39,111.76,521.61,103.44,115.26,107.44,106.47,95.38,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,362.39,111.76,510.87,103.44,115.26,107.40,106.47,95.38,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,362.39,111.76,510.87,103.48,115.26,107.40,106.47,95.42,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,361.42,111.83,510.87,103.48,115.26,107.44,106.47,95.38,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,362.39,111.79,500.12,103.48,115.26,107.44,106.47,95.38,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,361.42,111.83,500.12,103.48,115.26,107.44,106.47,95.42,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.000,0.003,0.012,0.009, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,362.39,111.79,489.38,103.48,115.26,107.44,106.47,95.35,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,362.39,111.79,489.38,103.48,126.01,107.47,106.47,95.38,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,362.39,111.79,500.12,103.44,126.01,107.44,106.47,95.38,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,362.39,111.79,489.38,103.48,126.01,107.44,106.47,95.38,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,362.39,111.79,478.63,103.48,126.01,107.44,106.47,95.35,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,373.14,111.79,466.91,103.55,126.01,107.47,106.47,95.35,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.015, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,373.14,111.76,456.17,103.52,126.01,107.44,106.47,95.38,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,362.39,111.72,445.42,103.48,126.01,107.44,106.47,95.38,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,362.39,111.76,445.42,103.44,135.78,107.36,106.47,95.35,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,362.39,111.76,445.42,103.48,126.01,107.44,106.47,95.35,4000.00,15.02,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,362.39,111.72,456.17,103.44,126.01,107.40,106.47,95.35,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,362.39,111.76,456.17,103.44,126.01,107.40,106.47,95.35,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.006,0.006,0.003, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,362.39,111.76,456.17,103.44,126.01,107.40,106.47,95.31,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,362.39,111.79,456.17,103.44,126.01,107.36,106.47,95.38,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.003,0.003, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,352.63,111.76,456.17,103.44,135.78,107.44,106.47,95.35,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,352.63,111.79,466.91,103.44,135.78,107.44,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,352.63,111.72,466.91,103.44,135.78,107.40,106.47,95.35,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,352.63,111.72,456.17,103.48,135.78,107.36,106.47,95.35,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,352.63,111.72,434.68,103.44,135.78,107.40,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,352.63,111.76,434.68,103.48,135.78,107.40,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,352.63,111.76,423.93,103.48,135.78,107.40,106.47,95.35,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,352.63,111.76,413.19,103.48,146.52,107.40,106.47,95.35,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,352.63,111.76,413.19,103.44,135.78,107.40,106.47,95.35,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,352.63,111.79,434.68,103.44,135.78,107.33,106.47,95.35,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,352.63,111.68,434.68,103.41,135.78,107.36,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,352.63,111.68,434.68,103.41,135.78,107.40,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,352.63,111.72,434.68,103.41,135.78,107.36,94.75,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,352.63,111.76,434.68,103.44,135.78,107.40,94.75,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,352.63,111.72,445.42,103.41,135.78,107.33,94.75,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,352.63,111.72,458.12,103.37,135.78,107.33,94.75,95.35,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,352.63,111.65,468.86,103.37,135.78,107.33,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,352.63,111.72,479.61,103.37,135.78,107.40,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,342.86,111.76,478.63,103.41,135.78,107.40,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,342.86,111.68,468.86,103.37,135.78,107.36,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,352.63,111.68,456.17,103.41,135.78,107.36,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,342.86,111.72,445.42,103.44,146.52,107.33,94.75,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,342.86,111.76,434.68,103.41,146.52,107.36,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,342.86,111.72,434.68,103.41,146.52,107.33,106.47,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,342.86,111.72,446.40,103.37,146.52,107.29,106.47,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,342.86,111.72,458.12,103.33,157.26,107.36,94.75,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,332.11,111.76,458.12,103.37,157.26,107.33,94.75,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,332.11,111.76,458.12,103.33,157.26,107.33,94.75,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,332.11,111.68,446.40,103.33,157.26,107.33,94.75,95.35,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,332.11,111.68,446.40,103.33,168.01,107.33,94.75,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,332.11,111.72,458.12,103.33,168.01,107.29,94.75,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,342.86,111.68,458.12,103.33,168.01,107.33,94.75,95.27,4000.00,0.00,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,342.86,111.72,458.12,103.33,157.26,107.36,94.75,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,332.11,111.68,458.12,103.33,157.26,107.33,94.75,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,332.11,111.68,468.86,103.33,157.26,107.33,94.75,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,332.11,111.68,479.61,103.33,157.26,107.33,94.75,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,332.11,111.72,479.61,103.33,157.26,107.29,94.75,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,332.11,111.72,479.61,103.26,157.26,107.40,94.75,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,332.11,111.72,479.61,103.30,157.26,107.33,94.75,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,332.11,111.72,479.61,103.26,146.52,107.33,94.75,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,332.11,111.65,479.61,103.33,146.52,107.33,106.47,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,342.86,111.65,490.35,103.26,146.52,107.29,106.47,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,342.86,111.68,490.35,103.26,146.52,107.33,106.47,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,342.86,111.65,501.10,103.22,146.52,107.33,106.47,95.31,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,332.11,111.68,501.10,103.26,146.52,107.29,106.47,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,332.11,111.65,490.35,103.30,146.52,107.33,106.47,95.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,332.11,111.65,490.35,103.19,146.52,107.33,106.47,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,332.11,111.65,490.35,103.19,146.52,107.33,106.47,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,332.11,111.72,501.10,103.26,146.52,107.36,106.47,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,332.11,111.65,501.10,103.22,146.52,107.33,106.47,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,332.11,111.68,501.10,103.22,146.52,107.29,106.47,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,332.11,111.65,490.35,103.26,146.52,107.29,106.47,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,332.11,111.61,490.35,103.26,146.52,107.33,106.47,95.24,4000.00,15.02,4000.00,0.00,
0.003,0.000,0.000,0.015,0.018,0.006, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,332.11,111.65,490.35,103.22,146.52,107.29,106.47,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,332.11,111.68,501.10,103.26,146.52,107.29,106.47,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,332.11,111.65,511.84,103.19,146.52,107.29,106.47,95.24,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,332.11,111.68,523.57,103.11,146.52,107.22,106.47,95.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,332.11,111.65,534.31,103.19,146.52,107.29,106.47,95.27,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,332.11,111.61,545.05,103.11,146.52,107.29,106.47,95.24,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.006,0.015,0.015, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,332.11,111.61,545.05,103.19,146.52,107.33,106.47,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,322.34,111.65,534.31,103.19,135.78,107.33,106.47,95.27,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,322.34,111.65,523.57,103.11,135.78,107.33,118.19,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,322.34,111.61,511.84,103.11,146.52,107.25,118.19,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,322.34,111.68,501.10,103.22,146.52,107.29,118.19,95.20,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,322.34,111.61,501.10,103.19,146.52,107.29,118.19,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.018, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,322.34,111.68,501.10,103.19,146.52,107.29,118.19,95.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,322.34,111.65,501.10,103.19,146.52,107.33,118.19,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,322.34,111.65,511.84,103.22,157.26,107.29,118.19,95.24,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,322.34,111.65,501.10,103.11,146.52,107.33,118.19,95.20,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,332.11,111.58,501.10,103.11,146.52,107.29,118.19,95.20,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,332.11,111.61,501.10,103.11,146.52,107.22,118.19,95.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,332.11,111.65,501.10,103.22,146.52,107.29,118.19,95.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,342.86,111.61,501.10,103.11,146.52,107.29,118.19,95.20,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,342.86,111.61,501.10,103.11,146.52,107.25,118.19,95.20,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,343.83,111.54,501.10,103.19,146.52,107.29,118.19,95.20,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,332.11,111.61,490.35,103.11,146.52,107.25,106.47,95.20,4000.00,15.09,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,332.11,111.61,479.61,103.11,146.52,107.25,106.47,95.20,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,332.11,111.61,479.61,103.19,136.75,107.25,106.47,95.20,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,332.11,111.65,468.86,103.19,146.52,107.25,106.47,95.20,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,342.86,111.58,458.12,103.22,136.75,107.29,106.47,95.24,4000.00,15.13,4000.00,0.00,
0.000,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,342.86,111.58,446.40,103.19,136.75,107.29,106.47,95.20,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,343.83,111.54,424.91,103.11,136.75,107.22,106.47,95.16,4000.00,15.20,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,353.60,111.54,424.91,103.19,136.75,107.29,106.47,95.20,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,352.63,111.58,424.91,103.11,136.75,107.25,106.47,95.16,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,352.63,111.58,435.65,103.11,136.75,107.25,106.47,95.20,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,353.60,111.54,435.65,103.11,136.75,107.29,106.47,95.20,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,353.60,111.54,435.65,103.22,136.75,107.29,118.19,95.20,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,352.63,111.58,446.40,103.11,136.75,107.22,118.19,95.16,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,352.63,111.58,446.40,103.11,136.75,107.25,118.19,95.16,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,353.60,111.54,458.12,103.11,136.75,107.29,118.19,95.16,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,352.63,111.58,468.86,103.11,136.75,107.22,118.19,95.20,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,363.37,111.50,468.86,103.11,136.75,107.25,118.19,95.16,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,363.37,111.54,468.86,103.11,136.75,107.25,118.19,95.16,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,363.37,111.50,459.10,103.08,136.75,107.25,118.19,95.16,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,362.39,111.58,459.10,103.08,136.75,107.25,118.19,95.16,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,363.37,111.54,446.40,103.11,136.75,107.25,118.19,95.16,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,362.39,111.58,446.40,103.11,136.75,107.25,118.19,95.20,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,363.37,111.50,446.40,103.11,136.75,107.22,118.19,95.20,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,363.37,111.54,446.40,103.11,136.75,107.29,118.19,95.16,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,363.37,111.54,435.65,103.11,136.75,107.25,118.19,95.16,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,363.37,111.54,424.91,103.11,136.75,107.29,118.19,95.16,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,362.39,111.58,414.16,103.11,136.75,107.29,118.19,95.13,4000.00,15.31,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,362.39,111.58,403.42,103.11,136.75,107.25,118.19,95.13,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,363.37,111.50,392.67,103.11,136.75,107.25,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,374.11,111.50,392.67,103.11,136.75,107.25,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,374.11,111.54,392.67,103.11,146.52,107.18,118.19,95.16,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,374.11,111.50,392.67,103.11,146.52,107.22,118.19,95.16,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,374.11,111.47,392.67,103.11,146.52,107.25,118.19,95.16,4000.00,15.31,4000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,374.11,111.50,392.67,103.11,136.75,107.22,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,383.88,111.50,392.67,103.11,136.75,107.25,118.19,95.13,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,374.11,111.50,392.67,103.11,136.75,107.25,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,374.11,111.54,403.42,103.11,136.75,107.22,118.19,95.16,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,374.11,111.54,414.16,103.11,136.75,107.22,118.19,95.16,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,374.11,111.54,414.16,103.11,146.52,107.18,118.19,95.16,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,363.37,111.54,414.16,103.11,146.52,107.18,118.19,95.13,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,363.37,111.54,414.16,103.11,146.52,107.25,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,363.37,111.50,414.16,103.11,146.52,107.18,118.19,95.13,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,363.37,111.50,424.91,103.11,146.52,107.22,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,363.37,111.50,437.61,103.08,146.52,107.29,118.19,95.13,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,363.37,111.50,437.61,103.00,146.52,107.18,118.19,95.16,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,363.37,111.50,448.35,103.04,146.52,107.22,118.19,95.13,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,363.37,111.50,459.10,103.04,146.52,107.18,118.19,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,363.37,111.47,469.84,103.04,146.52,107.22,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,363.37,111.50,480.59,103.00,146.52,107.25,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,363.37,111.54,491.33,103.04,146.52,107.22,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,363.37,111.50,491.33,103.04,136.75,107.22,118.19,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.006,0.000,0.003,0.003,0.006, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,363.37,111.43,491.33,103.00,146.52,107.22,118.19,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,363.37,111.47,503.05,103.04,146.52,107.22,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,363.37,111.50,513.80,102.93,146.52,107.22,118.19,95.13,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,374.11,111.50,524.54,102.97,146.52,107.22,129.91,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,374.11,111.50,524.54,102.97,136.75,107.22,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,383.88,111.50,524.54,102.97,136.75,107.18,118.19,95.13,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.018, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,383.88,111.43,524.54,102.93,136.75,107.22,118.19,95.16,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,383.88,111.47,524.54,102.97,136.75,107.25,118.19,95.09,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,383.88,111.47,524.54,103.00,136.75,107.25,118.19,95.13,4000.00,15.38,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,383.88,111.47,524.54,102.97,136.75,107.25,118.19,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.48,0.00,0.00,0.00 ,,383.88,111.43,524.54,102.97,136.75,107.22,118.19,95.13,4000.00,15.35,4000.00,0.00,
0.003,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,160.42,0.00,0.00,0.00 ,,383.88,111.50,524.54,102.93,136.75,107.25,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.006,0.000,0.003,0.012,0.015, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,374.11,111.50,524.54,102.97,136.75,107.22,118.19,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,374.11,111.43,513.80,102.93,136.75,107.22,118.19,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,363.37,111.43,503.05,102.93,146.52,107.18,118.19,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,363.37,111.43,503.05,102.93,146.52,107.22,118.19,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,363.37,111.47,513.80,102.93,146.52,107.25,118.19,95.05,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,363.37,111.50,513.80,102.93,146.52,107.18,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.018, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,363.37,111.47,513.80,102.97,146.52,107.22,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,363.37,111.50,513.80,102.97,146.52,107.25,118.19,95.09,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,353.60,111.47,513.80,103.00,146.52,107.25,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,353.60,111.43,503.05,102.93,146.52,107.18,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,353.60,111.47,503.05,102.93,146.52,107.22,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,353.60,111.43,503.05,102.93,146.52,107.18,118.19,95.09,4000.00,15.31,4000.00,0.00,
0.000,0.006,0.000,0.006,0.003,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,353.60,111.43,503.05,102.93,146.52,107.18,129.91,95.05,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,363.37,111.39,503.05,102.89,146.52,107.14,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,363.37,111.43,503.05,102.86,146.52,107.14,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,363.37,111.39,503.05,102.93,146.52,107.18,118.19,95.09,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,363.37,111.43,503.05,102.89,157.26,107.18,118.19,95.05,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,374.11,111.43,503.05,102.89,157.26,107.14,118.19,95.09,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,374.11,111.39,513.80,102.89,157.26,107.14,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,374.11,111.39,503.05,102.86,157.26,107.14,118.19,95.05,4000.00,15.38,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,374.11,111.39,513.80,102.86,157.26,107.14,118.19,95.05,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,374.11,111.43,513.80,102.86,157.26,107.14,118.19,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,374.11,111.43,524.54,102.89,157.26,107.22,118.19,95.09,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,374.11,111.39,524.54,102.86,157.26,107.18,118.19,95.09,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,374.11,111.39,537.24,102.82,157.26,107.14,118.19,95.05,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,374.11,111.39,537.24,102.82,157.26,107.11,118.19,95.13,4000.00,15.38,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,374.11,111.39,537.24,102.82,157.26,107.14,118.19,95.05,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,374.11,111.39,537.24,102.82,168.01,107.18,118.19,95.05,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,383.88,111.39,547.99,102.82,168.01,107.18,106.47,95.13,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,383.88,111.39,546.03,102.86,168.01,107.22,106.47,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,383.88,111.39,546.03,102.86,157.26,107.18,118.19,95.09,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,383.88,111.43,535.29,102.86,157.26,107.18,106.47,95.05,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,383.88,111.39,537.24,102.82,157.26,107.07,106.47,95.09,4000.00,15.35,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,383.88,111.43,524.54,102.86,157.26,107.18,106.47,95.05,4000.00,15.35,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,383.88,111.39,524.54,102.86,157.26,107.18,106.47,95.05,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,383.88,111.43,537.24,102.82,157.26,107.18,106.47,95.09,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,383.88,111.39,547.99,102.82,157.26,107.18,106.47,95.05,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,374.11,111.39,558.73,102.82,157.26,107.18,106.47,95.05,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,374.11,111.39,569.47,102.78,157.26,107.14,106.47,95.05,4000.00,15.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,363.37,111.39,569.47,102.78,157.26,107.18,106.47,95.02,4000.00,15.31,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,363.37,111.39,569.47,102.82,146.52,107.14,106.47,95.02,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,363.37,111.39,569.47,102.78,146.52,107.14,106.47,95.02,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,363.37,111.39,569.47,102.82,146.52,107.14,118.19,95.09,4000.00,15.24,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,363.37,111.43,569.47,102.75,157.26,107.14,118.19,95.05,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,353.60,111.36,569.47,102.71,157.26,107.14,118.19,95.02,4000.00,15.20,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,353.60,111.43,581.20,102.75,157.26,107.14,118.19,95.05,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,353.60,111.39,581.20,102.78,157.26,107.14,118.19,95.05,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,353.60,111.39,581.20,102.82,157.26,107.11,118.19,94.98,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,353.60,111.39,581.20,102.75,157.26,107.14,118.19,95.05,4000.00,15.13,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,353.60,111.39,581.20,102.75,157.26,107.18,118.19,94.98,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,353.60,111.36,569.47,102.71,157.26,107.11,118.19,94.98,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,353.60,111.39,569.47,102.75,157.26,107.14,118.19,95.02,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,353.60,111.39,569.47,102.78,157.26,107.18,118.19,95.02,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,353.60,111.39,558.73,102.75,157.26,107.18,118.19,95.02,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,353.60,111.39,558.73,102.78,157.26,107.18,118.19,95.02,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,353.60,111.36,537.24,102.75,157.26,107.18,118.19,95.02,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,353.60,111.36,526.50,102.75,157.26,107.14,118.19,95.02,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,343.83,111.43,537.24,102.75,146.52,107.14,118.19,95.05,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,343.83,111.39,547.99,102.75,146.52,107.11,118.19,95.02,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,343.83,111.39,558.73,102.75,146.52,107.14,118.19,95.02,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,343.83,111.32,569.47,102.75,146.52,107.14,118.19,95.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,343.83,111.39,569.47,102.71,136.75,107.14,118.19,95.05,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,343.83,111.36,558.73,102.67,136.75,107.11,118.19,95.02,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,353.60,111.32,537.24,102.75,136.75,107.14,118.19,95.02,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,353.60,111.36,537.24,102.75,136.75,107.18,118.19,95.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,353.60,111.36,537.24,102.75,136.75,107.14,118.19,95.05,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,353.60,111.36,547.99,102.75,136.75,107.11,118.19,95.02,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,363.37,111.32,558.73,102.71,146.52,107.07,106.47,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,353.60,111.32,558.73,102.71,146.52,107.11,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,353.60,111.36,558.73,102.67,146.52,107.11,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,353.60,111.32,569.47,102.71,157.26,107.11,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,353.60,111.36,569.47,102.67,157.26,107.18,106.47,95.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,343.83,111.32,569.47,102.71,157.26,107.11,106.47,95.02,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.009,0.012, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,343.83,111.28,558.73,102.71,157.26,107.07,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,343.83,111.32,558.73,102.67,146.52,107.07,106.47,95.02,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,333.09,111.36,558.73,102.67,146.52,107.11,106.47,95.02,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,333.09,111.28,558.73,102.67,146.52,107.11,106.47,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,333.09,111.36,558.73,102.64,146.52,107.07,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,323.32,111.32,558.73,102.67,147.50,107.00,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.006,0.012, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,333.09,111.28,547.99,102.71,146.52,107.14,106.47,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,333.09,111.32,547.99,102.71,146.52,107.11,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,333.09,111.39,547.99,102.67,146.52,107.11,106.47,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,333.09,111.36,537.24,102.71,146.52,107.14,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.003,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,333.09,111.36,537.24,102.67,136.75,107.11,106.47,94.95,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,333.09,111.36,526.50,102.67,136.75,107.11,106.47,95.02,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.009,0.006,0.006, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,333.09,111.28,514.77,102.67,136.75,107.07,94.75,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,333.09,111.32,514.77,102.71,136.75,107.14,94.75,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,333.09,111.28,526.50,102.71,136.75,107.11,94.75,95.02,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,343.83,111.36,526.50,102.67,126.01,107.07,94.75,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,343.83,111.28,526.50,102.60,126.01,107.07,94.75,94.98,4000.00,15.02,4000.00,0.00,
0.003,0.003,0.000,0.006,0.003,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,343.83,111.32,514.77,102.64,136.75,107.07,94.75,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.003,0.009,0.009, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,354.58,111.25,514.77,102.64,136.75,107.07,94.75,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,353.60,111.28,526.50,102.67,136.75,107.03,94.75,94.95,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,353.60,111.28,514.77,102.67,136.75,107.07,94.75,95.02,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,353.60,111.28,504.03,102.67,136.75,107.14,94.75,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,364.35,111.25,493.28,102.64,136.75,107.03,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,364.35,111.25,493.28,102.71,136.75,107.07,106.47,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,363.37,111.28,504.03,102.67,136.75,107.11,106.47,94.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,364.35,111.25,504.03,102.67,136.75,107.03,106.47,94.91,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,364.35,111.25,504.03,102.67,136.75,107.07,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,375.09,111.25,493.28,102.64,136.75,107.11,106.47,94.95,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,375.09,111.25,493.28,102.60,136.75,107.03,106.47,94.98,4000.00,15.02,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,375.09,111.25,493.28,102.71,136.75,107.07,106.47,94.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,374.11,111.28,504.03,102.64,136.75,107.11,106.47,94.95,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,375.09,111.21,526.50,102.64,136.75,107.07,106.47,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,375.09,111.21,526.50,102.64,136.75,107.07,106.47,94.95,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,364.35,111.21,537.24,102.64,136.75,107.07,106.47,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,364.35,111.21,526.50,102.60,136.75,107.14,94.75,94.98,4000.00,15.02,4000.00,0.00,
