SAP ID,109000256995,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,364.35,111.25,526.50,102.60,136.75,107.07,94.75,94.95,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,354.58,111.25,514.77,102.64,136.75,107.11,106.47,94.95,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,354.58,111.21,514.77,102.60,136.75,107.07,106.47,94.95,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,354.58,111.25,504.03,102.64,136.75,107.03,106.47,94.98,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,354.58,111.25,504.03,102.64,136.75,107.07,106.47,94.95,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,343.83,111.21,493.28,102.64,146.52,107.11,106.47,94.98,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,343.83,111.25,493.28,102.60,146.52,107.07,106.47,94.95,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,343.83,111.28,482.54,102.64,146.52,107.07,119.17,94.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,334.07,111.25,470.82,102.64,146.52,107.07,118.19,94.95,4000.00,15.02,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,334.07,111.21,470.82,102.64,146.52,107.07,118.19,94.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,334.07,111.21,470.82,102.67,147.50,107.03,119.17,94.91,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,334.07,111.25,482.54,102.60,146.52,107.11,118.19,94.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,334.07,111.25,482.54,102.64,146.52,107.11,118.19,94.95,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,334.07,111.25,493.28,102.60,146.52,107.07,118.19,94.95,4000.00,15.05,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,334.07,111.25,493.28,102.64,146.52,107.07,118.19,94.95,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,334.07,111.25,493.28,102.67,146.52,107.07,118.19,94.95,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,334.07,111.25,493.28,102.60,136.75,107.03,119.17,94.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,334.07,111.25,504.03,102.60,136.75,107.07,119.17,94.91,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,334.07,111.25,504.03,102.60,136.75,107.11,119.17,94.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,334.07,111.25,504.03,102.56,136.75,107.03,118.19,94.95,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,334.07,111.25,493.28,102.64,136.75,107.07,118.19,94.95,4000.00,0.00,4000.00,0.00,
0.006,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,334.07,111.25,493.28,102.60,136.75,107.03,119.17,94.91,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,334.07,111.25,493.28,102.56,136.75,107.07,118.19,94.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,334.07,111.25,493.28,102.56,136.75,107.03,119.17,94.91,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,334.07,111.25,494.26,102.53,147.50,107.03,118.19,94.95,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,334.07,111.25,505.98,102.49,136.75,107.03,119.17,94.87,4000.00,15.02,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,334.07,111.21,504.03,102.56,147.50,107.03,118.19,94.95,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,334.07,111.21,505.98,102.49,147.50,107.03,119.17,94.91,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,343.83,111.21,527.47,102.53,147.50,107.03,106.47,94.95,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,343.83,111.21,537.24,102.56,146.52,107.07,106.47,94.91,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,343.83,111.25,560.68,102.53,147.50,107.03,106.47,94.95,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,343.83,111.21,560.68,102.49,147.50,107.00,106.47,94.91,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,354.58,111.21,582.17,102.49,147.50,107.03,106.47,94.87,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,354.58,111.21,604.64,102.49,147.50,107.03,106.47,94.91,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,343.83,111.21,626.13,102.42,136.75,107.00,106.47,94.87,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,343.83,111.17,636.87,102.42,147.50,107.03,106.47,94.87,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,343.83,111.21,636.87,102.45,146.52,107.07,106.47,94.91,4000.00,15.16,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,343.83,111.17,648.60,102.42,147.50,107.03,106.47,94.95,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.015, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,343.83,111.17,648.60,102.42,147.50,107.00,106.47,94.87,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,343.83,111.21,636.87,102.38,147.50,107.00,106.47,94.87,4000.00,15.24,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,343.83,111.21,636.87,102.34,147.50,107.00,106.47,94.87,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,354.58,111.21,636.87,102.38,147.50,107.03,118.19,94.95,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,354.58,111.17,636.87,102.34,147.50,107.00,119.17,94.87,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,364.35,111.17,636.87,102.38,147.50,106.96,119.17,94.87,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.009,0.009,0.012, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,364.35,111.17,648.60,102.38,147.50,107.00,119.17,94.91,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,364.35,111.17,648.60,102.38,147.50,107.03,119.17,94.87,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,354.58,111.14,636.87,102.34,147.50,107.03,119.17,94.87,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,354.58,111.17,626.13,102.42,158.24,107.00,119.17,94.84,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,354.58,111.17,615.38,102.45,158.24,107.03,119.17,94.87,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,354.58,111.14,604.64,102.38,147.50,107.00,119.17,94.84,4000.00,15.35,4000.00,0.00,
0.000,0.006,0.000,0.009,0.006,0.012, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,354.58,111.14,604.64,102.42,147.50,107.00,119.17,94.84,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,354.58,111.17,593.89,102.42,147.50,107.03,119.17,94.84,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,354.58,111.17,582.17,102.42,147.50,107.00,119.17,94.87,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,354.58,111.17,582.17,102.42,136.75,107.03,119.17,94.87,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,354.58,111.21,571.43,102.45,136.75,107.03,119.17,94.91,4000.00,15.38,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,354.58,111.14,560.68,102.38,136.75,107.11,119.17,94.84,4000.00,15.35,4000.00,0.00,
0.003,0.000,0.000,0.003,0.009,0.015, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,354.58,111.14,560.68,102.45,136.75,107.03,119.17,94.91,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,354.58,111.17,548.96,102.45,136.75,107.03,119.17,94.87,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,354.58,111.14,548.96,102.42,126.01,107.03,119.17,94.87,4000.00,15.38,4000.00,0.00,
0.006,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,354.58,111.14,548.96,102.42,136.75,107.07,119.17,94.87,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,354.58,111.14,548.96,102.38,126.01,107.03,119.17,94.84,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,354.58,111.10,538.22,102.42,126.01,107.03,119.17,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.015, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,343.83,111.14,527.47,102.42,126.01,107.03,119.17,94.87,4000.00,15.35,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,354.58,111.14,527.47,102.42,126.01,107.03,119.17,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,354.58,111.17,527.47,102.45,126.01,107.00,119.17,94.80,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,354.58,111.17,516.73,102.42,136.75,107.00,119.17,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,354.58,111.17,516.73,102.45,136.75,107.03,119.17,94.87,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,364.35,111.17,516.73,102.45,136.75,107.07,119.17,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,364.35,111.14,527.47,102.49,136.75,107.03,106.47,94.84,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,375.09,111.14,538.22,102.45,136.75,107.03,119.17,94.84,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,384.86,111.10,548.96,102.38,147.50,107.00,119.17,94.87,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,384.86,111.14,548.96,102.42,147.50,107.00,106.47,94.87,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,394.63,111.10,538.22,102.34,147.50,107.00,106.47,94.84,4000.00,15.42,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,394.63,111.14,548.96,102.42,136.75,107.03,106.47,94.91,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,394.63,111.06,560.68,102.42,147.50,107.00,106.47,94.87,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,405.37,111.10,571.43,102.42,136.75,106.96,106.47,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,405.37,111.06,571.43,102.38,136.75,107.03,119.17,94.80,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,405.37,111.10,582.17,102.38,136.75,107.00,119.17,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,405.37,111.06,593.89,102.38,136.75,107.00,106.47,94.87,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,405.37,111.10,604.64,102.34,136.75,107.03,106.47,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,405.37,111.03,615.38,102.38,136.75,107.03,106.47,94.84,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,405.37,111.06,615.38,102.34,136.75,107.00,106.47,94.80,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,394.63,111.14,604.64,102.38,136.75,107.00,106.47,94.84,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.003, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,394.63,111.10,593.89,102.38,136.75,107.03,106.47,94.87,4000.00,15.42,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,394.63,111.06,593.89,102.38,136.75,107.00,106.47,94.84,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,394.63,111.06,571.43,102.31,136.75,106.96,106.47,94.80,4000.00,15.38,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,394.63,111.10,560.68,102.34,147.50,107.00,94.75,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,394.63,111.06,548.96,102.38,136.75,107.00,94.75,94.84,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,394.63,111.03,548.96,102.38,147.50,107.00,94.75,94.84,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.003, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,384.86,111.06,538.22,102.34,147.50,106.96,94.75,94.84,4000.00,15.42,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,384.86,111.06,538.22,102.34,147.50,106.96,94.75,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,384.86,111.06,527.47,102.34,136.75,107.03,94.75,94.84,4000.00,15.38,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,384.86,111.06,527.47,102.34,136.75,106.96,94.75,94.76,4000.00,15.38,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,384.86,111.03,527.47,102.34,136.75,107.00,106.47,94.80,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,384.86,111.06,527.47,102.34,136.75,106.96,106.47,94.80,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,384.86,111.03,516.73,102.34,136.75,107.00,106.47,94.84,4000.00,15.38,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,384.86,110.99,527.47,102.34,136.75,107.00,106.47,94.84,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,375.09,111.03,527.47,102.31,136.75,107.03,106.47,94.80,4000.00,15.35,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,375.09,111.06,527.47,102.34,136.75,107.03,106.47,94.80,4000.00,15.38,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,364.35,111.03,527.47,102.38,136.75,107.00,106.47,94.80,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,364.35,111.03,516.73,102.34,136.75,107.00,106.47,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,364.35,111.03,505.98,102.38,136.75,107.00,106.47,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,354.58,111.10,494.26,102.42,136.75,107.03,106.47,94.80,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,354.58,111.10,494.26,102.38,136.75,107.00,106.47,94.80,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,354.58,111.10,494.26,102.38,136.75,107.00,106.47,94.84,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,354.58,111.10,494.26,102.31,136.75,106.96,94.75,94.84,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,343.83,111.03,505.98,102.38,136.75,107.00,94.75,94.80,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,354.58,111.06,505.98,102.31,136.75,106.96,94.75,94.80,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,343.83,111.06,516.73,102.34,136.75,106.96,94.75,94.76,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,343.83,111.03,516.73,102.34,136.75,106.92,106.47,94.76,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,343.83,111.06,516.73,102.34,147.50,107.00,106.47,94.80,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.006, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,343.83,111.03,516.73,102.34,158.24,106.96,94.75,94.76,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,354.58,111.06,516.73,102.31,158.24,106.92,94.75,94.80,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,354.58,111.03,516.73,102.34,168.01,106.92,106.47,94.76,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,354.58,111.06,505.98,102.34,168.01,106.96,106.47,94.76,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,343.83,111.03,505.98,102.34,178.75,106.89,106.47,94.73,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,343.83,111.06,505.98,102.34,189.50,106.92,106.47,94.73,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,343.83,111.06,494.26,102.34,189.50,106.96,106.47,94.80,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,343.83,111.06,494.26,102.34,200.24,106.92,106.47,94.76,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,343.83,111.03,483.52,102.31,200.24,106.92,106.47,94.73,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,343.83,111.06,483.52,102.34,200.24,106.92,106.47,94.76,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,343.83,111.06,472.77,102.38,200.24,106.92,119.17,94.76,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,354.58,111.03,472.77,102.38,200.24,106.89,119.17,94.80,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,354.58,111.03,461.05,102.42,200.24,106.89,119.17,94.76,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,354.58,111.06,461.05,102.38,200.24,106.96,119.17,94.73,4000.00,15.38,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,354.58,111.03,461.05,102.34,200.24,106.89,119.17,94.76,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,354.58,111.03,461.05,102.38,200.24,106.89,119.17,94.76,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,354.58,111.03,450.31,102.38,200.24,106.92,119.17,94.80,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,354.58,111.03,450.31,102.34,200.24,106.89,119.17,94.73,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.018, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,354.58,111.03,439.56,102.42,200.24,106.96,119.17,94.80,4000.00,15.31,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,354.58,111.03,439.56,102.38,200.24,106.85,119.17,94.76,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,343.83,110.99,428.82,102.38,200.24,106.89,119.17,94.73,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,343.83,111.03,428.82,102.31,200.24,106.81,119.17,94.76,4000.00,15.27,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,343.83,111.06,428.82,102.38,200.24,106.89,119.17,94.76,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,343.83,111.03,418.07,102.34,200.24,106.89,119.17,94.76,4000.00,15.24,4000.00,0.00,
0.000,0.006,0.000,0.015,0.012,0.021, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,343.83,110.99,428.82,102.31,189.50,106.92,119.17,94.73,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,334.07,111.03,428.82,102.34,189.50,106.92,119.17,94.76,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,334.07,111.03,439.56,102.34,189.50,106.92,119.17,94.76,4000.00,15.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,334.07,110.99,439.56,102.31,189.50,106.89,119.17,94.73,4000.00,15.20,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.006, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,334.07,111.03,439.56,102.34,189.50,106.89,119.17,94.73,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,334.07,111.03,439.56,102.38,189.50,106.92,119.17,94.76,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,334.07,111.03,439.56,102.31,189.50,106.92,119.17,94.76,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,334.07,111.03,450.31,102.31,178.75,106.89,119.17,94.76,4000.00,15.16,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,324.30,111.06,450.31,102.31,189.50,106.89,119.17,94.73,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,324.30,111.06,461.05,102.31,178.75,106.92,119.17,94.76,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,334.07,111.06,461.05,102.31,178.75,106.96,119.17,94.76,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,334.07,111.06,461.05,102.34,178.75,106.96,119.17,94.76,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,334.07,111.03,461.05,102.31,168.01,106.89,119.17,94.76,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,334.07,111.03,450.31,102.27,168.01,106.89,119.17,94.76,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,334.07,111.03,450.31,102.31,168.01,106.89,106.47,94.73,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,334.07,110.99,450.31,102.34,158.24,106.92,106.47,94.73,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,324.30,111.03,450.31,102.27,168.01,106.89,106.47,94.76,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,324.30,111.03,450.31,102.31,168.01,106.96,106.47,94.73,4000.00,15.09,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,324.30,111.03,450.31,102.31,158.24,106.89,106.47,94.73,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.012,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,324.30,111.03,461.05,102.31,158.24,106.92,106.47,94.73,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,324.30,111.03,472.77,102.31,158.24,106.89,106.47,94.73,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,324.30,111.03,472.77,102.31,158.24,106.92,106.47,94.73,4000.00,15.09,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,324.30,110.99,472.77,102.27,158.24,106.89,106.47,94.76,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,324.30,111.06,461.05,102.27,158.24,106.92,106.47,94.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,324.30,111.03,463.00,102.20,147.50,106.92,106.47,94.73,4000.00,15.05,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,324.30,111.03,463.00,102.23,147.50,106.92,106.47,94.69,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,334.07,111.03,461.05,102.27,147.50,106.92,119.17,94.73,4000.00,15.02,4000.00,0.00,
0.006,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,334.07,111.06,461.05,102.31,147.50,106.89,119.17,94.69,4000.00,15.02,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,324.30,110.99,450.31,102.27,147.50,106.89,119.17,94.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,324.30,110.99,439.56,102.31,158.24,106.92,119.17,94.73,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,334.07,110.99,439.56,102.27,158.24,106.85,119.17,94.73,4000.00,15.02,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,335.04,110.95,440.54,102.23,158.24,106.89,107.45,94.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,335.04,110.95,440.54,102.23,147.50,106.89,107.45,94.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,335.04,110.95,452.26,102.23,147.50,106.92,106.47,94.73,4000.00,0.00,4000.00,0.00,
0.006,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,335.04,110.95,452.26,102.23,147.50,106.89,106.47,94.73,4000.00,15.02,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,335.04,110.95,450.31,102.27,147.50,106.85,106.47,94.69,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,344.81,110.92,452.26,102.23,158.24,106.89,107.45,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,343.83,110.99,452.26,102.23,147.50,106.92,106.47,94.69,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,334.07,110.99,452.26,102.23,158.24,106.89,106.47,94.69,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,335.04,110.95,452.26,102.20,147.50,106.92,106.47,94.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,335.04,110.95,452.26,102.23,158.24,106.92,106.47,94.73,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,334.07,110.99,452.26,102.23,147.50,106.89,106.47,94.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,324.30,110.99,452.26,102.23,158.24,106.89,106.47,94.73,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,325.27,110.95,452.26,102.20,147.50,106.85,106.47,94.73,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,325.27,110.95,452.26,102.20,147.50,106.89,106.47,94.69,4000.00,15.02,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,325.27,110.95,452.26,102.20,147.50,106.89,106.47,94.69,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,313.55,110.99,452.26,102.20,158.24,106.89,106.47,94.69,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,324.30,110.99,463.00,102.16,147.50,106.89,106.47,94.69,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,314.53,110.95,463.00,102.16,158.24,106.85,107.45,94.65,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,314.53,110.95,473.75,102.16,147.50,106.89,119.17,94.69,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.009,0.003,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,314.53,110.95,473.75,102.16,147.50,106.85,119.17,94.65,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,314.53,110.95,473.75,102.16,158.24,106.85,119.17,94.69,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.63,0.00,0.00,0.00 ,,325.27,110.95,473.75,102.16,158.24,106.89,119.17,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.57,0.00,0.00,0.00 ,,324.30,110.99,473.75,102.20,158.24,106.85,119.17,94.62,4000.00,15.02,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,325.27,110.95,473.75,102.16,158.24,106.85,119.17,94.69,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,325.27,110.95,484.49,102.16,158.24,106.92,119.17,94.69,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,325.27,110.95,473.75,102.16,158.24,106.92,119.17,94.65,4000.00,15.02,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,325.27,110.92,484.49,102.16,147.50,106.89,119.17,94.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,335.04,110.95,484.49,102.12,147.50,106.89,119.17,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,335.04,110.95,484.49,102.16,147.50,106.89,119.17,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.69,0.00,0.00,0.00 ,,344.81,110.92,484.49,102.12,147.50,106.89,119.17,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,344.81,110.92,473.75,102.16,147.50,106.81,119.17,94.65,4000.00,15.02,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,355.56,110.92,473.75,102.16,147.50,106.89,119.17,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,355.56,110.92,463.00,102.12,147.50,106.85,119.17,94.65,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,158.82,0.00,0.00,0.00 ,,344.81,110.92,463.00,102.16,147.50,106.89,119.17,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,344.81,110.95,452.26,102.16,147.50,106.85,119.17,94.62,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,344.81,110.92,452.26,102.16,147.50,106.92,119.17,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,355.56,110.92,452.26,102.12,147.50,106.85,119.17,94.62,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,344.81,110.92,452.26,102.16,147.50,106.85,119.17,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,344.81,110.92,452.26,102.12,136.75,106.85,119.17,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,344.81,110.92,452.26,102.09,136.75,106.89,119.17,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,344.81,110.95,440.54,102.16,136.75,106.89,119.17,94.62,4000.00,15.05,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,344.81,110.92,440.54,102.12,136.75,106.85,119.17,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,335.04,110.92,429.79,102.16,136.75,106.89,119.17,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,335.04,110.92,419.05,102.20,136.75,106.85,119.17,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,335.04,110.92,407.33,102.12,136.75,106.85,106.47,94.69,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,335.04,110.92,407.33,102.16,136.75,106.81,107.45,94.62,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,325.27,110.92,407.33,102.16,136.75,106.85,107.45,94.62,4000.00,15.02,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,325.27,110.92,419.05,102.16,136.75,106.89,107.45,94.62,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,325.27,110.95,429.79,102.12,136.75,106.85,107.45,94.62,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,325.27,110.92,429.79,102.16,136.75,106.89,107.45,94.58,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,325.27,110.84,429.79,102.12,136.75,106.85,107.45,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,325.27,110.92,419.05,102.16,136.75,106.85,107.45,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,335.04,110.92,419.05,102.16,136.75,106.85,107.45,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,335.04,110.88,419.05,102.16,136.75,106.85,107.45,94.62,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,335.04,110.92,407.33,102.16,136.75,106.85,95.73,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,335.04,110.92,419.05,102.16,136.75,106.81,95.73,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,335.04,110.92,419.05,102.16,136.75,106.78,95.73,94.62,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,335.04,110.88,429.79,102.12,147.50,106.85,95.73,94.62,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,335.04,110.92,429.79,102.16,147.50,106.81,95.73,94.62,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,335.04,110.84,429.79,102.12,147.50,106.85,95.73,94.65,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.009,0.006,0.006, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,335.04,110.84,429.79,102.09,136.75,106.81,95.73,94.58,4000.00,15.05,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,335.04,110.88,429.79,102.12,136.75,106.85,95.73,94.62,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,335.04,110.88,429.79,102.12,147.50,106.85,95.73,94.65,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,335.04,110.88,429.79,102.12,147.50,106.85,95.73,94.62,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.06,0.00,0.00,0.00 ,,344.81,110.92,429.79,102.09,147.50,106.85,95.73,94.65,4000.00,15.13,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,355.56,110.84,429.79,102.09,147.50,106.81,95.73,94.65,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,355.56,110.88,429.79,102.09,147.50,106.81,95.73,94.62,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.13,0.00,0.00,0.00 ,,355.56,110.88,429.79,102.12,147.50,106.78,95.73,94.58,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,355.56,110.88,429.79,102.09,147.50,106.85,95.73,94.65,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,355.56,110.84,429.79,102.09,147.50,106.81,95.73,94.62,4000.00,15.20,4000.00,0.00,
0.000,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,355.56,110.88,429.79,102.09,147.50,106.85,95.73,94.58,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,355.56,110.84,419.05,102.09,147.50,106.85,107.45,94.62,4000.00,15.24,4000.00,0.00,
0.000,0.006,0.000,0.009,0.012,0.018, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,355.56,110.84,419.05,102.05,147.50,106.81,107.45,94.62,4000.00,15.24,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,355.56,110.88,419.05,102.09,147.50,106.85,107.45,94.58,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,355.56,110.84,419.05,102.09,147.50,106.89,107.45,94.62,4000.00,15.24,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,365.32,110.81,419.05,102.05,147.50,106.85,107.45,94.54,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,365.32,110.77,419.05,102.05,147.50,106.85,107.45,94.58,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,365.32,110.77,407.33,102.01,147.50,106.81,107.45,94.62,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.018, ,0.00,0.00,159.19,0.00,0.00,0.00 ,,365.32,110.84,407.33,102.01,147.50,106.85,107.45,94.58,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,376.07,110.84,407.33,102.05,147.50,106.85,107.45,94.62,4000.00,15.31,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.31,0.00,0.00,0.00 ,,376.07,110.77,419.05,102.05,147.50,106.85,107.45,94.58,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,365.32,110.77,407.33,102.01,147.50,106.85,107.45,94.58,4000.00,15.27,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,365.32,110.84,407.33,102.12,147.50,106.81,107.45,94.54,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,365.32,110.88,396.58,102.12,147.50,106.81,107.45,94.58,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,365.32,110.81,385.84,102.05,147.50,106.85,107.45,94.62,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,365.32,110.84,385.84,102.09,147.50,106.89,107.45,94.62,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,365.32,110.81,396.58,102.09,147.50,106.85,107.45,94.58,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,365.32,110.81,396.58,102.05,158.24,106.85,107.45,94.58,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,365.32,110.81,407.33,102.05,158.24,106.81,107.45,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,355.56,110.84,407.33,102.09,158.24,106.85,107.45,94.58,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,355.56,110.84,407.33,102.09,147.50,106.89,107.45,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,365.32,110.81,407.33,102.01,147.50,106.85,95.73,94.58,4000.00,15.42,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,365.32,110.81,419.05,102.05,147.50,106.78,95.73,94.58,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,365.32,110.77,407.33,102.05,147.50,106.78,95.73,94.58,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,365.32,110.77,407.33,102.09,147.50,106.81,95.73,94.58,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,365.32,110.81,407.33,102.05,147.50,106.81,95.73,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,365.32,110.81,407.33,102.09,147.50,106.78,95.73,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,355.56,110.77,407.33,102.01,147.50,106.85,95.73,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,365.32,110.84,396.58,102.09,147.50,106.81,95.73,94.58,4000.00,15.38,4000.00,0.00,
0.006,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,355.56,110.81,396.58,102.05,147.50,106.85,95.73,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,355.56,110.81,396.58,102.09,147.50,106.81,95.73,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,355.56,110.84,396.58,102.05,147.50,106.78,107.45,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,355.56,110.84,396.58,102.12,147.50,106.85,107.45,94.58,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,365.32,110.81,396.58,102.05,136.75,106.81,107.45,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,365.32,110.81,407.33,102.05,136.75,106.81,107.45,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,365.32,110.84,407.33,102.05,136.75,106.81,107.45,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,355.56,110.81,407.33,102.05,136.75,106.85,95.73,94.58,4000.00,15.46,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,355.56,110.84,407.33,102.05,136.75,106.85,95.73,94.58,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,355.56,110.84,407.33,102.05,136.75,106.85,95.73,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,355.56,110.84,407.33,102.01,136.75,106.85,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,344.81,110.84,396.58,102.01,136.75,106.85,95.73,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,344.81,110.81,396.58,102.05,136.75,106.81,95.73,94.58,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,355.56,110.77,385.84,102.01,136.75,106.78,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,355.56,110.77,375.09,102.05,136.75,106.81,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,355.56,110.81,363.37,102.05,136.75,106.81,95.73,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,355.56,110.84,363.37,102.05,136.75,106.85,95.73,94.58,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,355.56,110.81,363.37,102.05,136.75,106.81,95.73,94.58,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,365.32,110.77,375.09,102.01,136.75,106.81,95.73,94.51,4000.00,15.42,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,365.32,110.81,375.09,102.05,147.50,106.85,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,365.32,110.81,385.84,102.01,147.50,106.81,95.73,94.58,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,365.32,110.77,385.84,102.01,147.50,106.81,95.73,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,365.32,110.77,376.07,101.94,147.50,106.81,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,355.56,110.77,375.09,102.01,158.24,106.81,95.73,94.51,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,355.56,110.77,375.09,102.01,158.24,106.74,95.73,94.58,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,355.56,110.81,375.09,102.01,158.24,106.81,95.73,94.51,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,355.56,110.77,375.09,102.01,158.24,106.78,95.73,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,355.56,110.84,364.35,101.98,158.24,106.78,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,344.81,110.77,364.35,101.98,158.24,106.78,95.73,94.51,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,344.81,110.84,363.37,102.05,158.24,106.85,95.73,94.51,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,344.81,110.81,352.63,102.01,158.24,106.74,95.73,94.51,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,344.81,110.81,352.63,102.05,158.24,106.78,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,344.81,110.77,341.88,102.05,158.24,106.78,95.73,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,344.81,110.77,330.16,102.05,158.24,106.81,95.73,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,344.81,110.73,341.88,102.01,158.24,106.81,95.73,94.51,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,344.81,110.81,352.63,102.05,158.24,106.81,107.45,94.51,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,344.81,110.77,352.63,102.05,158.24,106.78,95.73,94.51,4000.00,15.42,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,335.04,110.81,352.63,102.01,158.24,106.78,95.73,94.51,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,335.04,110.77,363.37,102.05,168.01,106.85,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,335.04,110.77,363.37,102.01,168.01,106.78,95.73,94.51,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.009,0.003,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,335.04,110.77,364.35,101.98,158.24,106.81,95.73,94.51,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,335.04,110.77,376.07,101.98,168.01,106.81,95.73,94.51,4000.00,15.46,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,344.81,110.77,375.09,102.01,168.99,106.74,95.73,94.51,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,344.81,110.77,364.35,101.98,158.24,106.78,95.73,94.51,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,355.56,110.77,352.63,102.01,158.24,106.81,95.73,94.51,4000.00,15.46,4000.00,0.00,
