SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,355.56,110.77,352.63,102.01,158.24,106.78,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.000,0.006,0.000,0.006,0.009,0.012, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,355.56,110.73,353.60,101.98,158.24,106.74,95.73,94.54,4000.00,15.46,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,355.56,110.73,364.35,101.90,158.24,106.78,95.73,94.51,4000.00,15.42,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,365.32,110.73,364.35,101.94,158.24,106.78,95.73,94.54,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,365.32,110.73,353.60,101.98,158.24,106.78,95.73,94.51,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,376.07,110.77,353.60,101.98,158.24,106.78,95.73,94.51,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,377.05,110.70,363.37,102.01,158.24,106.78,95.73,94.51,4000.00,15.46,4000.00,0.00,
0.003,0.003,0.000,0.009,0.009,0.018, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,377.05,110.70,364.35,101.98,147.50,106.74,107.45,94.51,4000.00,15.42,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,366.30,110.70,376.07,101.98,158.24,106.78,107.45,94.51,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,366.30,110.70,397.56,101.90,158.24,106.74,107.45,94.51,4000.00,15.42,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,366.30,110.70,420.02,101.90,158.24,106.78,107.45,94.51,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,355.56,110.73,430.77,101.90,158.24,106.74,107.45,94.51,4000.00,15.46,4000.00,0.00,
0.006,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,355.56,110.77,441.51,101.87,158.24,106.74,107.45,94.51,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,344.81,110.77,441.51,101.83,158.24,106.78,107.45,94.51,4000.00,15.46,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,344.81,110.73,453.24,101.87,147.50,106.78,107.45,94.51,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,335.04,110.73,453.24,101.87,147.50,106.78,107.45,94.51,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,335.04,110.77,463.98,101.87,147.50,106.78,107.45,94.51,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,335.04,110.73,463.98,101.87,147.50,106.81,107.45,94.51,4000.00,15.38,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,335.04,110.77,474.73,101.83,158.24,106.74,107.45,94.47,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,335.04,110.77,474.73,101.87,147.50,106.85,107.45,94.54,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,335.04,110.77,474.73,101.87,147.50,106.78,107.45,94.51,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,336.02,110.70,486.45,101.76,147.50,106.78,119.17,94.51,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,335.04,110.73,474.73,101.79,147.50,106.74,119.17,94.51,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,325.27,110.73,474.73,101.79,147.50,106.74,119.17,94.51,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.77,463.98,101.79,147.50,106.74,119.17,94.51,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.012, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,325.27,110.73,463.98,101.83,147.50,106.74,119.17,94.47,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,325.27,110.73,463.98,101.79,147.50,106.78,130.89,94.47,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,325.27,110.81,463.98,101.79,147.50,106.78,130.89,94.47,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,314.53,110.77,463.98,101.79,147.50,106.81,130.89,94.43,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,314.53,110.73,474.73,101.79,147.50,106.74,130.89,94.47,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,315.51,110.70,486.45,101.79,136.75,106.81,130.89,94.47,4000.00,15.24,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,314.53,110.77,486.45,101.79,136.75,106.85,130.89,94.47,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,314.53,110.77,486.45,101.79,136.75,106.81,119.17,94.43,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,314.53,110.77,486.45,101.79,147.50,106.78,119.17,94.43,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,314.53,110.73,474.73,101.83,147.50,106.81,119.17,94.43,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.73,474.73,101.79,147.50,106.81,119.17,94.43,4000.00,15.16,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.77,474.73,101.79,147.50,106.78,119.17,94.43,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,325.27,110.77,474.73,101.76,147.50,106.81,119.17,94.51,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,325.27,110.73,486.45,101.72,147.50,106.78,119.17,94.43,4000.00,15.13,4000.00,0.00,
0.003,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.70,497.19,101.72,147.50,106.70,119.17,94.47,4000.00,15.09,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.77,507.94,101.79,147.50,106.78,119.17,94.51,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,336.02,110.66,497.19,101.76,147.50,106.78,107.45,94.43,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.73,497.19,101.76,147.50,106.74,107.45,94.43,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.73,486.45,101.76,147.50,106.78,107.45,94.43,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.77,486.45,101.72,147.50,106.74,107.45,94.47,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,325.27,110.73,486.45,101.72,147.50,106.74,107.45,94.43,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.77,486.45,101.76,147.50,106.78,107.45,94.43,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.73,486.45,101.72,147.50,106.78,107.45,94.47,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,325.27,110.73,474.73,101.76,147.50,106.74,107.45,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,325.27,110.77,486.45,101.76,147.50,106.78,107.45,94.51,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,325.27,110.70,474.73,101.79,147.50,106.78,107.45,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,325.27,110.70,474.73,101.72,147.50,106.74,107.45,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,325.27,110.77,474.73,101.76,147.50,106.78,107.45,94.47,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,314.53,110.73,474.73,101.72,147.50,106.78,107.45,94.47,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,314.53,110.73,486.45,101.72,136.75,106.78,107.45,94.47,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,315.51,110.70,486.45,101.72,136.75,106.74,107.45,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,315.51,110.70,474.73,101.72,136.75,106.70,107.45,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,315.51,110.66,476.68,101.68,136.75,106.74,107.45,94.43,4000.00,15.05,4000.00,0.00,
0.003,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,315.51,110.70,474.73,101.72,136.75,106.74,95.73,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,315.51,110.70,476.68,101.68,136.75,106.70,95.73,94.43,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,315.51,110.70,463.98,101.76,136.75,106.78,107.45,94.43,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,315.51,110.70,463.98,101.72,136.75,106.74,95.73,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,315.51,110.66,453.24,101.72,136.75,106.70,95.73,94.43,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,325.27,110.70,453.24,101.76,136.75,106.70,107.45,94.43,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,325.27,110.70,453.24,101.76,136.75,106.74,107.45,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,325.27,110.70,441.51,101.72,136.75,106.74,107.45,94.43,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,110.70,453.24,101.72,136.75,106.74,107.45,94.43,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,336.02,110.70,453.24,101.79,136.75,106.74,107.45,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,336.02,110.70,463.98,101.79,136.75,106.70,107.45,94.40,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,336.02,110.66,463.98,101.72,136.75,106.70,107.45,94.43,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,336.02,110.70,474.73,101.72,136.75,106.74,107.45,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,336.02,110.62,474.73,101.72,147.50,106.74,95.73,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,336.02,110.66,487.42,101.68,147.50,106.70,95.73,94.43,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,345.79,110.66,487.42,101.65,147.50,106.74,95.73,94.40,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,345.79,110.66,498.17,101.65,147.50,106.70,95.73,94.43,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,345.79,110.66,487.42,101.65,147.50,106.70,95.73,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,345.79,110.62,476.68,101.68,147.50,106.70,95.73,94.40,4000.00,15.09,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.006, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,345.79,110.66,463.98,101.72,136.75,106.74,95.73,94.40,4000.00,15.05,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,336.02,110.59,454.21,101.65,136.75,106.74,95.73,94.36,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,336.02,110.62,441.51,101.72,136.75,106.74,95.73,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.006, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,336.02,110.62,431.75,101.68,136.75,106.74,95.73,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.59,420.02,101.72,136.75,106.74,95.73,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.62,420.02,101.76,136.75,106.74,107.45,94.40,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.006, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,336.02,110.66,409.28,101.76,136.75,106.78,95.73,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,336.02,110.66,410.26,101.68,136.75,106.74,107.45,94.40,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,336.02,110.66,409.28,101.72,136.75,106.74,95.73,94.40,4000.00,15.02,4000.00,0.00,
0.003,0.000,0.000,0.009,0.009,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,336.02,110.62,410.26,101.65,136.75,106.74,95.73,94.36,4000.00,15.09,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,336.02,110.62,409.28,101.79,147.50,106.78,107.45,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,336.02,110.62,409.28,101.72,136.75,106.70,107.45,94.43,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,336.02,110.59,409.28,101.72,136.75,106.70,95.73,94.43,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,325.27,110.62,409.28,101.72,136.75,106.74,95.73,94.43,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,325.27,110.62,409.28,101.72,136.75,106.74,95.73,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.012, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,336.02,110.62,410.26,101.68,136.75,106.74,95.73,94.36,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,336.02,110.62,409.28,101.72,136.75,106.74,95.73,94.40,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,336.02,110.62,397.56,101.72,136.75,106.70,95.73,94.40,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,336.02,110.59,398.53,101.68,136.75,106.70,95.73,94.36,4000.00,15.13,4000.00,0.00,
0.000,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,336.02,110.59,398.53,101.68,136.75,106.74,95.73,94.43,4000.00,15.09,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,336.02,110.62,397.56,101.76,147.50,106.70,95.73,94.40,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,336.02,110.59,398.53,101.68,147.50,106.67,95.73,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.62,409.28,101.72,147.50,106.70,95.73,94.36,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,336.02,110.62,410.26,101.68,147.50,106.74,95.73,94.36,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,325.27,110.62,409.28,101.72,147.50,106.70,95.73,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,325.27,110.62,410.26,101.68,147.50,106.70,95.73,94.36,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,325.27,110.62,421.00,101.68,158.24,106.74,95.73,94.36,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,325.27,110.62,421.00,101.68,147.50,106.74,95.73,94.32,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,325.27,110.62,421.00,101.68,147.50,106.74,95.73,94.36,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,325.27,110.66,421.00,101.68,147.50,106.74,95.73,94.36,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,325.27,110.62,431.75,101.61,147.50,106.74,95.73,94.36,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,325.27,110.59,421.00,101.68,147.50,106.70,95.73,94.36,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,325.27,110.62,420.02,101.72,147.50,106.67,107.45,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,325.27,110.62,421.00,101.68,147.50,106.70,95.73,94.36,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,336.02,110.62,420.02,101.72,147.50,106.74,107.45,94.36,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,336.02,110.62,410.26,101.68,147.50,106.70,107.45,94.40,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,336.02,110.59,410.26,101.65,147.50,106.70,107.45,94.36,4000.00,15.09,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,336.02,110.66,409.28,101.72,147.50,106.74,107.45,94.36,4000.00,15.09,4000.00,0.00,
0.006,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.62,431.75,101.65,147.50,106.67,107.45,94.36,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,336.02,110.59,443.47,101.65,147.50,106.70,107.45,94.36,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,336.02,110.59,443.47,101.61,147.50,106.67,95.73,94.36,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,336.02,110.59,454.21,101.58,147.50,106.74,95.73,94.36,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,336.02,110.59,454.21,101.58,147.50,106.67,95.73,94.32,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,336.02,110.55,454.21,101.58,147.50,106.74,95.73,94.36,4000.00,15.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,336.02,110.55,464.96,101.61,147.50,106.70,95.73,94.36,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.59,464.96,101.61,147.50,106.70,95.73,94.40,4000.00,15.20,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,345.79,110.59,476.68,101.58,147.50,106.70,95.73,94.36,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,345.79,110.59,476.68,101.58,136.75,106.70,95.73,94.36,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,345.79,110.59,476.68,101.58,136.75,106.70,95.73,94.36,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,345.79,110.59,476.68,101.61,147.50,106.70,107.45,94.36,4000.00,15.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,345.79,110.55,476.68,101.58,147.50,106.70,107.45,94.36,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,345.79,110.59,464.96,101.54,147.50,106.70,107.45,94.29,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,345.79,110.59,476.68,101.58,147.50,106.70,107.45,94.36,4000.00,15.24,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,345.79,110.55,487.42,101.58,147.50,106.70,119.17,94.36,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,336.02,110.55,476.68,101.58,147.50,106.74,119.17,94.32,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.59,476.68,101.58,147.50,106.70,130.89,94.29,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.59,476.68,101.54,147.50,106.67,130.89,94.29,4000.00,15.38,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,336.02,110.55,476.68,101.54,147.50,106.63,130.89,94.36,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.51,487.42,101.54,147.50,106.63,119.17,94.29,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.55,487.42,101.54,158.24,106.63,119.17,94.25,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,325.27,110.55,498.17,101.54,158.24,106.70,119.17,94.29,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,325.27,110.59,509.89,101.54,158.24,106.70,119.17,94.29,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,325.27,110.59,509.89,101.54,158.24,106.70,119.17,94.36,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,325.27,110.59,520.63,101.50,158.24,106.63,119.17,94.29,4000.00,15.38,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.55,520.63,101.54,158.24,106.67,119.17,94.36,4000.00,15.38,4000.00,0.00,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,325.27,110.55,520.63,101.54,158.24,106.67,119.17,94.29,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.59,520.63,101.54,158.24,106.67,119.17,94.29,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.55,509.89,101.54,158.24,106.70,119.17,94.29,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,325.27,110.59,509.89,101.47,158.24,106.59,107.45,94.25,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,325.27,110.59,509.89,101.50,168.99,106.70,107.45,94.29,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,325.27,110.59,509.89,101.54,158.24,106.59,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,325.27,110.59,520.63,101.50,168.99,106.63,107.45,94.32,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,325.27,110.51,509.89,101.47,158.24,106.67,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,325.27,110.55,509.89,101.50,158.24,106.56,107.45,94.29,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.55,509.89,101.50,158.24,106.67,107.45,94.29,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.55,509.89,101.50,168.99,106.74,107.45,94.29,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,336.02,110.59,509.89,101.54,158.24,106.70,107.45,94.25,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,336.02,110.55,498.17,101.54,168.99,106.70,107.45,94.21,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,345.79,110.55,509.89,101.50,168.99,106.70,119.17,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,345.79,110.55,509.89,101.50,168.99,106.63,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,345.79,110.59,509.89,101.54,168.99,106.63,119.17,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,345.79,110.51,509.89,101.50,168.99,106.70,107.45,94.36,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.009,0.012,0.003, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,345.79,110.51,509.89,101.50,179.73,106.70,107.45,94.32,4000.00,15.46,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,345.79,110.55,498.17,101.47,179.73,106.59,107.45,94.29,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,345.79,110.55,498.17,101.58,179.73,106.63,107.45,94.25,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,345.79,110.51,498.17,101.54,189.50,106.63,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,345.79,110.51,487.42,101.50,200.24,106.63,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,345.79,110.48,487.42,101.50,210.99,106.70,107.45,94.29,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.006,0.009,0.018, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,345.79,110.51,476.68,101.50,210.99,106.59,107.45,94.29,4000.00,15.49,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,336.02,110.51,476.68,101.54,210.99,106.59,107.45,94.29,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,345.79,110.51,476.68,101.50,200.24,106.59,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,345.79,110.51,464.96,101.50,200.24,106.63,107.45,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,345.79,110.55,464.96,101.58,200.24,106.63,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,345.79,110.55,454.21,101.54,200.24,106.59,107.45,94.29,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,345.79,110.51,454.21,101.54,200.24,106.63,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,345.79,110.51,443.47,101.58,200.24,106.63,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,356.53,110.51,443.47,101.58,200.24,106.59,107.45,94.29,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.55,443.47,101.50,200.24,106.63,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.51,443.47,101.54,200.24,106.59,107.45,94.25,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,356.53,110.55,431.75,101.50,200.24,106.59,107.45,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.009,0.006,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,356.53,110.51,421.00,101.58,200.24,106.56,107.45,94.29,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.51,421.00,101.58,210.99,106.59,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,345.79,110.55,410.26,101.54,210.99,106.59,107.45,94.25,4000.00,15.49,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.48,398.53,101.58,210.99,106.59,95.73,94.29,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,356.53,110.51,398.53,101.58,210.99,106.59,95.73,94.29,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,356.53,110.51,398.53,101.54,210.99,106.59,95.73,94.29,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.44,398.53,101.54,210.99,106.59,95.73,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,345.79,110.48,421.00,101.58,210.99,106.59,95.73,94.29,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,345.79,110.48,421.00,101.54,210.99,106.56,107.45,94.29,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.51,431.75,101.50,210.99,106.67,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,356.53,110.55,431.75,101.50,200.24,106.63,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,356.53,110.51,431.75,101.50,200.24,106.59,95.73,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,356.53,110.44,431.75,101.54,189.50,106.63,107.45,94.21,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,356.53,110.51,431.75,101.50,189.50,106.59,95.73,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.48,431.75,101.50,189.50,106.63,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,356.53,110.48,431.75,101.58,189.50,106.56,95.73,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.48,431.75,101.47,189.50,106.59,95.73,94.21,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,356.53,110.48,431.75,101.50,200.24,106.63,95.73,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,356.53,110.51,421.00,101.50,210.99,106.63,95.73,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,356.53,110.51,431.75,101.54,210.99,106.56,95.73,94.18,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,345.79,110.48,421.00,101.50,210.99,106.59,95.73,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.48,421.00,101.54,210.99,106.63,95.73,94.25,4000.00,15.49,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,356.53,110.48,421.00,101.50,200.24,106.59,107.45,94.25,4000.00,15.42,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,345.79,110.51,421.00,101.54,200.24,106.56,107.45,94.25,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,345.79,110.48,421.00,101.50,200.24,106.59,95.73,94.21,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,345.79,110.51,421.00,101.50,189.50,106.63,95.73,94.21,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,345.79,110.51,431.75,101.47,189.50,106.56,107.45,94.21,4000.00,15.46,4000.00,0.00,
0.003,0.003,0.000,0.006,0.003,0.003, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,345.79,110.48,431.75,101.50,200.24,106.59,107.45,94.21,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,345.79,110.48,431.75,101.47,200.24,106.56,95.73,94.18,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,345.79,110.48,443.47,101.47,200.24,106.59,95.73,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,345.79,110.48,443.47,101.50,200.24,106.59,95.73,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,110.48,443.47,101.47,200.24,106.59,95.73,94.21,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,345.79,110.51,454.21,101.47,210.99,106.56,95.73,94.21,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,336.02,110.48,454.21,101.47,210.99,106.56,95.73,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,336.02,110.48,454.21,101.43,210.99,106.59,95.73,94.21,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,345.79,110.48,454.21,101.50,210.99,106.56,107.45,94.25,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,345.79,110.48,443.47,101.47,210.99,106.56,107.45,94.18,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,345.79,110.48,443.47,101.47,210.99,106.52,107.45,94.21,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,336.02,110.48,443.47,101.50,200.24,106.59,107.45,94.25,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,336.02,110.48,443.47,101.47,200.24,106.59,107.45,94.21,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.48,443.47,101.50,189.50,106.56,107.45,94.21,4000.00,15.38,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.48,443.47,101.47,189.50,106.56,107.45,94.18,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.48,431.75,101.50,189.50,106.59,107.45,94.18,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,336.02,110.48,431.75,101.43,179.73,106.59,107.45,94.21,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.44,431.75,101.43,179.73,106.59,107.45,94.18,4000.00,15.31,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,110.44,431.75,101.47,168.99,106.59,107.45,94.18,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.44,431.75,101.47,168.99,106.59,107.45,94.18,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,336.02,110.44,431.75,101.43,168.99,106.56,107.45,94.18,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,110.48,443.47,101.43,168.99,106.63,107.45,94.21,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.009, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,345.79,110.44,443.47,101.43,168.99,106.56,107.45,94.21,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,345.79,110.44,444.44,101.39,168.99,106.59,107.45,94.21,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,345.79,110.44,454.21,101.43,158.24,106.59,119.17,94.18,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,356.53,110.44,466.91,101.39,158.24,106.67,107.45,94.18,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,356.53,110.44,477.66,101.39,158.24,106.63,107.45,94.18,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,356.53,110.44,476.68,101.43,168.99,106.67,107.45,94.18,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,366.30,110.44,477.66,101.36,168.99,106.67,107.45,94.21,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,366.30,110.44,477.66,101.39,168.99,106.63,107.45,94.21,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,367.28,110.40,477.66,101.36,168.99,106.67,107.45,94.21,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,366.30,110.44,477.66,101.36,158.24,106.63,107.45,94.18,4000.00,15.16,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,366.30,110.44,477.66,101.39,158.24,106.63,107.45,94.21,4000.00,15.24,4000.00,0.00,
0.003,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,367.28,110.40,488.40,101.36,158.24,106.63,95.73,94.18,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.006, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,367.28,110.40,488.40,101.39,158.24,106.59,95.73,94.21,4000.00,15.16,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,367.28,110.40,488.40,101.36,158.24,106.56,95.73,94.21,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,366.30,110.44,488.40,101.36,158.24,106.63,95.73,94.18,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,357.51,110.40,500.12,101.32,158.24,106.63,95.73,94.14,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,357.51,110.40,500.12,101.32,158.24,106.59,95.73,94.21,4000.00,15.13,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,345.79,110.44,500.12,101.39,158.24,106.56,95.73,94.21,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.015, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,346.76,110.37,500.12,101.39,158.24,106.56,95.73,94.18,4000.00,15.13,4000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.44,500.12,101.32,158.24,106.56,95.73,94.14,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.48,500.12,101.36,158.24,106.56,107.45,94.18,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,336.02,110.44,500.12,101.28,147.50,106.59,107.45,94.18,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,336.02,110.44,500.12,101.32,147.50,106.56,107.45,94.18,4000.00,15.05,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.44,500.12,101.36,147.50,106.67,107.45,94.18,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.009,0.006,0.018, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.48,500.12,101.32,147.50,106.63,107.45,94.18,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.44,488.40,101.32,147.50,106.59,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,110.44,500.12,101.32,147.50,106.59,107.45,94.18,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.40,500.12,101.28,147.50,106.59,107.45,94.18,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,337.00,110.40,500.12,101.32,147.50,106.59,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.006,0.003,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.40,500.12,101.36,147.50,106.56,107.45,94.14,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.003, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,110.44,500.12,101.28,158.24,106.56,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,110.44,510.87,101.28,158.24,106.59,95.73,94.14,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,336.02,110.44,522.59,101.28,158.24,106.52,107.45,94.14,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.37,522.59,101.32,158.24,106.56,95.73,94.18,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,110.44,533.33,101.25,158.24,106.59,107.45,94.18,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.40,533.33,101.28,158.24,106.52,107.45,94.18,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.003, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,110.37,544.08,101.25,147.50,106.56,107.45,94.18,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,336.02,110.44,544.08,101.25,147.50,106.63,107.45,94.18,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.40,555.80,101.25,147.50,106.59,107.45,94.18,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.40,555.80,101.25,147.50,106.59,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,110.40,566.54,101.21,147.50,106.67,119.17,94.14,4000.00,15.09,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.40,566.54,101.21,147.50,106.59,119.17,94.18,4000.00,15.09,4000.00,0.00,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.37,566.54,101.17,147.50,106.56,119.17,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,337.00,110.37,578.27,101.21,147.50,106.56,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,346.76,110.37,589.01,101.25,147.50,106.56,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,346.76,110.37,589.01,101.14,158.24,106.59,107.45,94.14,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.37,599.76,101.21,158.24,106.52,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,346.76,110.40,589.01,101.21,158.24,106.56,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,346.76,110.37,589.01,101.17,158.24,106.52,107.45,94.14,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.40,578.27,101.21,158.24,106.56,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,346.76,110.37,566.54,101.21,158.24,106.56,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,346.76,110.37,555.80,101.25,158.24,106.56,107.45,94.18,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,346.76,110.37,555.80,101.21,158.24,106.52,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,346.76,110.37,544.08,101.17,168.99,106.59,107.45,94.14,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,346.76,110.37,544.08,101.21,168.99,106.56,107.45,94.18,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,346.76,110.37,544.08,101.25,168.99,106.52,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,346.76,110.37,533.33,101.21,168.99,106.56,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.37,522.59,101.25,168.99,106.56,107.45,94.10,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,337.00,110.37,522.59,101.21,168.99,106.56,107.45,94.10,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,337.00,110.40,510.87,101.28,168.99,106.56,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,110.40,510.87,101.25,168.99,106.56,107.45,94.10,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,337.00,110.33,510.87,101.21,179.73,106.52,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,337.00,110.37,522.59,101.25,179.73,106.52,107.45,94.10,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,337.00,110.37,522.59,101.17,179.73,106.52,107.45,94.14,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,110.37,510.87,101.21,179.73,106.52,95.73,94.10,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,337.00,110.37,510.87,101.17,179.73,106.52,95.73,94.14,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,337.00,110.37,510.87,101.21,179.73,106.52,95.73,94.07,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,337.00,110.37,510.87,101.28,179.73,106.59,95.73,94.10,4000.00,15.13,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,337.00,110.33,500.12,101.21,179.73,106.56,95.73,94.07,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.25,0.00,0.00,0.00 ,,337.00,110.40,500.12,101.25,179.73,106.52,95.73,94.10,4000.00,15.09,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,337.00,110.40,488.40,101.21,179.73,106.52,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,337.00,110.37,488.40,101.28,179.73,106.56,107.45,94.07,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,326.25,110.40,488.40,101.28,179.73,106.56,107.45,94.10,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,326.25,110.37,477.66,101.25,179.73,106.52,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,326.25,110.37,477.66,101.25,179.73,106.56,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,326.25,110.33,477.66,101.21,179.73,106.52,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,326.25,110.37,477.66,101.25,179.73,106.48,107.45,94.14,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,337.00,110.40,477.66,101.25,179.73,106.52,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,337.00,110.37,477.66,101.28,179.73,106.52,107.45,94.10,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,110.33,477.66,101.28,179.73,106.59,107.45,94.07,4000.00,15.09,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,337.00,110.37,477.66,101.21,179.73,106.52,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,337.00,110.37,477.66,101.25,179.73,106.48,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,337.00,110.33,477.66,101.25,179.73,106.48,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.33,477.66,101.21,179.73,106.52,107.45,94.07,4000.00,15.13,4000.00,0.00,
