SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,346.76,110.33,466.91,101.25,179.73,106.56,107.45,94.10,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,346.76,110.33,466.91,101.21,179.73,106.56,107.45,94.14,4000.00,15.09,4000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,346.76,110.33,455.19,101.25,179.73,106.48,107.45,94.14,4000.00,15.13,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.33,444.44,101.25,179.73,106.52,107.45,94.10,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,346.76,110.33,433.70,101.25,179.73,106.48,107.45,94.10,4000.00,15.13,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.29,433.70,101.21,179.73,106.45,107.45,94.07,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.33,433.70,101.25,179.73,106.52,107.45,94.10,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.015, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,346.76,110.29,433.70,101.25,179.73,106.52,107.45,94.07,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.33,444.44,101.21,189.50,106.48,107.45,94.14,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,346.76,110.29,444.44,101.17,189.50,106.48,107.45,94.14,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,346.76,110.37,444.44,101.21,200.24,106.48,107.45,94.07,4000.00,15.20,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,346.76,110.33,433.70,101.21,200.24,106.56,107.45,94.10,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.33,421.98,101.25,210.99,106.48,107.45,94.14,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.012, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,346.76,110.33,421.98,101.25,210.99,106.52,107.45,94.07,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,346.76,110.37,421.98,101.25,200.24,106.48,107.45,94.07,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,346.76,110.29,433.70,101.21,200.24,106.48,107.45,94.03,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,337.00,110.33,433.70,101.25,200.24,106.52,107.45,94.07,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,110.37,433.70,101.25,200.24,106.48,107.45,94.07,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,337.00,110.37,421.98,101.21,189.50,106.48,107.45,94.07,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.006,0.009,0.003, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,337.00,110.33,433.70,101.17,189.50,106.48,107.45,94.07,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,110.37,433.70,101.25,179.73,106.48,107.45,94.10,4000.00,15.35,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,110.29,444.44,101.14,179.73,106.48,107.45,94.10,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,337.00,110.29,444.44,101.17,179.73,106.52,107.45,94.07,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,337.00,110.33,444.44,101.17,179.73,106.48,107.45,94.10,4000.00,15.35,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,346.76,110.37,444.44,101.17,168.99,106.48,107.45,94.07,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.012, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,110.33,444.44,101.21,168.99,106.52,95.73,94.10,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,337.00,110.37,444.44,101.17,158.24,106.48,95.73,94.10,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,110.33,433.70,101.21,158.24,106.48,95.73,94.07,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,337.00,110.33,421.98,101.21,158.24,106.52,95.73,94.07,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,337.00,110.33,411.23,101.21,158.24,106.56,95.73,94.10,4000.00,15.38,4000.00,0.00,
0.003,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,326.25,110.37,411.23,101.25,147.50,106.52,95.73,94.07,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,326.25,110.33,411.23,101.17,147.50,106.52,95.73,94.10,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,326.25,110.33,411.23,101.21,147.50,106.52,95.73,94.10,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,326.25,110.29,411.23,101.21,147.50,106.48,95.73,94.07,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,326.25,110.33,411.23,101.21,147.50,106.52,95.73,94.07,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,326.25,110.29,411.23,101.21,147.50,106.56,95.73,94.07,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,326.25,110.33,411.23,101.21,136.75,106.52,95.73,94.07,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,326.25,110.33,411.23,101.17,147.50,106.56,95.73,94.10,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,326.25,110.37,400.49,101.21,147.50,106.48,95.73,94.10,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,326.25,110.26,388.77,101.21,147.50,106.48,95.73,94.10,4000.00,15.46,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,326.25,110.29,388.77,101.17,147.50,106.48,95.73,94.10,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,326.25,110.29,378.02,101.21,147.50,106.52,95.73,94.07,4000.00,15.49,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.44,0.00,0.00,0.00 ,,316.48,110.33,378.02,101.21,147.50,106.48,95.73,94.10,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,326.25,110.37,378.02,101.28,136.75,106.56,95.73,94.07,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,316.48,110.33,378.02,101.28,136.75,106.56,95.73,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,316.48,110.33,366.30,101.25,136.75,106.48,95.73,94.07,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,316.48,110.29,366.30,101.25,136.75,106.52,95.73,94.07,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.50,0.00,0.00,0.00 ,,316.48,110.37,355.56,101.25,147.50,106.52,95.73,94.07,4000.00,15.53,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,316.48,110.37,355.56,101.25,147.50,106.52,95.73,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,305.74,110.37,366.30,101.28,147.50,106.52,95.73,94.07,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,305.74,110.33,366.30,101.28,147.50,106.48,95.73,94.07,4000.00,15.57,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,305.74,110.33,366.30,101.21,147.50,106.48,95.73,94.03,4000.00,15.46,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,316.48,110.33,366.30,101.21,147.50,106.48,95.73,94.07,4000.00,15.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,305.74,110.33,366.30,101.25,147.50,106.52,95.73,94.03,4000.00,15.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,305.74,110.33,378.02,101.28,158.24,106.52,95.73,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,305.74,110.33,378.02,101.25,158.24,106.48,95.73,94.07,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,305.74,110.33,388.77,101.17,158.24,106.48,95.73,94.07,4000.00,15.53,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,305.74,110.33,388.77,101.21,168.99,106.48,95.73,94.07,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,305.74,110.33,378.02,101.21,168.99,106.48,95.73,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,305.74,110.33,378.02,101.21,158.24,106.48,95.73,94.07,4000.00,15.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,305.74,110.33,378.02,101.21,158.24,106.52,95.73,94.07,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,305.74,110.33,388.77,101.21,158.24,106.52,95.73,93.99,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,305.74,110.33,378.02,101.21,158.24,106.52,95.73,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,305.74,110.37,378.02,101.17,158.24,106.52,95.73,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,316.48,110.29,378.02,101.17,158.24,106.56,107.45,94.03,4000.00,15.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,316.48,110.29,366.30,101.21,158.24,106.48,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.33,366.30,101.21,158.24,106.56,120.15,93.99,4000.00,15.46,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.26,378.02,101.17,168.99,106.56,120.15,93.96,4000.00,15.49,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,326.25,110.33,378.02,101.17,179.73,106.52,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,326.25,110.29,388.77,101.17,179.73,106.48,120.15,93.99,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.33,388.77,101.14,179.73,106.48,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.29,388.77,101.17,179.73,106.48,120.15,94.07,4000.00,15.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.29,388.77,101.21,179.73,106.48,120.15,93.99,4000.00,15.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.26,388.77,101.14,179.73,106.52,120.15,94.03,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.26,400.49,101.17,179.73,106.48,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,326.25,110.29,400.49,101.14,179.73,106.45,120.15,93.96,4000.00,15.46,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,326.25,110.26,400.49,101.14,168.99,106.52,120.15,93.99,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.56,0.00,0.00,0.00 ,,326.25,110.26,400.49,101.14,168.99,106.52,120.15,93.99,4000.00,15.46,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,326.25,110.26,400.49,101.17,158.24,106.52,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,326.25,110.29,411.23,101.14,158.24,106.52,120.15,93.99,4000.00,15.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.29,411.23,101.14,158.24,106.56,120.15,93.99,4000.00,15.53,4000.00,0.00,
0.006,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.26,421.98,101.14,158.24,106.48,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.29,433.70,101.14,158.24,106.52,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.29,444.44,101.14,158.24,106.48,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.26,445.42,101.10,147.50,106.52,120.15,93.96,4000.00,15.53,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.26,445.42,101.10,148.47,106.45,120.15,93.99,4000.00,15.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.26,457.14,101.06,147.50,106.48,120.15,93.99,4000.00,15.53,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.29,467.89,101.10,147.50,106.52,120.15,93.99,4000.00,15.53,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,326.25,110.29,467.89,101.06,148.47,106.45,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.29,467.89,101.10,158.24,106.52,120.15,93.99,4000.00,15.53,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.29,467.89,101.06,158.24,106.52,120.15,93.99,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.29,478.63,101.06,158.24,106.52,120.15,93.99,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.29,478.63,101.06,158.24,106.48,120.15,93.99,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,316.48,110.26,478.63,101.06,158.24,106.52,120.15,93.99,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,316.48,110.29,478.63,101.06,158.24,106.48,120.15,93.99,4000.00,15.49,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,316.48,110.26,490.35,101.06,158.24,106.52,120.15,93.99,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,316.48,110.29,490.35,101.06,158.24,106.48,120.15,93.96,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,316.48,110.26,490.35,101.03,158.24,106.56,120.15,94.03,4000.00,15.49,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,316.48,110.26,478.63,101.06,158.24,106.48,120.15,93.99,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.29,478.63,101.06,158.24,106.52,120.15,93.96,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,316.48,110.29,478.63,101.03,158.24,106.48,120.15,93.96,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,326.25,110.29,478.63,101.06,158.24,106.56,107.45,93.99,4000.00,15.49,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,326.25,110.26,467.89,101.06,168.99,106.48,120.15,93.99,4000.00,15.53,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,326.25,110.22,467.89,100.99,168.99,106.48,120.15,93.99,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,326.25,110.26,467.89,101.03,168.99,106.48,107.45,93.99,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,326.25,110.26,478.63,101.06,168.99,106.45,107.45,94.03,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,326.25,110.29,478.63,101.03,168.99,106.45,107.45,93.96,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,326.25,110.26,490.35,101.03,168.99,106.48,107.45,93.99,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,337.00,110.22,490.35,101.06,168.99,106.48,107.45,93.99,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,337.00,110.22,501.10,101.03,168.99,106.45,107.45,93.96,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,337.00,110.22,512.82,100.99,158.24,106.45,107.45,93.96,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,110.22,512.82,100.99,158.24,106.48,107.45,93.99,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.26,512.82,100.99,168.99,106.45,107.45,93.99,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,110.26,512.82,101.06,168.99,106.48,107.45,93.96,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,337.00,110.26,512.82,100.99,168.99,106.48,107.45,93.99,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,110.22,523.57,100.95,168.99,106.45,120.15,93.99,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.015, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.22,523.57,100.99,168.99,106.48,120.15,93.99,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,110.26,523.57,100.99,168.99,106.48,120.15,93.99,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.26,523.57,100.95,168.99,106.45,120.15,93.99,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.22,535.29,100.99,168.99,106.45,120.15,93.96,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,110.26,535.29,100.99,168.99,106.48,120.15,93.96,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,337.00,110.26,523.57,101.06,179.73,106.45,120.15,93.99,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.018, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,337.00,110.26,523.57,101.03,168.99,106.48,120.15,93.99,4000.00,15.27,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,337.00,110.29,512.82,101.03,168.99,106.48,120.15,93.96,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,337.00,110.18,501.10,100.99,168.99,106.48,120.15,93.96,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,337.00,110.26,512.82,101.03,168.99,106.48,120.15,93.99,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,337.00,110.22,501.10,100.99,179.73,106.48,120.15,93.96,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.22,501.10,100.99,179.73,106.45,120.15,93.99,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.006,0.009,0.006, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.26,501.10,100.95,190.48,106.45,120.15,93.96,4000.00,15.24,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.22,512.82,100.99,190.48,106.41,120.15,93.99,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,326.25,110.22,512.82,100.95,190.48,106.41,107.45,93.99,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,316.48,110.26,523.57,100.95,190.48,106.41,107.45,93.96,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,316.48,110.26,535.29,100.95,201.22,106.45,120.15,93.96,4000.00,15.24,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,316.48,110.22,546.03,100.92,200.24,106.48,120.15,93.96,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.009, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,326.25,110.26,546.03,100.95,201.22,106.41,120.15,93.96,4000.00,15.16,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,326.25,110.22,556.78,100.95,211.97,106.45,120.15,93.96,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,326.25,110.29,556.78,100.92,211.97,106.41,120.15,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,326.25,110.22,556.78,100.95,211.97,106.41,120.15,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,326.25,110.22,556.78,100.92,211.97,106.41,120.15,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,326.25,110.29,546.03,100.92,211.97,106.37,131.87,93.96,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,316.48,110.26,546.03,100.95,222.71,106.45,131.87,93.99,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,316.48,110.22,535.29,100.92,222.71,106.41,131.87,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,316.48,110.22,535.29,100.92,222.71,106.41,131.87,93.92,4000.00,15.13,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,316.48,110.22,523.57,100.95,222.71,106.41,131.87,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,316.48,110.22,523.57,100.95,222.71,106.45,131.87,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,316.48,110.22,523.57,100.92,222.71,106.34,131.87,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,316.48,110.18,523.57,100.88,222.71,106.34,131.87,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,316.48,110.22,523.57,100.95,222.71,106.37,120.15,93.92,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.003, ,0.00,0.00,159.68,0.00,0.00,0.00 ,,316.48,110.18,535.29,100.92,211.97,106.34,120.15,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,316.48,110.22,535.29,100.88,211.97,106.37,120.15,93.99,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,326.25,110.18,546.03,100.88,211.97,106.41,120.15,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,326.25,110.22,546.03,100.92,211.97,106.41,120.15,93.96,4000.00,15.09,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,326.25,110.22,546.03,100.92,211.97,106.41,120.15,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,326.25,110.15,546.03,100.88,201.22,106.34,107.45,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,316.48,110.22,546.03,100.88,201.22,106.34,107.45,93.96,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,316.48,110.26,546.03,100.88,201.22,106.45,107.45,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,316.48,110.22,556.78,100.88,201.22,106.41,107.45,93.96,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,316.48,110.18,556.78,100.92,201.22,106.45,107.45,93.96,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,305.74,110.26,556.78,100.88,201.22,106.45,107.45,93.92,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,305.74,110.18,546.03,100.88,201.22,106.37,107.45,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.74,0.00,0.00,0.00 ,,305.74,110.22,546.03,100.88,201.22,106.41,107.45,93.96,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,305.74,110.22,535.29,100.92,201.22,106.37,107.45,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,305.74,110.15,523.57,100.88,201.22,106.37,107.45,93.92,4000.00,15.09,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,305.74,110.26,523.57,100.92,201.22,106.37,120.15,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,305.74,110.22,512.82,100.92,201.22,106.37,107.45,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,305.74,110.18,501.10,100.88,201.22,106.41,120.15,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,305.74,110.22,490.35,100.92,201.22,106.41,107.45,93.96,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,305.74,110.22,478.63,100.92,201.22,106.41,120.15,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,305.74,110.15,478.63,100.95,201.22,106.37,120.15,93.92,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,316.48,110.22,478.63,100.95,201.22,106.37,120.15,93.92,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,316.48,110.22,478.63,100.92,201.22,106.41,120.15,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,316.48,110.22,478.63,100.88,201.22,106.37,107.45,93.92,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,326.25,110.15,478.63,100.95,190.48,106.41,120.15,93.96,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,326.25,110.15,467.89,100.92,190.48,106.41,120.15,93.96,4000.00,15.13,4000.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,326.25,110.15,457.14,100.88,190.48,106.41,120.15,93.96,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,326.25,110.18,457.14,100.95,190.48,106.37,120.15,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,326.25,110.15,445.42,100.95,190.48,106.41,120.15,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,326.25,110.18,434.68,100.92,190.48,106.41,120.15,93.92,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,326.25,110.15,434.68,100.95,179.73,106.41,120.15,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,326.25,110.18,422.95,100.92,179.73,106.41,120.15,93.85,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,326.25,110.15,422.95,100.92,179.73,106.41,131.87,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,159.81,0.00,0.00,0.00 ,,337.00,110.15,422.95,100.95,179.73,106.41,131.87,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,337.97,110.11,422.95,100.99,179.73,106.41,131.87,93.88,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,159.87,0.00,0.00,0.00 ,,337.00,110.15,422.95,100.95,179.73,106.41,131.87,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,337.00,110.18,422.95,100.95,179.73,106.41,131.87,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,337.00,110.15,412.21,100.99,179.73,106.37,131.87,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,337.00,110.22,401.47,100.95,179.73,106.41,131.87,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,347.74,110.11,401.47,100.95,179.73,106.41,120.15,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,337.97,110.11,401.47,100.95,179.73,106.45,120.15,93.88,4000.00,15.13,4000.00,0.00,
0.003,0.000,0.000,0.006,0.012,0.015, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.00,110.18,401.47,100.99,168.99,106.45,120.15,93.92,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.00,110.18,401.47,100.95,168.99,106.45,120.15,93.92,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,337.00,110.15,401.47,100.95,158.24,106.41,120.15,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,327.23,110.11,412.21,100.95,158.24,106.41,120.15,93.92,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,326.25,110.15,422.95,100.95,148.47,106.45,120.15,93.92,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.11,422.95,100.92,148.47,106.41,120.15,93.88,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.018, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,326.25,110.15,422.95,100.92,148.47,106.45,120.15,93.88,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,316.48,110.18,422.95,100.95,137.73,106.37,120.15,93.92,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,326.25,110.18,422.95,100.92,137.73,106.41,120.15,93.88,4000.00,15.13,4000.00,0.00,
0.003,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,316.48,110.18,412.21,100.99,148.47,106.41,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,326.25,110.15,412.21,100.95,148.47,106.41,120.15,93.88,4000.00,15.13,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,326.25,110.18,401.47,100.99,148.47,106.41,107.45,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.006,0.000,0.009,0.009,0.012, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,326.25,110.18,401.47,100.95,158.24,106.41,107.45,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,316.48,110.15,401.47,100.95,168.99,106.37,107.45,93.92,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,316.48,110.18,401.47,100.95,179.73,106.34,107.45,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,316.48,110.15,401.47,100.95,179.73,106.37,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,317.46,110.11,401.47,100.92,190.48,106.34,107.45,93.85,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,317.46,110.11,401.47,100.95,190.48,106.37,107.45,93.88,4000.00,15.20,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.006, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,316.48,110.15,401.47,100.95,190.48,106.37,107.45,93.88,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,317.46,110.11,389.74,100.95,190.48,106.34,107.45,93.88,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,317.46,110.11,389.74,100.92,190.48,106.37,107.45,93.92,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,326.25,110.18,389.74,100.92,190.48,106.41,107.45,93.88,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,316.48,110.15,389.74,100.92,179.73,106.37,107.45,93.88,4000.00,15.24,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,316.48,110.15,401.47,100.88,179.73,106.37,107.45,93.88,4000.00,15.31,4000.00,0.00,
0.000,0.003,0.000,0.003,0.009,0.009, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,327.23,110.11,401.47,100.92,179.73,106.37,107.45,93.85,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.11,401.47,100.92,179.73,106.41,120.15,93.92,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,327.23,110.07,401.47,100.88,168.99,106.45,120.15,93.88,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,326.25,110.15,389.74,100.95,168.99,106.41,120.15,93.85,4000.00,15.31,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,337.97,110.11,389.74,100.92,168.99,106.45,120.15,93.88,4000.00,15.35,4000.00,0.00,
0.003,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.00,110.15,389.74,100.88,168.99,106.37,120.15,93.85,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.97,110.11,379.00,100.88,168.99,106.34,120.15,93.85,4000.00,15.35,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.00,110.15,379.00,100.92,168.99,106.37,120.15,93.85,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,337.97,110.07,379.00,100.88,168.99,106.41,120.15,93.85,4000.00,15.38,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,337.97,110.07,367.28,100.88,158.24,106.41,120.15,93.85,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.97,110.11,367.28,100.95,158.24,106.41,120.15,93.88,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.07,367.28,100.92,158.24,106.41,120.15,93.85,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.11,367.28,100.92,158.24,106.45,120.15,93.85,4000.00,15.46,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,327.23,110.07,379.00,100.95,158.24,106.41,120.15,93.85,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.11,367.28,100.92,158.24,106.37,120.15,93.88,4000.00,15.42,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,326.25,110.40,366.30,101.21,158.24,106.67,119.17,94.14,4000.00,15.38,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,337.00,110.26,389.74,101.06,168.99,106.52,131.87,93.96,4000.00,15.13,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,327.23,110.07,379.00,100.92,168.99,106.45,120.15,93.88,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,326.25,110.15,367.28,100.92,168.99,106.41,120.15,93.85,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.006,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,327.23,110.11,367.28,100.92,168.99,106.34,120.15,93.88,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.032,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,327.23,110.11,367.28,100.92,168.99,106.34,120.15,93.88,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.053,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,317.46,110.11,367.28,100.92,168.99,106.34,120.15,93.85,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.070,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.11,367.28,100.95,158.24,106.37,120.15,93.85,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.082,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,317.46,110.11,367.28,100.92,158.24,106.37,107.45,93.88,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.108,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,327.23,110.11,367.28,100.92,158.24,106.37,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.129,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.07,367.28,100.95,158.24,106.37,107.45,93.88,4000.00,15.05,4000.00,0.00,
0.009,0.003,0.000,0.000,0.147,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,327.23,110.11,367.28,100.92,158.24,106.37,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.003,0.000,0.000,0.000,0.161,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,326.25,110.15,367.28,100.92,158.24,106.45,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.182,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.04,367.28,100.88,158.24,106.37,95.73,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.199,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,327.23,110.11,367.28,100.88,158.24,106.37,95.73,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.220,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,327.23,110.11,367.28,100.92,158.24,106.45,95.73,93.88,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.237,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.07,379.00,100.92,158.24,106.41,95.73,93.85,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.000,0.249,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.00,110.18,379.00,100.92,158.24,106.41,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.267,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.97,110.11,389.74,100.92,158.24,106.41,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.284,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,337.97,110.07,389.74,100.92,158.24,106.41,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.296,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.07,389.74,100.88,158.24,106.41,107.45,93.85,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.006,0.308,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,337.00,110.15,401.47,100.88,158.24,106.37,107.45,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.337,0.003, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,337.00,110.15,401.47,100.92,158.24,106.41,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.343,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.07,401.47,100.88,158.24,106.41,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.355,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,326.25,110.15,401.47,100.88,158.24,106.41,107.45,93.88,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.366,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.04,402.44,100.84,158.24,106.45,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.378,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.04,401.47,100.88,158.24,106.37,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.003,0.003,0.000,0.000,0.387,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.11,401.47,100.88,158.24,106.41,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.404,0.003, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.07,401.47,100.88,158.24,106.41,107.45,93.85,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.407,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.04,402.44,100.84,158.24,106.37,108.42,93.81,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.413,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,327.23,110.07,402.44,100.84,158.24,106.34,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.422,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.07,389.74,100.88,158.24,106.34,108.42,93.81,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.428,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.11,390.72,100.84,158.24,106.34,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.425,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.07,402.44,100.84,158.24,106.37,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.006,0.434,0.018, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.07,401.47,100.88,158.24,106.41,107.45,93.85,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.428,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.07,401.47,100.88,168.99,106.41,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.431,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,327.23,110.11,413.19,100.84,168.99,106.41,108.42,93.81,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.434,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.97,110.07,402.44,100.84,168.99,106.34,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.443,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.97,110.11,412.21,100.88,168.99,106.41,107.45,93.88,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.443,0.003, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,337.97,110.07,412.21,100.88,168.99,106.41,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.006,0.003,0.000,0.006,0.454,0.015, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,337.97,110.07,424.91,100.84,168.99,106.41,108.42,93.81,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.443,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,337.97,110.07,424.91,100.84,168.99,106.37,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.443,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,337.97,110.00,435.65,100.81,168.99,106.41,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.443,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,327.23,110.07,435.65,100.81,168.99,106.41,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.443,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,327.23,110.11,435.65,100.77,158.24,106.37,107.45,93.88,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.443,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.07,435.65,100.84,158.24,106.37,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.009,0.451,0.012, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.11,447.37,100.81,158.24,106.41,120.15,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.445,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.11,447.37,100.81,158.24,106.48,120.15,93.81,4000.00,15.13,4000.00,0.00,
0.003,0.003,0.000,0.000,0.454,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.11,447.37,100.81,158.24,106.37,120.15,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.469,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,327.23,110.04,458.12,100.81,158.24,106.41,120.15,93.81,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.003,0.492,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,327.23,110.11,458.12,100.77,158.24,106.37,120.15,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.507,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.07,468.86,100.73,158.24,106.41,120.15,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.536,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,327.23,110.11,480.59,100.77,158.24,106.37,120.15,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.554,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,327.23,110.07,491.33,100.70,158.24,106.34,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.583,0.000, ,0.00,0.00,160.30,0.00,0.00,0.00 ,,327.23,110.07,503.05,100.73,168.99,106.34,108.42,93.77,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.607,0.000, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,327.23,110.07,503.05,100.73,168.99,106.34,107.45,93.85,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.639,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,317.46,110.07,513.80,100.73,168.99,106.37,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.657,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,317.46,110.11,513.80,100.73,168.99,106.34,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.686,0.003, ,0.00,0.00,160.36,0.00,0.00,0.00 ,,317.46,110.11,513.80,100.73,168.99,106.37,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.706,0.000, ,0.00,0.00,160.24,0.00,0.00,0.00 ,,317.46,110.11,513.80,100.73,168.99,106.41,107.45,93.85,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.730,0.003, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,317.46,110.07,513.80,100.70,179.73,106.37,108.42,93.81,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.750,0.000, ,0.00,0.00,160.18,0.00,0.00,0.00 ,,317.46,110.11,513.80,100.73,168.99,106.37,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.774,0.003, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,317.46,110.07,513.80,100.73,168.99,106.34,108.42,93.81,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.003,0.785,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,317.46,110.07,513.80,100.70,168.99,106.37,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.812,0.000, ,0.00,0.00,160.11,0.00,0.00,0.00 ,,317.46,110.04,525.52,100.70,168.99,106.34,108.42,93.77,4000.00,15.13,4000.00,0.00,
0.003,0.000,0.000,0.006,0.818,0.000, ,0.00,0.00,160.05,0.00,0.00,0.00 ,,317.46,110.07,525.52,100.66,168.99,106.34,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.841,0.000, ,0.00,0.00,159.99,0.00,0.00,0.00 ,,317.46,110.04,525.52,100.70,168.99,106.34,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.862,0.000, ,0.00,0.00,159.93,0.00,0.00,0.00 ,,317.46,110.07,525.52,100.70,168.99,106.34,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.885,0.000, ,0.00,0.00,159.62,0.00,0.00,0.00 ,,317.46,110.04,513.80,100.66,168.99,106.41,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.897,0.000, ,0.00,0.00,159.37,0.00,0.00,0.00 ,,317.46,110.07,513.80,100.70,158.24,106.41,107.45,93.85,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.914,0.000, ,0.00,0.00,159.00,0.00,0.00,0.00 ,,306.72,110.04,503.05,100.70,168.99,106.37,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.917,0.000, ,0.00,0.00,158.94,0.00,0.00,0.00 ,,306.72,110.07,503.05,100.70,168.99,106.37,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.929,0.000, ,0.00,0.00,158.88,0.00,0.00,0.00 ,,306.72,110.04,491.33,100.73,158.24,106.34,108.42,93.81,4000.00,15.09,4000.00,0.00,
0.006,0.012,0.000,0.012,0.944,0.000, ,0.00,0.00,158.76,0.00,0.00,0.00 ,,306.72,110.04,491.33,100.70,158.24,106.37,108.42,93.77,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.955,0.000, ,0.00,0.00,158.32,0.00,0.00,0.00 ,,306.72,110.07,480.59,100.73,158.24,106.37,108.42,93.81,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.950,0.000, ,0.00,0.00,158.14,0.00,0.00,0.00 ,,306.72,110.07,480.59,100.73,168.99,106.37,108.42,93.77,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.955,0.000, ,0.00,0.00,157.64,0.00,0.00,0.00 ,,306.72,110.00,468.86,100.70,168.99,106.34,108.42,93.81,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.958,0.000, ,0.00,0.00,157.03,0.00,0.00,0.00 ,,317.46,110.07,458.12,100.77,168.99,106.52,108.42,93.81,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.964,0.000, ,0.00,0.00,156.72,0.00,0.00,0.00 ,,306.72,110.07,458.12,100.73,168.99,106.34,108.42,93.77,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.973,0.000, ,0.00,0.00,156.47,0.00,0.00,0.00 ,,317.46,110.07,458.12,100.73,179.73,106.37,108.42,93.81,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.976,0.003, ,0.00,0.00,156.41,0.00,0.00,0.00 ,,317.46,110.07,458.12,100.73,179.73,106.34,108.42,93.81,4000.00,15.02,4000.00,0.00,
