SAP ID,109000256995,
0.006,0.012,0.000,0.000,0.985,0.000, ,0.00,0.00,156.22,0.00,0.00,0.00 ,,317.46,110.07,458.12,100.73,190.48,106.45,108.42,93.77,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.000,0.988,0.000, ,0.00,0.00,156.04,0.00,0.00,0.00 ,,306.72,110.07,468.86,100.73,190.48,106.34,108.42,93.81,4000.00,15.02,4000.00,0.00,
0.003,0.000,0.000,0.000,0.994,0.000, ,0.00,0.00,155.73,0.00,0.00,0.00 ,,306.72,110.07,468.86,100.73,190.48,106.30,108.42,93.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.994,0.000, ,0.00,0.00,155.73,0.00,0.00,0.00 ,,306.72,110.07,468.86,100.66,201.22,106.37,108.42,93.81,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.000,0.994,0.000, ,0.00,0.00,155.85,0.00,0.00,0.00 ,,306.72,110.07,468.86,100.70,201.22,106.30,108.42,93.81,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,1.005,0.000, ,0.00,0.00,155.85,0.00,0.00,0.00 ,,306.72,110.07,468.86,100.70,211.97,106.37,108.42,93.81,4000.00,0.00,4000.00,0.00,
0.009,0.015,0.000,0.000,1.002,0.000, ,0.00,0.00,155.67,0.00,0.00,0.00 ,,306.72,110.07,468.86,100.73,211.97,106.34,108.42,93.81,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,1.017,0.003, ,0.00,0.00,154.93,0.00,0.00,0.00 ,,306.72,110.04,468.86,100.70,211.97,106.37,108.42,93.81,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.000,1.011,0.000, ,0.00,0.00,154.19,0.00,0.00,0.00 ,,306.72,110.07,468.86,100.70,211.97,106.30,108.42,93.77,4000.00,0.00,4000.00,0.00,
0.009,0.009,0.000,0.000,1.011,0.000, ,0.00,0.00,153.63,0.00,0.00,0.00 ,,306.72,110.07,468.86,100.70,211.97,106.26,108.42,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.000,1.008,0.000, ,0.00,0.00,153.51,0.00,0.00,0.00 ,,306.72,110.07,468.86,100.66,211.97,106.30,108.42,93.81,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,1.011,0.000, ,0.00,0.00,153.20,0.00,0.00,0.00 ,,306.72,110.11,458.12,100.70,211.97,106.34,108.42,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.000,0.000,1.011,0.000, ,0.00,0.00,152.89,0.00,0.00,0.00 ,,306.72,110.04,458.12,100.70,211.97,106.30,108.42,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,1.014,0.000, ,0.00,0.00,152.64,0.00,0.00,0.00 ,,306.72,110.07,480.59,100.70,222.71,106.34,120.15,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,1.014,0.000, ,0.00,0.00,152.03,0.00,0.00,0.00 ,,306.72,110.07,525.52,100.66,222.71,106.30,120.15,93.77,4000.00,0.00,4000.00,0.00,
0.009,0.009,0.000,0.000,1.023,0.012, ,0.00,0.00,151.35,0.00,0.00,0.00 ,,306.72,110.07,591.94,100.59,222.71,106.26,120.15,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,1.020,0.000, ,0.00,0.00,150.67,0.00,0.00,0.00 ,,306.72,110.07,661.29,100.55,222.71,106.34,108.42,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.012,0.000,0.000,1.032,0.009, ,0.00,0.00,149.87,0.00,0.00,0.00 ,,306.72,110.04,716.97,100.51,222.71,106.34,108.42,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.000,1.023,0.000, ,0.00,0.00,148.94,0.00,0.00,0.00 ,,306.72,110.04,761.90,100.48,211.97,106.34,108.42,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,1.026,0.000, ,0.00,0.00,148.63,0.00,0.00,0.00 ,,317.46,110.04,784.37,100.44,211.97,106.30,120.15,93.77,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.003,1.035,0.003, ,0.00,0.00,147.64,0.00,0.00,0.00 ,,317.46,110.00,795.12,100.40,222.71,106.30,108.42,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.000,1.032,0.003, ,0.00,0.00,146.78,0.00,0.00,0.00 ,,327.23,110.00,795.12,100.37,222.71,106.30,108.42,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,1.029,0.003, ,0.00,0.00,145.98,0.00,0.00,0.00 ,,347.74,110.00,795.12,100.40,222.71,106.30,120.15,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,1.023,0.015, ,0.00,0.00,145.05,0.00,0.00,0.00 ,,379.00,109.96,840.05,100.29,222.71,106.30,120.15,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.003,1.023,0.000, ,0.00,0.00,144.56,0.00,0.00,0.00 ,,419.05,109.93,896.70,100.29,222.71,106.30,120.15,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.000,1.029,0.000, ,0.00,0.00,144.62,0.00,0.00,0.00 ,,502.08,109.85,974.85,100.29,232.48,106.30,131.87,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.000,0.000,1.032,0.021, ,0.00,0.00,144.93,0.00,0.00,0.00 ,,584.13,109.71,1010.99,100.26,253.97,106.26,144.57,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,1.032,0.000, ,0.00,0.00,144.74,0.00,0.00,0.00 ,,758.97,109.60,1000.24,100.18,275.46,106.26,156.29,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,1.029,0.000, ,0.00,0.00,144.19,0.00,0.00,0.00 ,,904.52,109.49,977.78,100.22,285.23,106.26,156.29,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.026,0.000, ,0.00,0.00,143.45,0.00,0.00,0.00 ,,967.03,109.34,929.91,100.29,285.23,106.23,168.01,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,1.029,0.000, ,0.00,0.00,142.40,0.00,0.00,0.00 ,,1000.24,109.27,884.98,100.29,295.97,106.30,168.01,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.032,0.003, ,0.00,0.00,141.41,0.00,0.00,0.00 ,,894.75,109.34,851.77,100.37,285.23,106.23,179.73,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.009,1.046,0.012, ,0.00,0.00,140.91,0.00,0.00,0.00 ,,760.93,109.41,817.58,100.37,275.46,106.26,179.73,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,1.029,0.000, ,0.00,0.00,140.30,0.00,0.00,0.00 ,,668.13,109.49,784.37,100.33,264.71,106.23,179.73,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.035,0.000, ,0.00,0.00,139.31,0.00,0.00,0.00 ,,617.34,109.56,761.90,100.40,253.97,106.26,179.73,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.029,0.000, ,0.00,0.00,138.51,0.00,0.00,0.00 ,,565.57,109.56,728.69,100.44,253.97,106.26,179.73,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.035,0.000, ,0.00,0.00,137.70,0.00,0.00,0.00 ,,543.10,109.63,683.76,100.44,244.20,106.19,179.73,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,1.035,0.000, ,0.00,0.00,137.15,0.00,0.00,0.00 ,,553.85,109.63,661.29,100.48,233.46,106.19,192.43,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,1.046,0.015, ,0.00,0.00,137.09,0.00,0.00,0.00 ,,564.59,109.63,661.29,100.48,211.97,106.23,192.43,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,1.032,0.000, ,0.00,0.00,136.84,0.00,0.00,0.00 ,,553.85,109.63,661.29,100.48,190.48,106.26,204.15,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.035,0.000, ,0.00,0.00,136.72,0.00,0.00,0.00 ,,543.10,109.67,649.57,100.48,168.99,106.30,192.43,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,1.032,0.000, ,0.00,0.00,136.28,0.00,0.00,0.00 ,,533.33,109.63,627.11,100.48,148.47,106.34,192.43,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,1.043,0.006, ,0.00,0.00,135.54,0.00,0.00,0.00 ,,512.82,109.71,604.64,100.51,137.73,106.34,192.43,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.035,0.009, ,0.00,0.00,134.62,0.00,0.00,0.00 ,,482.54,109.67,560.68,100.55,116.24,106.30,192.43,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,1.038,0.009, ,0.00,0.00,133.20,0.00,0.00,0.00 ,,451.28,109.71,525.52,100.59,116.24,106.37,179.73,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.032,0.000, ,0.00,0.00,131.59,0.00,0.00,0.00 ,,420.02,109.74,491.33,100.59,126.98,106.37,192.43,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,1.035,0.000, ,0.00,0.00,130.67,0.00,0.00,0.00 ,,389.74,109.74,493.28,100.55,137.73,106.30,204.15,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,1.035,0.000, ,0.00,0.00,129.99,0.00,0.00,0.00 ,,359.46,109.74,503.05,100.59,158.24,106.30,215.87,93.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,1.038,0.000, ,0.00,0.00,129.49,0.00,0.00,0.00 ,,328.21,109.82,503.05,100.59,179.73,106.23,240.29,93.55,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.006,1.035,0.000, ,0.00,0.00,129.49,0.00,0.00,0.00 ,,307.69,109.82,480.59,100.66,211.97,106.26,264.71,93.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.038,0.003, ,0.00,0.00,129.06,0.00,0.00,0.00 ,,307.69,109.78,447.37,100.62,232.48,106.23,313.55,93.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.032,0.000, ,0.00,0.00,128.63,0.00,0.00,0.00 ,,318.44,109.78,424.91,100.59,253.97,106.26,337.00,93.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,1.038,0.000, ,0.00,0.00,128.32,0.00,0.00,0.00 ,,296.95,109.78,402.44,100.62,275.46,106.23,349.69,93.41,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,1.038,0.000, ,0.00,0.00,127.83,0.00,0.00,0.00 ,,266.67,109.82,379.98,100.70,264.71,106.23,349.69,93.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,1.038,0.000, ,0.00,0.00,127.33,0.00,0.00,0.00 ,,236.39,109.82,368.25,100.59,243.22,106.23,312.58,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,1.038,0.000, ,0.00,0.00,127.02,0.00,0.00,0.00 ,,225.64,109.82,357.51,100.70,211.97,106.26,276.43,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,1.046,0.000, ,0.00,0.00,126.34,0.00,0.00,0.00 ,,214.90,109.78,357.51,100.66,190.48,106.30,240.29,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,1.035,0.000, ,0.00,0.00,125.60,0.00,0.00,0.00 ,,214.90,109.82,346.76,100.66,179.73,106.34,215.87,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,1.038,0.000, ,0.00,0.00,125.11,0.00,0.00,0.00 ,,214.90,109.85,346.76,100.66,179.73,106.30,215.87,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,1.032,0.000, ,0.00,0.00,124.92,0.00,0.00,0.00 ,,214.90,109.85,335.04,100.70,179.73,106.30,204.15,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,1.023,0.003, ,0.00,0.00,124.25,0.00,0.00,0.00 ,,236.39,109.85,312.58,100.66,168.99,106.26,203.17,93.85,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,1.008,0.000, ,0.00,0.00,123.75,0.00,0.00,0.00 ,,255.92,109.85,301.83,100.73,168.99,106.30,203.17,93.92,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.999,0.000, ,0.00,0.00,123.13,0.00,0.00,0.00 ,,266.67,109.78,279.37,100.73,158.24,106.34,203.17,93.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.970,0.000, ,0.00,0.00,122.45,0.00,0.00,0.00 ,,296.95,109.74,268.62,100.77,148.47,106.26,203.17,93.88,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.973,0.000, ,0.00,0.00,121.78,0.00,0.00,0.00 ,,307.69,109.74,256.90,100.77,137.73,106.34,215.87,93.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.953,0.003, ,0.00,0.00,121.16,0.00,0.00,0.00 ,,318.44,109.67,234.43,100.73,126.98,106.34,215.87,93.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.929,0.000, ,0.00,0.00,120.54,0.00,0.00,0.00 ,,328.21,109.67,223.69,100.77,126.98,106.30,227.59,93.85,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.911,0.000, ,0.00,0.00,119.99,0.00,0.00,0.00 ,,348.72,109.67,223.69,100.77,137.73,106.37,227.59,93.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.894,0.000, ,0.00,0.00,119.92,0.00,0.00,0.00 ,,359.46,109.63,223.69,100.77,137.73,106.30,227.59,93.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.868,0.000, ,0.00,0.00,119.92,0.00,0.00,0.00 ,,337.97,109.60,211.97,100.77,148.47,106.26,215.87,93.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.859,0.000, ,0.00,0.00,119.49,0.00,0.00,0.00 ,,307.69,109.63,201.22,100.81,158.24,106.26,215.87,93.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.838,0.000, ,0.00,0.00,118.81,0.00,0.00,0.00 ,,296.95,109.67,201.22,100.84,158.24,106.26,240.29,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.821,0.003, ,0.00,0.00,118.20,0.00,0.00,0.00 ,,318.44,109.60,223.69,100.77,168.99,106.30,264.71,93.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.791,0.000, ,0.00,0.00,117.33,0.00,0.00,0.00 ,,379.00,109.60,268.62,100.73,201.22,106.26,288.16,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.777,0.000, ,0.00,0.00,116.53,0.00,0.00,0.00 ,,430.77,109.60,279.37,100.73,222.71,106.19,312.58,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.747,0.000, ,0.00,0.00,115.54,0.00,0.00,0.00 ,,442.49,109.49,279.37,100.73,265.69,106.15,348.72,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.730,0.000, ,0.00,0.00,114.49,0.00,0.00,0.00 ,,463.00,109.52,301.83,100.70,339.93,106.15,384.86,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.703,0.000, ,0.00,0.00,113.81,0.00,0.00,0.00 ,,483.52,109.45,346.76,100.66,381.93,106.15,408.30,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.680,0.000, ,0.00,0.00,113.32,0.00,0.00,0.00 ,,421.98,109.45,493.28,100.55,423.93,106.08,432.72,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.639,0.000, ,0.00,0.00,113.38,0.00,0.00,0.00 ,,379.98,109.56,683.76,100.44,423.93,106.12,444.44,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.618,0.000, ,0.00,0.00,113.75,0.00,0.00,0.00 ,,359.46,109.52,795.12,100.37,381.93,106.12,444.44,93.77,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.003,0.589,0.000, ,0.00,0.00,114.12,0.00,0.00,0.00 ,,379.98,109.49,784.37,100.29,392.67,106.04,468.86,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.557,0.000, ,0.00,0.00,114.61,0.00,0.00,0.00 ,,442.49,109.52,761.90,100.29,659.34,105.90,468.86,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.516,0.000, ,0.00,0.00,114.86,0.00,0.00,0.00 ,,463.00,109.49,772.65,100.29,946.52,105.68,542.12,93.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.475,0.000, ,0.00,0.00,114.92,0.00,0.00,0.00 ,,442.49,109.52,820.51,100.22,1120.39,105.53,927.96,93.26,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.416,0.000, ,0.00,0.00,114.74,0.00,0.00,0.00 ,,451.28,109.60,943.59,100.22,1283.52,105.35,1172.16,93.04,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.366,0.000, ,0.00,0.00,114.06,0.00,0.00,0.00 ,,452.26,109.52,977.78,100.15,1337.24,105.27,1467.16,92.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.308,0.000, ,0.00,0.00,113.13,0.00,0.00,0.00 ,,452.26,109.56,1067.64,100.07,1294.26,105.27,1678.14,92.64,4000.00,0.00,4000.00,0.00,
0.009,0.009,0.000,0.000,0.252,0.000, ,0.00,0.00,112.02,0.00,0.00,0.00 ,,442.49,109.56,1262.03,99.93,1326.50,105.24,1884.25,92.42,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.202,0.000, ,0.00,0.00,110.85,0.00,0.00,0.00 ,,431.75,109.56,1419.29,99.78,1305.01,105.24,2023.93,92.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.158,0.000, ,0.00,0.00,109.86,0.00,0.00,0.00 ,,430.77,109.63,1419.29,99.78,1176.07,105.31,2012.21,92.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.120,0.000, ,0.00,0.00,109.18,0.00,0.00,0.00 ,,441.51,109.63,1272.77,99.85,1012.94,105.49,1859.83,92.42,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.094,0.000, ,0.00,0.00,108.93,0.00,0.00,0.00 ,,483.52,109.52,1093.04,100.00,821.49,105.57,1750.43,92.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.085,0.000, ,0.00,0.00,109.06,0.00,0.00,0.00 ,,554.82,109.45,1000.24,100.04,659.34,105.75,1527.72,92.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.059,0.000, ,0.00,0.00,109.30,0.00,0.00,0.00 ,,606.59,109.41,1003.17,100.00,542.12,105.86,1261.05,92.89,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.047,0.000, ,0.00,0.00,109.68,0.00,0.00,0.00 ,,647.62,109.38,1081.32,99.96,488.40,105.93,1027.59,93.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.035,0.000, ,0.00,0.00,109.92,0.00,0.00,0.00 ,,699.39,109.30,1239.56,99.85,466.91,105.97,842.98,93.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.026,0.000, ,0.00,0.00,109.68,0.00,0.00,0.00 ,,762.88,109.27,1284.49,99.85,445.42,106.01,711.11,93.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.000, ,0.00,0.00,108.93,0.00,0.00,0.00 ,,844.93,109.16,1227.84,99.82,434.68,106.04,638.83,93.48,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.021,0.015, ,0.00,0.00,108.50,0.00,0.00,0.00 ,,948.47,109.12,1318.68,99.82,423.93,106.04,626.13,93.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.00,0.00,107.39,0.00,0.00,0.00 ,,1041.27,109.01,1318.68,99.82,414.16,106.01,638.83,93.48,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.009,0.000, ,0.00,0.00,106.59,0.00,0.00,0.00 ,,1095.97,108.97,1296.21,99.82,392.67,106.08,624.18,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,0.00,105.79,0.00,0.00,0.00 ,,1198.53,108.83,1182.91,99.89,371.18,106.12,612.45,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,0.00,104.86,0.00,0.00,0.00 ,,1220.02,108.75,1093.04,99.93,360.44,106.15,612.45,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,103.63,0.00,0.00,0.00 ,,1222.95,108.72,1172.16,99.89,329.18,106.12,600.73,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.023,0.012, ,0.00,0.00,103.01,0.00,0.00,0.00 ,,1168.25,108.79,1272.77,99.82,329.18,106.15,589.01,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,102.64,0.00,0.00,0.00 ,,1168.25,108.79,1457.39,99.60,1459.34,103.96,675.95,83.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,102.70,0.00,0.00,0.00 ,,1734.80,108.32,2808.30,98.28,4000.00,82.27,605.62,64.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,103.01,0.00,0.00,0.00 ,,3445.18,107.58,4000.00,90.92,4000.00,49.30,3647.37,44.84,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,103.63,0.00,0.00,0.00 ,,4000.00,93.04,4000.00,67.88,4000.00,26.19,4000.00,28.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,103.56,0.00,0.00,0.00 ,,4000.00,60.51,4000.00,42.60,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.003, ,0.00,0.00,102.51,0.00,0.00,0.00 ,,4000.00,32.20,4000.00,22.75,4000.00,16.26,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,101.40,0.00,0.00,0.00 ,,4000.00,16.19,4000.00,0.00,4000.00,34.18,4000.00,24.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,100.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,52.05,4000.00,26.78,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,98.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,44.95,4000.00,35.05,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,98.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,26.12,4000.00,38.21,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,98.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,35.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.009, ,0.00,0.00,98.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,20.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,97.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,97.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,96.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,96.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,95.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.009,0.021,0.003, ,0.00,0.00,95.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,95.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,94.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,93.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.003, ,0.00,0.00,92.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,91.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,0.00,0.00,90.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,90.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,89.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,89.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.000,0.009,0.000, ,0.00,0.00,88.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,88.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,0.00,87.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,86.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,85.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,0.00,85.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,0.00,0.00,84.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,83.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,83.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,82.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.003, ,0.00,0.00,82.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.00,0.00,81.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,81.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,80.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,80.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,80.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.012,0.012,0.000,0.006,0.009,0.000, ,0.00,0.00,80.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,79.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,78.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.006,0.012,0.000,0.003,0.000,0.000, ,0.00,0.00,78.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,77.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,76.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.006,0.009,0.000,0.003,0.009,0.003, ,0.00,0.00,75.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,75.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.015,0.000,0.000,0.003,0.000, ,0.00,0.00,74.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,74.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,73.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,72.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.006, ,0.00,0.00,71.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,71.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,70.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,70.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,69.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,69.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.012,0.000, ,0.00,0.00,68.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,67.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,67.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,67.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.003,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,66.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.006,0.000,0.000,0.006,0.000, ,0.00,0.00,66.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,0.00,0.00,66.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,65.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.000,0.003,0.000, ,0.00,0.00,64.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,63.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,63.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,0.00,62.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.003,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,61.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,61.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,61.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.006,0.000,0.003,0.006,0.000, ,0.00,0.00,61.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,61.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.003,0.015,0.000,0.009,0.009,0.012, ,0.00,0.00,61.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.000,0.006,0.000, ,0.00,0.00,60.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,60.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,59.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.000,0.000,0.003,0.009,0.000, ,0.00,0.00,58.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.006,0.000,0.003,0.006,0.000, ,0.00,0.00,57.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.006,0.000,0.012,0.021,0.012, ,0.00,0.00,57.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,56.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,55.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,54.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.006,0.000,0.003,0.012,0.006, ,0.00,0.00,53.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.006,0.000,0.000,0.006,0.000, ,0.00,0.00,53.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.003,0.006,0.000,0.006,0.023,0.003, ,0.00,0.00,53.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.003,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,53.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,53.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.009,0.000, ,0.00,0.00,52.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.012,0.006, ,0.00,0.00,52.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.003,0.000, ,0.00,0.00,51.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.003,0.012,0.012, ,0.00,0.00,50.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.000,0.006,0.000, ,0.00,0.00,49.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,48.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.003,0.009,0.003, ,0.00,0.00,48.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.012,0.003, ,0.00,0.00,47.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.006,0.003,0.000, ,0.00,0.00,47.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.006,0.000, ,0.00,0.00,47.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,47.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,48.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,48.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,47.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,47.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,46.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,45.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,44.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.006,0.003, ,0.00,0.00,44.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.006,0.000, ,0.00,0.00,43.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,43.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,0.00,0.00,42.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,42.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,42.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,42.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,41.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,41.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,40.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,40.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.003, ,0.00,0.00,39.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,0.00,0.00,39.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,38.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,37.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,36.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,36.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.003, ,0.00,0.00,35.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.006,0.003, ,0.00,0.00,35.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.000,0.003,0.000, ,0.00,0.00,35.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,35.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,35.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,34.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.006, ,0.00,0.00,34.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.003,0.000, ,0.00,0.00,33.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,33.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,33.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,33.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,33.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,32.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,31.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,31.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,30.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,30.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,30.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,30.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,30.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,29.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,28.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,28.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,28.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,27.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,27.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,26.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,0.00,25.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,24.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,23.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,22.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,22.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,22.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.006,0.003, ,0.00,0.00,21.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,21.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,20.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,0.00,0.00,20.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,19.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,20.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.006,0.003, ,0.00,0.00,19.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,19.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.009,0.003,0.006, ,0.00,0.00,18.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,18.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,17.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.003, ,0.00,0.00,17.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,0.00,0.00,17.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,16.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.018,0.006, ,0.00,0.00,16.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,15.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,14.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.006,0.000, ,0.00,0.00,13.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,13.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,13.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.021,0.012, ,0.00,0.00,12.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,11.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,10.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,10.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,9.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,8.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.006,0.015, ,0.00,0.00,8.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,8.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,7.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.009,0.003, ,0.00,0.00,7.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,7.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,7.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.012,0.000, ,0.00,0.00,6.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,7.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,7.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,7.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,7.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,7.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.009,0.000, ,0.00,0.00,6.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,6.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.006,0.000,0.000,0.003,0.003, ,0.00,0.00,6.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,6.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,6.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,6.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,5.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,5.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,5.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,5.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,5.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
