SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,1.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.009,0.003,0.000, ,0.00,0.00,1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,0.00,-0.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.018,0.015, ,0.00,0.00,-1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.015, ,0.00,0.00,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,-1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.009, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,0.00,0.00,-0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.003, ,0.00,0.00,-0.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.012,0.012, ,0.00,0.00,-1.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.003, ,0.00,0.00,-1.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,-1.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.000,0.009, ,0.00,0.00,-1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,-1.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,-1.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,-1.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-1.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-1.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,-0.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,1.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.006,0.006,0.000, ,0.00,0.00,1.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.006,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.003, ,0.00,0.00,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.006,0.003,0.000,0.009,0.009,0.000, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.009,0.003,0.003, ,0.00,0.00,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.006, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.009,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,0.00,0.00,-0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.006,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.015, ,0.00,0.00,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.003,0.006,0.000,0.006,0.003,0.000, ,0.00,0.00,-0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,-0.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.018, ,0.00,0.00,-1.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-1.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-2.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.000,0.006,0.003,0.000, ,0.00,0.00,-2.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,-1.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,-1.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,-0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.006,0.003,0.006,0.003,0.000, ,0.00,0.00,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,-2.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-2.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-2.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-2.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,-2.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,-2.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-2.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-2.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-2.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.003,0.006,0.006,0.000, ,0.00,0.00,-1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,-1.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,-1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.003, ,0.00,0.00,-1.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.003, ,0.00,0.00,-0.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.000, ,0.00,0.00,-1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.00,0.00,-1.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,-1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-1.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,0.00,0.00,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,-1.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,-1.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.015, ,0.00,0.00,-1.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.003,0.003,0.000, ,0.00,0.00,-1.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,-1.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,0.00,-1.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.006,0.000, ,0.00,0.00,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.015,0.015, ,0.00,0.00,-1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-1.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,-0.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.006,0.018,0.000, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.00,0.00,0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.003,0.003,0.003,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.006,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.003,0.003,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.006, ,0.00,0.00,-0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,-0.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.003, ,0.00,0.00,-0.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,-0.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,-0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.012, ,0.00,0.00,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.02,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.003,0.000,0.003,0.009,0.015, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.009,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.09,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.05,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.000, ,0.00,0.00,-0.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.006,0.003,0.000, ,0.00,0.00,-0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.003, ,0.00,0.00,-0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,0.00,0.00,-0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.009,0.000,0.006,0.003,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.16,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.27,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.20,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,1.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.24,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,1.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,15.27,4000.00,0.00,
