SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,54.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,55.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,56.24,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,56.24,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,56.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.55,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.88,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,58.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,58.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,59.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,58.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.003,0.000,0.000, ,59.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,60.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,60.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,60.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,61.14,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,61.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,62.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,62.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,62.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,63.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,63.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,63.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,64.24,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,65.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,64.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,65.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.003, ,66.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,66.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,66.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,68.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,68.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,69.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,69.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,69.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,70.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,71.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,71.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,72.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,72.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.018, ,72.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,73.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,73.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,74.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.53,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,75.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,75.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,77.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,77.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,79.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,79.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.003, ,79.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,80.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,80.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,81.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,81.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,81.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,82.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,82.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,83.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,83.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,83.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,83.83,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,84.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,84.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,84.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,84.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,85.14,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.015, ,85.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,86.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,86.77,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,87.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,87.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,87.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,87.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,88.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,89.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,89.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,89.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,89.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,90.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,91.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.83,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,92.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,92.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,92.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.003, ,93.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,93.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,94.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.015, ,95.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.77,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.24,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,97.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,97.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,98.53,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,98.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,99.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,99.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,100.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,100.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,100.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,100.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,101.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,103.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,104.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,105.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,106.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.83,0.00,0.00,0.00,0.00,0.00 ,,4000.00,31.17,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,108.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,54.10,4000.00,32.56,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,108.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,74.25,4000.00,54.95,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,109.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,89.38,4000.00,72.16,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,109.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,96.96,4000.00,86.74,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,109.95,0.00,0.00,0.00,0.00,0.00 ,,4000.00,86.12,4000.00,95.49,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,110.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,73.59,4000.00,90.84,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,110.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,48.86,4000.00,67.84,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,110.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,27.84,4000.00,48.86,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,111.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,29.74,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,111.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,15.42,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,111.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,112.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,112.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,112.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,114.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,115.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,26.92,4000.00,0.00,4000.00,0.00,4000.00,31.06,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,115.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,44.87,4000.00,0.00,4000.00,0.00,4000.00,39.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,115.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,51.54,4000.00,0.00,4000.00,0.00,4000.00,51.17,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,115.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,57.44,4000.00,19.38,4000.00,31.36,4000.00,56.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,116.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,69.23,4000.00,24.32,4000.00,55.13,4000.00,44.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,116.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,78.86,4000.00,39.85,4000.00,73.92,4000.00,37.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,116.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,84.51,4000.00,57.25,4000.00,84.98,4000.00,55.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,117.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,89.82,4000.00,60.48,4000.00,93.92,4000.00,59.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,117.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,93.44,4000.00,66.01,4000.00,100.40,4000.00,70.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,118.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,97.14,4000.00,72.05,4000.00,97.00,4000.00,63.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,118.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,99.05,4000.00,75.79,4000.00,72.09,4000.00,51.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,118.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,96.70,4000.00,78.90,4000.00,43.63,4000.00,54.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,90.11,4000.00,74.87,4000.00,25.02,4000.00,63.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,92.20,4000.00,69.30,4000.00,17.29,4000.00,61.72,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,120.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,98.46,4000.00,71.72,4000.00,0.00,4000.00,53.74,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,120.24,0.00,0.00,0.00,0.00,0.00 ,,4000.00,100.84,4000.00,74.36,4000.00,0.00,4000.00,49.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,101.39,4000.00,81.87,4000.00,18.79,4000.00,41.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.22,4000.00,86.63,4000.00,37.36,4000.00,22.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,106.04,4000.00,84.47,4000.00,57.51,4000.00,18.39,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,122.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,109.96,4000.00,88.39,4000.00,70.29,4000.00,28.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,122.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,113.19,4000.00,94.87,4000.00,81.94,4000.00,37.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,122.53,0.00,0.00,0.00,0.00,0.00 ,,3266.42,114.95,4000.00,99.01,4000.00,92.27,4000.00,35.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,122.85,0.00,0.00,0.00,0.00,0.00 ,,2932.36,115.90,4000.00,102.31,4000.00,99.34,4000.00,34.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,123.83,0.00,0.00,0.00,0.00,0.00 ,,2714.53,116.48,4000.00,105.27,4000.00,104.03,4000.00,41.94,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,124.16,0.00,0.00,0.00,0.00,0.00 ,,2211.48,116.92,4000.00,107.40,3653.24,107.14,4000.00,52.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,124.32,0.00,0.00,0.00,0.00,0.00 ,,1899.88,117.77,3157.02,109.41,2451.77,109.82,4000.00,56.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,124.48,0.00,0.00,0.00,0.00,0.00 ,,1866.67,118.21,2503.54,110.62,2207.57,111.10,4000.00,56.74,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,125.63,0.00,0.00,0.00,0.00,0.00 ,,1995.60,117.88,2497.68,110.81,4000.00,99.23,4000.00,42.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,124.97,0.00,0.00,0.00,0.00,0.00 ,,2219.29,118.13,2643.22,111.25,4000.00,91.36,4000.00,35.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.30,0.00,0.00,0.00,0.00,0.00 ,,2291.58,117.91,2997.80,110.99,4000.00,92.27,4000.00,42.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.46,0.00,0.00,0.00,0.00,0.00 ,,2009.28,118.24,3098.41,111.10,4000.00,97.14,4000.00,55.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.79,0.00,0.00,0.00,0.00,0.00 ,,1690.84,118.53,2865.93,111.25,4000.00,102.01,4000.00,69.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.12,0.00,0.00,0.00,0.00,0.00 ,,1478.88,118.75,2615.87,111.54,4000.00,105.68,4000.00,80.66,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.28,0.00,0.00,0.00,0.00,0.00 ,,1248.35,119.05,2130.40,111.94,4000.00,107.95,4000.00,88.17,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.28,0.00,0.00,0.00,0.00,0.00 ,,1188.77,119.19,1744.57,112.34,3948.23,109.38,4000.00,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,126.77,0.00,0.00,0.00,0.00,0.00 ,,1150.67,119.27,1470.09,112.60,3285.96,110.40,4000.00,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.77,0.00,0.00,0.00,0.00,0.00 ,,980.71,119.41,1306.96,112.78,2964.59,110.95,3627.84,96.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,127.10,0.00,0.00,0.00,0.00,0.00 ,,933.82,119.41,1146.76,112.89,2875.70,111.25,4000.00,91.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,128.24,0.00,0.00,0.00,0.00,0.00 ,,1009.04,119.34,1207.33,112.82,2778.02,111.32,4000.00,90.66,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.029, ,128.08,0.00,0.00,0.00,0.00,0.00 ,,990.48,119.41,1257.14,112.86,2848.35,111.43,4000.00,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.070,0.000,0.000, ,129.06,0.00,0.00,0.00,0.00,0.00 ,,950.43,119.45,1416.36,112.75,2848.35,111.47,4000.00,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.012,0.290,0.038,0.000, ,129.22,0.00,0.00,0.00,0.00,0.00 ,,1018.80,119.38,1619.54,112.53,2747.74,111.54,4000.00,96.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.322,0.026,0.015, ,129.22,0.00,0.00,0.00,0.00,0.00 ,,1188.77,119.23,2105.01,112.16,2737.00,111.54,4000.00,91.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.281,0.012,0.006, ,129.06,0.00,0.00,0.00,0.00,0.00 ,,1343.10,118.97,2221.25,111.94,2585.59,111.54,4000.00,91.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.246,0.021,0.015, ,130.04,0.00,0.00,0.00,0.00,0.00 ,,1258.12,119.05,1935.04,112.12,2347.25,111.79,4000.00,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.217,0.009,0.003, ,129.71,0.00,0.00,0.00,0.00,0.00 ,,1200.49,119.08,1624.42,112.34,2190.96,111.83,4000.00,95.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.202,0.009,0.006, ,130.53,0.00,0.00,0.00,0.00,0.00 ,,1092.06,119.63,1343.10,113.00,2020.02,112.53,4000.00,96.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.191,0.003,0.003, ,130.04,0.00,0.00,0.00,0.00,0.00 ,,990.48,119.23,1117.46,112.67,2000.49,112.01,4000.00,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.196,0.003,0.000, ,130.36,0.00,0.00,0.00,0.00,0.00 ,,924.05,119.30,977.78,112.82,1919.41,112.09,4000.00,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.188,0.000,0.000, ,131.34,0.00,0.00,0.00,0.00,0.00 ,,809.77,119.45,987.55,112.89,1754.33,112.23,4000.00,94.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.196,0.003,0.000, ,131.67,0.00,0.00,0.00,0.00,0.00 ,,753.11,119.49,947.50,112.93,1603.91,112.34,4000.00,96.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.199,0.003,0.003, ,133.14,0.00,0.00,0.00,0.00,0.00 ,,809.77,119.45,885.96,112.97,1493.53,112.38,3008.55,97.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.208,0.000,0.000, ,133.14,0.00,0.00,0.00,0.00,0.00 ,,781.44,119.45,815.63,113.04,1514.04,112.38,2103.05,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.217,0.000,0.000, ,133.63,0.00,0.00,0.00,0.00,0.00 ,,696.46,119.49,726.74,113.08,1919.41,112.01,2297.44,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.217,0.000,0.000, ,134.28,0.00,0.00,0.00,0.00,0.00 ,,546.03,119.63,726.74,113.04,2216.36,111.76,2342.37,98.50,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.232,0.003,0.003, ,134.28,0.00,0.00,0.00,0.00,0.00 ,,442.49,119.67,815.63,112.97,2394.14,111.50,2017.09,98.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.234,0.000,0.003, ,134.93,0.00,0.00,0.00,0.00,0.00 ,,394.63,119.71,788.28,112.93,2694.02,111.21,1743.59,98.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.249,0.003,0.006, ,135.26,0.00,0.00,0.00,0.00,0.00 ,,413.19,119.71,686.69,113.00,2875.70,110.99,1476.92,99.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.255,0.003,0.009, ,134.93,0.00,0.00,0.00,0.00,0.00 ,,422.95,119.71,676.92,113.00,3004.64,110.81,1341.15,99.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.264,0.003,0.012, ,134.77,0.00,0.00,0.00,0.00,0.00 ,,394.63,119.71,748.23,112.93,2974.36,110.73,1606.84,98.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.264,0.003,0.018, ,134.77,0.00,0.00,0.00,0.00,0.00 ,,414.16,119.63,727.72,112.89,2991.94,110.66,2005.37,98.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.275,0.018,0.050, ,134.93,0.00,0.00,0.00,0.00,0.00 ,,385.84,119.67,658.36,112.93,3063.25,110.59,1948.72,98.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.275,0.000,0.038, ,134.93,0.00,0.00,0.00,0.00,0.00 ,,337.97,119.74,608.55,112.93,3083.76,110.55,1721.12,98.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.275,0.000,0.047, ,135.91,0.00,0.00,0.00,0.00,0.00 ,,319.41,119.74,537.24,113.00,3114.04,110.51,1511.11,98.94,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.281,0.000,0.053, ,135.91,0.00,0.00,0.00,0.00,0.00 ,,337.97,119.71,507.94,113.00,2720.39,110.81,1306.96,99.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.273,0.000,0.053, ,136.08,0.00,0.00,0.00,0.00,0.00 ,,367.28,119.67,487.42,112.97,2030.77,111.28,1079.37,99.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.287,0.006,0.070, ,136.24,0.00,0.00,0.00,0.00,0.00 ,,376.07,119.67,477.66,113.00,1531.62,111.68,894.75,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.273,0.000,0.070, ,136.57,0.00,0.00,0.00,0.00,0.00 ,,376.07,119.63,467.89,113.00,1236.63,112.05,781.44,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.270,0.003,0.082, ,137.06,0.00,0.00,0.00,0.00,0.00 ,,395.60,119.56,458.12,113.00,1042.25,112.20,691.58,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.270,0.003,0.085, ,137.55,0.00,0.00,0.00,0.00,0.00 ,,404.40,119.52,478.63,112.89,882.05,112.34,702.32,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.264,0.003,0.091, ,138.04,0.00,0.00,0.00,0.00,0.00 ,,415.14,119.41,499.15,112.89,729.67,112.53,815.63,99.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.252,0.000,0.088, ,138.53,0.00,0.00,0.00,0.00,0.00 ,,367.28,119.45,499.15,112.89,620.27,112.64,781.44,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.246,0.003,0.094, ,138.85,0.00,0.00,0.00,0.00,0.00 ,,310.62,119.45,468.86,112.86,609.52,112.64,714.04,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.240,0.000,0.094, ,138.85,0.00,0.00,0.00,0.00,0.00 ,,282.30,119.52,409.28,112.82,790.23,112.42,827.35,99.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.237,0.000,0.103, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,263.74,119.56,348.72,112.89,1052.99,112.27,894.75,99.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.226,0.003,0.108, ,139.50,0.00,0.00,0.00,0.00,0.00 ,,253.97,119.63,309.65,112.86,1206.35,112.05,827.35,99.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.217,0.003,0.108, ,140.48,0.00,0.00,0.00,0.00,0.00 ,,272.53,119.63,298.90,112.89,1471.06,111.76,691.58,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.211,0.000,0.106, ,141.46,0.00,0.00,0.00,0.00,0.00 ,,272.53,119.60,269.60,112.93,1683.03,111.58,578.27,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.211,0.006,0.106, ,141.79,0.00,0.00,0.00,0.00,0.00 ,,263.74,119.49,239.32,112.89,1737.73,111.50,508.91,99.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.196,0.000,0.106, ,141.79,0.00,0.00,0.00,0.00,0.00 ,,253.97,119.49,239.32,112.86,1636.14,111.50,452.26,99.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.188,0.000,0.106, ,142.44,0.00,0.00,0.00,0.00,0.00 ,,245.18,119.45,259.83,112.82,1360.68,111.68,430.77,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.176,0.000,0.100, ,142.93,0.00,0.00,0.00,0.00,0.00 ,,235.41,119.45,279.37,112.82,1035.41,111.94,430.77,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.170,0.000,0.097, ,142.93,0.00,0.00,0.00,0.00,0.00 ,,235.41,119.45,298.90,112.75,803.91,112.09,430.77,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.164,0.000,0.097, ,143.10,0.00,0.00,0.00,0.00,0.00 ,,235.41,119.41,289.13,112.75,611.48,112.27,430.77,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.155,0.000,0.091, ,143.26,0.00,0.00,0.00,0.00,0.00 ,,216.85,119.41,269.60,112.71,479.61,112.42,396.58,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.152,0.000,0.088, ,143.26,0.00,0.00,0.00,0.00,0.00 ,,207.08,119.38,269.60,112.67,410.26,112.45,396.58,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.144,0.000,0.082, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,216.85,119.41,259.83,112.67,400.49,112.45,374.11,99.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.144,0.000,0.085, ,143.26,0.00,0.00,0.00,0.00,0.00 ,,235.41,119.34,279.37,112.67,450.31,112.45,384.86,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.132,0.000,0.076, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,283.27,119.30,290.11,112.56,441.51,112.38,408.30,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.135,0.009,0.088, ,143.26,0.00,0.00,0.00,0.00,0.00 ,,348.72,119.19,269.60,112.53,441.51,112.34,374.11,99.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.123,0.000,0.070, ,144.24,0.00,0.00,0.00,0.00,0.00 ,,386.81,119.16,259.83,112.53,451.28,112.38,317.46,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.111,0.000,0.073, ,144.57,0.00,0.00,0.00,0.00,0.00 ,,406.35,119.05,280.34,112.45,461.05,112.34,260.81,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.117,0.003,0.064, ,145.06,0.00,0.00,0.00,0.00,0.00 ,,454.21,119.05,280.34,112.42,421.00,112.34,238.34,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.111,0.000,0.059, ,145.38,0.00,0.00,0.00,0.00,0.00 ,,454.21,119.05,270.57,112.38,380.95,112.38,214.90,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.108,0.000,0.053, ,145.87,0.00,0.00,0.00,0.00,0.00 ,,434.68,119.01,259.83,112.42,380.95,112.34,204.15,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.097,0.012,0.059, ,147.01,0.00,0.00,0.00,0.00,0.00 ,,387.79,119.01,240.29,112.34,350.67,112.34,192.43,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.108,0.003,0.035, ,146.52,0.00,0.00,0.00,0.00,0.00 ,,321.37,119.05,251.04,112.31,299.88,112.45,169.96,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.103,0.009,0.038, ,146.85,0.00,0.00,0.00,0.00,0.00 ,,264.71,119.08,260.81,112.31,250.06,112.42,169.96,99.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.103,0.009,0.032, ,146.52,0.00,0.00,0.00,0.00,0.00 ,,226.62,119.12,280.34,112.31,210.01,112.42,169.96,99.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.097,0.000,0.023, ,146.52,0.00,0.00,0.00,0.00,0.00 ,,198.29,119.16,260.81,112.27,190.48,112.45,169.96,99.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.094,0.003,0.021, ,146.20,0.00,0.00,0.00,0.00,0.00 ,,188.52,119.19,240.29,112.31,200.24,112.42,181.68,99.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.003, ,146.20,0.00,0.00,0.00,0.00,0.00 ,,179.73,119.16,251.04,112.20,220.76,112.38,192.43,99.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.094,0.000,0.000, ,146.85,0.00,0.00,0.00,0.00,0.00 ,,179.73,119.12,240.29,112.20,230.53,112.38,192.43,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.091,0.000,0.003, ,147.34,0.00,0.00,0.00,0.00,0.00 ,,179.73,119.16,240.29,112.12,230.53,112.38,181.68,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.003, ,147.50,0.00,0.00,0.00,0.00,0.00 ,,179.73,119.08,260.81,112.12,240.29,112.31,181.68,99.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.000, ,148.16,0.00,0.00,0.00,0.00,0.00 ,,189.50,119.08,270.57,112.12,220.76,112.27,192.43,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.076,0.003,0.000, ,148.65,0.00,0.00,0.00,0.00,0.00 ,,189.50,119.08,260.81,112.12,200.24,112.27,204.15,99.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.067,0.000,0.000, ,148.97,0.00,0.00,0.00,0.00,0.00 ,,179.73,119.05,220.76,112.12,190.48,112.27,204.15,99.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.076,0.000,0.000, ,149.30,0.00,0.00,0.00,0.00,0.00 ,,169.96,119.05,190.48,112.09,190.48,112.23,215.87,99.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.082,0.000,0.000, ,149.30,0.00,0.00,0.00,0.00,0.00 ,,161.17,119.01,170.94,112.05,200.24,112.23,250.06,99.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.006, ,149.46,0.00,0.00,0.00,0.00,0.00 ,,141.64,119.01,150.43,112.09,240.29,112.20,329.18,99.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.079,0.000,0.000, ,149.63,0.00,0.00,0.00,0.00,0.00 ,,132.84,119.01,150.43,112.01,280.34,112.12,420.02,99.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.079,0.000,0.000, ,149.46,0.00,0.00,0.00,0.00,0.00 ,,123.08,119.01,140.66,112.09,351.65,112.09,420.02,98.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.082,0.000,0.000, ,149.30,0.00,0.00,0.00,0.00,0.00 ,,113.31,118.94,140.66,112.05,442.49,111.98,363.37,98.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.000,0.000, ,149.63,0.00,0.00,0.00,0.00,0.00 ,,103.54,118.94,150.43,112.05,482.54,111.87,318.44,99.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.082,0.000,0.000, ,149.30,0.00,0.00,0.00,0.00,0.00 ,,103.54,118.97,150.43,111.98,442.49,111.83,284.25,99.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.082,0.000,0.000, ,149.30,0.00,0.00,0.00,0.00,0.00 ,,103.54,118.90,161.17,111.98,402.44,111.83,250.06,99.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.076,0.000,0.000, ,149.63,0.00,0.00,0.00,0.00,0.00 ,,94.75,118.94,170.94,112.01,402.44,111.87,227.59,99.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.079,0.000,0.000, ,149.79,0.00,0.00,0.00,0.00,0.00 ,,94.75,118.90,170.94,111.98,372.16,111.83,238.34,99.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.085,0.000,0.000, ,150.28,0.00,0.00,0.00,0.00,0.00 ,,94.75,118.83,150.43,111.90,332.11,111.83,261.78,98.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.085,0.000,0.000, ,151.10,0.00,0.00,0.00,0.00,0.00 ,,84.98,118.83,140.66,111.87,291.09,111.90,284.25,98.94,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.082,0.000,0.000, ,151.42,0.00,0.00,0.00,0.00,0.00 ,,84.98,118.86,130.89,111.87,271.55,111.98,318.44,98.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.079,0.000,0.000, ,152.08,0.00,0.00,0.00,0.00,0.00 ,,84.98,118.83,130.89,111.83,251.04,111.90,341.88,98.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.006,0.003, ,152.40,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.79,130.89,111.79,282.30,111.79,353.60,98.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.079,0.000,0.000, ,152.57,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.75,130.89,111.76,332.11,111.76,319.41,98.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.079,0.000,0.000, ,153.38,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.75,140.66,111.72,392.67,111.72,285.23,98.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.079,0.000,0.000, ,152.57,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.72,130.89,111.72,413.19,111.61,261.78,98.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.079,0.000,0.003, ,152.40,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.68,130.89,111.76,382.91,111.61,227.59,98.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.076,0.000,0.000, ,151.91,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.72,130.89,111.72,342.86,111.68,205.13,98.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.067,0.000,0.000, ,152.89,0.00,0.00,0.00,0.00,0.00 ,,84.98,118.68,151.40,111.65,301.83,111.61,205.13,98.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,152.24,0.00,0.00,0.00,0.00,0.00 ,,94.75,118.72,170.94,111.65,272.53,111.68,205.13,98.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.064,0.000,0.000, ,152.40,0.00,0.00,0.00,0.00,0.00 ,,94.75,118.64,170.94,111.58,242.25,111.68,216.85,98.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.067,0.000,0.000, ,152.73,0.00,0.00,0.00,0.00,0.00 ,,94.75,118.64,161.17,111.58,221.73,111.68,239.32,98.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.067,0.000,0.000, ,153.38,0.00,0.00,0.00,0.00,0.00 ,,84.98,118.64,151.40,111.58,211.97,111.72,251.04,98.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.067,0.000,0.000, ,153.38,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.64,130.89,111.54,211.97,111.68,239.32,98.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.067,0.000,0.000, ,153.54,0.00,0.00,0.00,0.00,0.00 ,,66.42,118.57,121.12,111.50,211.97,111.72,216.85,98.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.064,0.000,0.000, ,153.71,0.00,0.00,0.00,0.00,0.00 ,,66.42,118.53,111.36,111.54,221.73,111.61,193.41,98.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.067,0.000,0.000, ,154.36,0.00,0.00,0.00,0.00,0.00 ,,56.65,118.61,100.61,111.50,221.73,111.65,170.94,98.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.062,0.000,0.000, ,154.85,0.00,0.00,0.00,0.00,0.00 ,,56.65,118.53,100.61,111.50,201.22,111.68,148.47,98.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.064,0.000,0.000, ,155.01,0.00,0.00,0.00,0.00,0.00 ,,56.65,118.53,90.84,111.50,170.94,111.65,136.75,98.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.003, ,156.16,0.00,0.00,0.00,0.00,0.00 ,,56.65,118.53,90.84,111.47,161.17,111.65,136.75,98.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,155.99,0.00,0.00,0.00,0.00,0.00 ,,66.42,118.53,90.84,111.47,140.66,111.68,136.75,98.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.056,0.000,0.003, ,156.32,0.00,0.00,0.00,0.00,0.00 ,,66.42,118.50,90.84,111.43,130.89,111.65,148.47,98.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,156.65,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.46,81.07,111.47,130.89,111.61,136.75,98.72,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.053,0.000,0.003, ,156.65,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.42,81.07,111.43,121.12,111.61,136.75,98.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.053,0.000,0.000, ,156.48,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.39,81.07,111.36,121.12,111.58,136.75,98.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.062,0.009,0.018, ,156.32,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.39,70.33,111.32,121.12,111.61,136.75,98.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.053,0.000,0.000, ,156.16,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.39,81.07,111.28,121.12,111.58,136.75,98.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.050,0.000,0.000, ,156.65,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.39,81.07,111.36,121.12,111.58,136.75,98.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.047,0.000,0.000, ,157.14,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.39,81.07,111.32,110.38,111.58,125.03,98.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.047,0.000,0.000, ,157.46,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.35,81.07,111.25,111.36,111.50,114.29,98.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.041,0.000,0.000, ,157.30,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.32,81.07,111.25,100.61,111.54,114.29,98.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,157.95,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.32,81.07,111.21,100.61,111.54,114.29,98.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.047,0.000,0.000, ,157.79,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.24,81.07,111.21,90.84,111.43,114.29,98.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,158.12,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.28,81.07,111.17,100.61,111.50,114.29,98.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.041,0.000,0.000, ,158.61,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.21,81.07,111.17,100.61,111.47,114.29,98.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.035,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,76.19,118.21,90.84,111.10,100.61,111.50,114.29,98.61,4000.00,0.00,0.00,0.00,
