SAP ID,109000256995,
0.000,0.000,0.000,0.050,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,85.96,118.21,90.84,111.06,90.84,111.47,114.29,98.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.041,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,85.96,118.21,101.59,111.10,90.84,111.43,102.56,98.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.038,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,95.73,118.17,101.59,111.03,90.84,111.47,102.56,98.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.035,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,95.73,118.13,101.59,110.99,90.84,111.39,102.56,98.50,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.035,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,95.73,118.13,111.36,110.99,81.07,111.39,102.56,98.50,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.038,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,95.73,118.13,111.36,110.99,90.84,111.39,102.56,98.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.047,0.009,0.003, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,104.52,118.10,122.10,110.95,100.61,111.36,114.29,98.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.038,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,104.52,118.02,122.10,110.88,90.84,111.32,102.56,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,114.29,118.10,131.87,110.92,90.84,111.39,102.56,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.041,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,114.29,118.02,142.61,110.84,81.07,111.25,91.82,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,114.29,118.02,152.38,110.81,81.07,111.28,91.82,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,114.29,118.02,152.38,110.77,70.33,111.32,80.10,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.032,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,114.29,117.99,152.38,110.73,70.33,111.28,80.10,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.032,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,114.29,118.02,162.15,110.77,70.33,111.28,80.10,98.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.032,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,114.29,117.95,163.13,110.70,60.56,111.25,80.10,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.032,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,114.29,117.91,163.13,110.66,60.56,111.25,80.10,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.032,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,114.29,117.88,152.38,110.66,60.56,111.21,80.10,98.39,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.032,0.000,0.003, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,114.29,117.91,152.38,110.66,60.56,111.14,80.10,98.39,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.035,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,114.29,117.88,152.38,110.62,60.56,111.21,80.10,98.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.026,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.88,152.38,110.59,60.56,111.14,80.10,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.026,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.84,152.38,110.55,71.31,111.14,80.10,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.80,163.13,110.55,71.31,111.10,80.10,98.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.026,0.000,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.80,163.13,110.51,71.31,111.14,80.10,98.39,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.032,0.003,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.80,172.89,110.48,71.31,111.10,80.10,98.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.026,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.80,163.13,110.48,71.31,111.10,80.10,98.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.77,163.13,110.48,71.31,111.14,80.10,98.32,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.69,163.13,110.40,71.31,111.10,80.10,98.28,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.73,163.13,110.37,71.31,111.06,91.82,98.28,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.021,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,124.05,117.69,163.13,110.33,71.31,111.03,91.82,98.28,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.021,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,143.59,117.69,163.13,110.26,71.31,111.06,91.82,98.28,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,153.36,117.62,173.87,110.26,71.31,111.03,103.54,98.28,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,163.13,117.62,193.41,110.22,71.31,111.03,103.54,98.24,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,171.92,117.58,204.15,110.18,71.31,111.06,103.54,98.24,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,171.92,117.58,204.15,110.18,81.07,111.03,103.54,98.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.021,0.000,0.000, ,162.52,0.00,0.00,0.00,0.00,0.00 ,,171.92,117.58,193.41,110.15,81.07,110.99,114.29,98.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,171.92,117.55,183.64,110.15,81.07,110.95,103.54,98.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.021,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,171.92,117.55,173.87,110.18,81.07,110.95,103.54,98.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.021,0.000,0.000, ,162.52,0.00,0.00,0.00,0.00,0.00 ,,163.13,117.47,173.87,110.11,91.82,110.88,114.29,98.17,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,162.52,0.00,0.00,0.00,0.00,0.00 ,,163.13,117.55,173.87,110.15,91.82,110.88,114.29,98.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,163.13,117.47,164.10,110.11,91.82,110.95,126.01,98.17,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,171.92,117.51,164.10,110.07,91.82,110.88,126.01,98.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.018,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,181.68,117.47,173.87,110.07,101.59,110.88,126.01,98.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.021,0.000,0.000, ,162.52,0.00,0.00,0.00,0.00,0.00 ,,191.45,117.40,173.87,110.11,101.59,110.84,126.01,98.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.021,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,191.45,117.44,164.10,110.07,101.59,110.84,126.01,98.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,191.45,117.44,164.10,110.04,91.82,110.88,137.73,98.06,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,162.52,0.00,0.00,0.00,0.00,0.00 ,,191.45,117.36,164.10,109.96,101.59,110.81,161.17,98.02,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,162.85,0.00,0.00,0.00,0.00,0.00 ,,191.45,117.40,164.10,110.00,101.59,110.81,172.89,98.02,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,163.18,0.00,0.00,0.00,0.00,0.00 ,,182.66,117.36,153.36,109.93,101.59,110.88,172.89,97.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,163.50,0.00,0.00,0.00,0.00,0.00 ,,182.66,117.36,153.36,109.93,101.59,110.81,161.17,98.02,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,163.67,0.00,0.00,0.00,0.00,0.00 ,,172.89,117.36,153.36,109.93,91.82,110.81,172.89,97.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,163.83,0.00,0.00,0.00,0.00,0.00 ,,163.13,117.33,153.36,109.93,91.82,110.84,172.89,97.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.023,0.009,0.018, ,163.99,0.00,0.00,0.00,0.00,0.00 ,,153.36,117.36,154.33,109.85,91.82,110.77,183.64,97.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,163.34,0.00,0.00,0.00,0.00,0.00 ,,143.59,117.36,154.33,109.82,91.82,110.77,183.64,97.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,163.18,0.00,0.00,0.00,0.00,0.00 ,,153.36,117.36,143.59,109.85,91.82,110.81,195.36,97.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.012,0.018,0.000,0.000, ,162.85,0.00,0.00,0.00,0.00,0.00 ,,163.13,117.29,143.59,109.82,91.82,110.77,207.08,97.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.003, ,162.69,0.00,0.00,0.00,0.00,0.00 ,,163.13,117.25,132.84,109.82,91.82,110.70,207.08,97.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,172.89,117.22,123.08,109.82,91.82,110.70,207.08,97.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.003, ,162.69,0.00,0.00,0.00,0.00,0.00 ,,172.89,117.22,123.08,109.78,91.82,110.70,195.36,97.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,163.01,0.00,0.00,0.00,0.00,0.00 ,,163.13,117.25,123.08,109.74,101.59,110.66,195.36,97.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,163.34,0.00,0.00,0.00,0.00,0.00 ,,172.89,117.22,123.08,109.74,101.59,110.66,207.08,97.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,163.83,0.00,0.00,0.00,0.00,0.00 ,,172.89,117.22,123.08,109.67,101.59,110.70,218.80,97.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,163.99,0.00,0.00,0.00,0.00,0.00 ,,172.89,117.18,123.08,109.74,101.59,110.66,229.55,97.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,164.48,0.00,0.00,0.00,0.00,0.00 ,,182.66,117.14,123.08,109.71,101.59,110.66,229.55,97.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,164.16,0.00,0.00,0.00,0.00,0.00 ,,182.66,117.11,113.31,109.74,101.59,110.62,229.55,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,164.16,0.00,0.00,0.00,0.00,0.00 ,,192.43,117.11,113.31,109.67,101.59,110.59,218.80,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,163.83,0.00,0.00,0.00,0.00,0.00 ,,202.20,117.11,113.31,109.63,101.59,110.59,195.36,97.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.012,0.000,0.000, ,163.34,0.00,0.00,0.00,0.00,0.00 ,,211.97,117.11,113.31,109.63,101.59,110.59,183.64,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,163.18,0.00,0.00,0.00,0.00,0.00 ,,220.76,117.03,123.08,109.60,101.59,110.59,172.89,97.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.009,0.003, ,163.83,0.00,0.00,0.00,0.00,0.00 ,,230.53,117.00,123.08,109.60,101.59,110.59,172.89,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,163.01,0.00,0.00,0.00,0.00,0.00 ,,220.76,117.00,123.08,109.56,101.59,110.55,161.17,97.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,163.34,0.00,0.00,0.00,0.00,0.00 ,,211.97,117.00,123.08,109.49,91.82,110.59,161.17,97.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,163.50,0.00,0.00,0.00,0.00,0.00 ,,211.97,116.96,123.08,109.49,91.82,110.55,161.17,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,164.16,0.00,0.00,0.00,0.00,0.00 ,,211.97,116.96,133.82,109.45,91.82,110.55,149.45,97.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,163.67,0.00,0.00,0.00,0.00,0.00 ,,211.97,117.00,123.08,109.45,91.82,110.51,149.45,97.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.85,0.00,0.00,0.00,0.00,0.00 ,,211.97,116.96,123.08,109.41,91.82,110.48,137.73,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,202.20,116.96,123.08,109.41,81.07,110.48,137.73,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,182.66,116.92,123.08,109.38,81.07,110.48,126.01,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,172.89,116.96,133.82,109.38,81.07,110.51,126.01,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,163.13,116.92,133.82,109.38,81.07,110.55,115.26,97.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.009,0.000,0.000, ,163.18,0.00,0.00,0.00,0.00,0.00 ,,154.33,116.96,133.82,109.34,81.07,110.48,115.26,97.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,162.52,0.00,0.00,0.00,0.00,0.00 ,,154.33,116.92,133.82,109.30,82.05,110.40,115.26,97.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.006, ,162.69,0.00,0.00,0.00,0.00,0.00 ,,154.33,116.92,133.82,109.27,81.07,110.44,115.26,97.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.003, ,162.69,0.00,0.00,0.00,0.00,0.00 ,,154.33,116.89,133.82,109.19,82.05,110.37,115.26,97.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,162.85,0.00,0.00,0.00,0.00,0.00 ,,144.57,116.89,133.82,109.23,71.31,110.44,115.26,97.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,163.01,0.00,0.00,0.00,0.00,0.00 ,,144.57,116.89,144.57,109.19,71.31,110.44,115.26,97.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,163.34,0.00,0.00,0.00,0.00,0.00 ,,144.57,116.89,144.57,109.16,71.31,110.40,126.98,97.66,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,163.34,0.00,0.00,0.00,0.00,0.00 ,,154.33,116.85,154.33,109.12,71.31,110.40,126.98,97.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,163.50,0.00,0.00,0.00,0.00,0.00 ,,154.33,116.78,154.33,109.08,71.31,110.40,126.98,97.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,162.69,0.00,0.00,0.00,0.00,0.00 ,,154.33,116.81,154.33,109.12,71.31,110.40,126.98,97.66,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.003, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,154.33,116.85,154.33,109.08,71.31,110.40,126.98,97.66,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,154.33,116.85,154.33,109.05,71.31,110.37,126.98,97.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.009,0.015, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,144.57,116.78,154.33,109.01,71.31,110.37,126.98,97.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,144.57,116.78,154.33,109.01,71.31,110.33,126.98,97.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.012,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,134.80,116.85,144.57,109.01,71.31,110.26,126.98,97.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,125.03,116.81,144.57,109.01,71.31,110.29,126.98,97.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,125.03,116.81,144.57,108.94,71.31,110.26,126.98,97.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,115.26,116.81,144.57,108.94,71.31,110.26,138.71,97.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,106.47,116.78,134.80,108.94,71.31,110.29,138.71,97.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,106.47,116.78,124.05,108.90,71.31,110.26,126.98,97.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.78,124.05,108.86,71.31,110.29,126.98,97.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.78,124.05,108.83,71.31,110.26,126.98,97.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.78,124.05,108.83,71.31,110.26,126.98,97.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.78,124.05,108.83,71.31,110.26,126.98,97.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.78,124.05,108.75,71.31,110.22,115.26,97.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.70,134.80,108.79,61.54,110.18,115.26,97.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.67,134.80,108.75,71.31,110.18,115.26,97.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.70,134.80,108.68,61.54,110.18,103.54,97.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.74,145.54,108.61,61.54,110.15,104.52,97.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.012, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.67,155.31,108.68,61.54,110.22,103.54,97.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.67,155.31,108.61,61.54,110.18,104.52,97.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.63,155.31,108.61,61.54,110.15,103.54,97.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.28,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.63,155.31,108.64,71.31,110.18,104.52,97.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.30,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.63,155.31,108.57,71.31,110.15,104.52,97.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.61,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.63,155.31,108.57,71.31,110.07,104.52,97.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.63,166.06,108.53,61.54,110.07,104.52,97.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.56,155.31,108.50,71.31,110.07,104.52,97.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.52,155.31,108.53,71.31,110.11,104.52,97.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.52,145.54,108.53,71.31,110.04,104.52,97.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.006,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.52,134.80,108.53,71.31,110.11,104.52,97.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.52,134.80,108.50,71.31,110.07,115.26,97.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.52,134.80,108.46,71.31,110.07,126.98,97.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.52,134.80,108.50,71.31,110.04,126.98,97.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.52,134.80,108.50,71.31,110.07,126.98,97.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.95,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.48,124.05,108.50,71.31,110.04,138.71,97.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.44,0.00,0.00,0.00,0.00,0.00 ,,77.17,116.48,124.05,108.46,71.31,110.04,138.71,97.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,158.12,0.00,0.00,0.00,0.00,0.00 ,,77.17,116.48,114.29,108.42,71.31,110.00,138.71,97.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.45,114.29,108.46,71.31,109.96,138.71,97.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.45,114.29,108.42,71.31,110.00,138.71,97.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.48,114.29,108.42,71.31,109.96,138.71,97.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.45,114.29,108.35,71.31,109.96,138.71,97.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.45,114.29,108.39,71.31,109.96,138.71,97.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.41,114.29,108.42,71.31,109.96,150.43,97.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.41,114.29,108.35,71.31,109.96,150.43,97.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.37,114.29,108.32,71.31,109.96,150.43,97.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.37,114.29,108.28,71.31,109.89,138.71,97.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.003, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.41,114.29,108.24,71.31,109.89,138.71,97.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,157.95,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.37,125.03,108.21,71.31,109.93,126.98,97.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.63,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.37,125.03,108.17,61.54,109.89,126.98,97.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,157.79,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.34,125.03,108.21,61.54,109.96,126.98,97.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,158.28,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.34,125.03,108.17,61.54,109.93,126.98,97.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,106.47,116.30,125.03,108.13,61.54,109.89,126.98,97.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,106.47,116.30,125.03,108.13,61.54,109.89,126.98,97.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,106.47,116.30,135.78,108.13,50.79,109.93,115.26,97.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,106.47,116.30,135.78,108.10,50.79,109.93,115.26,97.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.23,135.78,108.06,50.79,109.85,116.24,97.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.23,135.78,108.06,50.79,109.89,116.24,97.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.23,135.78,108.02,50.79,109.89,116.24,97.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.23,135.78,108.02,50.79,109.82,116.24,97.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.19,135.78,107.99,50.79,109.85,104.52,97.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.19,135.78,107.91,50.79,109.85,104.52,97.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.19,156.29,107.91,50.79,109.82,116.24,97.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.15,156.29,107.88,61.54,109.74,116.24,97.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,106.47,116.19,167.03,107.91,50.79,109.78,104.52,97.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,126.01,116.19,176.80,107.91,50.79,109.78,104.52,97.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,126.01,116.15,187.55,107.84,50.79,109.74,116.24,97.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,116.24,116.15,187.55,107.80,50.79,109.74,116.24,97.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,116.24,116.15,187.55,107.77,50.79,109.71,116.24,97.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,106.47,116.12,177.78,107.73,50.79,109.78,116.24,97.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.52,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.15,187.55,107.73,41.03,109.74,116.24,97.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.52,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.15,177.78,107.73,50.79,109.67,116.24,97.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.12,167.03,107.73,50.79,109.71,127.96,97.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.12,167.03,107.69,50.79,109.71,127.96,97.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.12,156.29,107.66,50.79,109.67,127.96,97.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.12,156.29,107.69,50.79,109.71,127.96,97.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.12,146.52,107.69,50.79,109.67,127.96,97.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.15,135.78,107.69,50.79,109.67,127.96,97.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.15,135.78,107.73,50.79,109.71,127.96,97.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.12,146.52,107.69,61.54,109.63,127.96,97.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,77.17,116.12,135.78,107.69,72.28,109.67,127.96,97.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,77.17,116.12,135.78,107.73,82.05,109.63,127.96,97.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,77.17,116.12,125.03,107.66,82.05,109.63,138.71,97.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,77.17,116.12,115.26,107.69,91.82,109.63,138.71,97.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,67.40,116.08,115.26,107.69,102.56,109.63,138.71,96.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,68.38,116.04,104.52,107.66,92.80,109.56,150.43,96.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,67.40,116.08,115.26,107.69,92.80,109.56,150.43,96.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,68.38,116.04,115.26,107.62,82.05,109.56,150.43,97.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,77.17,116.08,115.26,107.62,82.05,109.60,150.43,96.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,78.14,116.04,104.52,107.62,82.05,109.56,150.43,97.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,77.17,116.08,104.52,107.62,72.28,109.56,150.43,96.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.04,104.52,107.55,72.28,109.60,139.68,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,86.94,115.97,104.52,107.55,72.28,109.60,138.71,96.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.01,104.52,107.47,72.28,109.60,138.71,96.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.01,104.52,107.51,72.28,109.56,139.68,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,86.94,115.97,104.52,107.51,72.28,109.52,127.96,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,86.94,116.01,104.52,107.51,61.54,109.56,127.96,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,96.70,116.01,93.77,107.47,61.54,109.52,127.96,96.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,86.94,115.97,93.77,107.47,61.54,109.52,127.96,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,96.70,115.93,93.77,107.47,61.54,109.52,127.96,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,115.90,93.77,107.51,61.54,109.52,127.96,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,116.24,115.82,93.77,107.44,61.54,109.49,116.24,96.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,135.78,115.86,93.77,107.44,61.54,109.52,116.24,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,135.78,115.86,104.52,107.44,61.54,109.52,104.52,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,145.54,115.86,104.52,107.44,61.54,109.49,104.52,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.018, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,145.54,115.82,104.52,107.47,61.54,109.49,92.80,96.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,145.54,115.86,104.52,107.44,61.54,109.49,92.80,96.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,145.54,115.82,115.26,107.40,61.54,109.49,92.80,96.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,145.54,115.82,115.26,107.40,61.54,109.52,92.80,96.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,155.31,115.82,115.26,107.33,61.54,109.41,92.80,96.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,155.31,115.79,126.01,107.36,61.54,109.41,92.80,96.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,165.08,115.75,126.01,107.40,61.54,109.45,104.52,96.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,165.08,115.79,126.01,107.36,72.28,109.45,104.52,96.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,174.85,115.82,135.78,107.33,72.28,109.45,104.52,96.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,174.85,115.79,135.78,107.33,72.28,109.49,104.52,96.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,174.85,115.79,136.75,107.29,72.28,109.41,104.52,96.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,174.85,115.75,136.75,107.25,72.28,109.41,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,174.85,115.75,136.75,107.29,72.28,109.45,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,184.62,115.75,136.75,107.29,61.54,109.41,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,194.38,115.71,136.75,107.18,61.54,109.38,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,204.15,115.71,136.75,107.22,61.54,109.38,92.80,96.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,194.38,115.71,136.75,107.18,61.54,109.38,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.012,0.012,0.009, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,194.38,115.68,136.75,107.14,61.54,109.38,92.80,96.74,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,184.62,115.71,146.52,107.18,61.54,109.34,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,174.85,115.68,157.26,107.14,61.54,109.34,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,165.08,115.71,168.01,107.07,61.54,109.34,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,165.08,115.64,178.75,107.03,61.54,109.30,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,155.31,115.64,189.50,107.00,61.54,109.30,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,155.31,115.64,189.50,106.96,61.54,109.30,92.80,96.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,155.31,115.68,178.75,106.92,61.54,109.27,92.80,96.74,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,155.31,115.64,178.75,107.00,61.54,109.30,92.80,96.74,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,155.31,115.64,158.24,107.03,72.28,109.30,92.80,96.74,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,155.31,115.64,147.50,107.03,72.28,109.27,81.07,96.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,155.31,115.64,147.50,107.03,72.28,109.23,81.07,96.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,145.54,115.64,147.50,107.00,72.28,109.23,81.07,96.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,145.54,115.68,147.50,106.96,72.28,109.23,81.07,96.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,135.78,115.64,136.75,107.00,72.28,109.19,81.07,96.74,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,135.78,115.64,136.75,107.00,61.54,109.27,81.07,96.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.71,136.75,106.96,61.54,109.23,81.07,96.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.64,136.75,106.96,61.54,109.19,81.07,96.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,117.22,115.64,126.01,106.96,61.54,109.23,81.07,96.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,117.22,115.64,126.01,106.96,61.54,109.23,81.07,96.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.64,126.01,106.92,61.54,109.19,93.77,96.63,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.64,116.24,106.92,61.54,109.19,92.80,96.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.71,116.24,106.89,61.54,109.23,92.80,96.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.64,116.24,106.92,61.54,109.19,93.77,96.63,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.60,116.24,106.89,61.54,109.16,93.77,96.63,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.64,116.24,106.89,61.54,109.19,93.77,96.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.68,116.24,106.92,61.54,109.19,93.77,96.63,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.64,116.24,106.85,61.54,109.19,93.77,96.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.60,105.49,106.89,72.28,109.16,104.52,96.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.64,105.49,106.85,72.28,109.16,104.52,96.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.60,94.75,106.85,72.28,109.12,104.52,96.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.57,94.75,106.85,82.05,109.16,104.52,96.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.57,94.75,106.85,82.05,109.12,104.52,96.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.53,94.75,106.85,82.05,109.12,104.52,96.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.53,94.75,106.85,92.80,109.08,104.52,96.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.53,94.75,106.81,92.80,109.12,104.52,96.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.53,105.49,106.81,92.80,109.12,104.52,96.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.53,105.49,106.85,92.80,109.08,116.24,96.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.49,105.49,106.74,103.54,109.08,116.24,96.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,117.22,115.49,105.49,106.74,103.54,109.05,127.96,96.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,117.22,115.49,105.49,106.78,103.54,109.08,127.96,96.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.46,105.49,106.74,103.54,109.12,127.96,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,136.75,115.46,105.49,106.67,103.54,109.08,127.96,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,136.75,115.46,105.49,106.70,103.54,109.12,127.96,96.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,136.75,115.46,105.49,106.67,103.54,109.05,127.96,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.018, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,136.75,115.42,116.24,106.67,103.54,109.08,127.96,96.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.38,116.24,106.74,103.54,109.08,127.96,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.46,116.24,106.59,113.31,109.01,127.96,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.38,116.24,106.67,113.31,109.08,127.96,96.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.38,105.49,106.63,124.05,109.05,127.96,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.38,105.49,106.59,124.05,109.01,116.24,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.35,105.49,106.56,133.82,109.01,116.24,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,136.75,115.35,105.49,106.56,134.80,108.97,116.24,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,136.75,115.31,105.49,106.56,124.05,108.97,104.52,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,146.52,115.31,105.49,106.48,124.05,109.01,104.52,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,146.52,115.27,105.49,106.52,124.05,108.97,104.52,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,156.29,115.35,105.49,106.56,124.05,109.01,104.52,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,156.29,115.31,94.75,106.52,113.31,108.97,104.52,96.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,156.29,115.31,94.75,106.52,113.31,108.94,104.52,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,146.52,115.27,94.75,106.48,113.31,108.97,104.52,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,146.52,115.27,94.75,106.52,113.31,108.94,104.52,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.31,94.75,106.48,113.31,108.94,116.24,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,117.22,115.31,94.75,106.48,113.31,108.94,116.24,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.27,95.73,106.45,113.31,109.01,116.24,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.31,105.49,106.41,113.31,108.90,116.24,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.27,105.49,106.45,113.31,108.90,104.52,96.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.24,116.24,106.45,103.54,108.94,104.52,96.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,117.22,115.27,126.98,106.41,103.54,108.94,104.52,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,136.75,115.20,126.98,106.37,103.54,108.86,93.77,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,146.52,115.16,126.98,106.30,92.80,108.86,93.77,96.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,146.52,115.16,126.98,106.34,92.80,108.86,93.77,96.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,146.52,115.20,126.98,106.30,83.03,108.86,82.05,96.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,146.52,115.20,116.24,106.34,83.03,108.90,82.05,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,136.75,115.16,105.49,106.30,83.03,108.86,82.05,96.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,126.98,115.16,105.49,106.34,72.28,108.86,82.05,96.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,117.22,115.16,105.49,106.34,72.28,108.97,82.05,96.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,107.45,115.16,95.73,106.34,72.28,108.86,82.05,96.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.24,84.98,106.26,72.28,108.90,82.05,96.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.16,84.98,106.30,72.28,108.86,82.05,96.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.16,84.98,106.34,61.54,108.83,82.05,96.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.20,84.98,106.30,61.54,108.86,82.05,96.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.16,84.98,106.30,61.54,108.86,82.05,96.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.16,84.98,106.26,61.54,108.79,82.05,96.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.16,74.24,106.26,72.28,108.83,82.05,96.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.20,74.24,106.23,61.54,108.83,82.05,96.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.006, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.13,74.24,106.26,61.54,108.83,70.33,96.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.09,74.24,106.23,61.54,108.83,70.33,96.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,78.14,115.09,74.24,106.23,61.54,108.83,70.33,96.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,78.14,115.09,74.24,106.26,61.54,108.83,70.33,96.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,78.14,115.09,74.24,106.19,61.54,108.79,70.33,96.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,78.14,115.05,74.24,106.23,61.54,108.83,70.33,96.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.05,84.98,106.19,61.54,108.79,70.33,96.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,78.14,115.05,84.98,106.15,61.54,108.79,70.33,96.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.09,84.98,106.19,61.54,108.83,70.33,96.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.05,84.98,106.19,61.54,108.79,82.05,96.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.05,84.98,106.12,61.54,108.75,82.05,96.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.09,84.98,106.15,61.54,108.79,82.05,96.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,87.91,115.09,84.98,106.12,72.28,108.75,82.05,96.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.02,84.98,106.12,72.28,108.75,82.05,96.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.02,84.98,106.12,72.28,108.79,82.05,96.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.98,84.98,106.08,72.28,108.75,82.05,96.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.02,84.98,106.15,72.28,108.79,93.77,96.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.012, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.98,84.98,106.04,72.28,108.75,93.77,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,97.68,115.02,74.24,106.08,72.28,108.75,105.49,96.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.98,84.98,106.08,72.28,108.75,105.49,96.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.98,84.98,105.97,72.28,108.75,117.22,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.98,74.24,106.08,72.28,108.75,117.22,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.95,84.98,106.01,83.03,108.72,117.22,96.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.98,84.98,106.01,83.03,108.68,117.22,96.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.95,84.98,106.01,83.03,108.64,117.22,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.95,84.98,105.97,83.03,108.72,117.22,96.23,4000.00,0.00,0.00,0.00,
