SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.95,84.98,105.97,83.03,108.68,117.22,96.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.91,84.98,105.97,83.03,108.68,117.22,96.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.95,84.98,105.93,83.03,108.68,105.49,96.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.91,84.98,105.90,83.03,108.68,105.49,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.91,95.73,105.93,83.03,108.68,105.49,96.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.87,84.98,105.90,83.03,108.68,105.49,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.87,95.73,105.90,83.03,108.72,105.49,96.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.84,95.73,105.90,72.28,108.64,93.77,96.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.003,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.87,95.73,105.93,83.03,108.64,93.77,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,87.91,114.87,84.98,105.86,83.03,108.64,93.77,96.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.87,95.73,105.86,83.03,108.64,93.77,96.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.87,95.73,105.90,83.03,108.64,93.77,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.87,95.73,105.90,83.03,108.64,105.49,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.80,95.73,105.86,72.28,108.61,117.22,96.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.84,95.73,105.86,72.28,108.61,117.22,96.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.76,95.73,105.86,72.28,108.57,128.94,96.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.76,95.73,105.82,72.28,108.57,152.38,96.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.80,95.73,105.82,72.28,108.61,164.10,96.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.80,95.73,105.82,72.28,108.61,175.82,96.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.012, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.76,106.47,105.86,72.28,108.57,175.82,96.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.73,106.47,105.82,72.28,108.57,175.82,96.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.76,106.47,105.75,83.03,108.53,164.10,96.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.73,106.47,105.71,83.03,108.61,164.10,96.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.73,106.47,105.75,83.03,108.57,164.10,96.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.73,106.47,105.71,83.03,108.53,152.38,96.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.69,106.47,105.75,83.03,108.57,140.66,96.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.69,117.22,105.68,83.03,108.53,140.66,96.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.73,117.22,105.64,92.80,108.53,140.66,96.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,107.45,114.73,117.22,105.68,92.80,108.50,128.94,96.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,107.45,114.73,117.22,105.68,92.80,108.50,128.94,96.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,107.45,114.69,117.22,105.71,92.80,108.57,117.22,96.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,107.45,114.65,127.96,105.68,92.80,108.57,117.22,96.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,107.45,114.69,127.96,105.64,92.80,108.53,117.22,96.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,107.45,114.73,127.96,105.64,92.80,108.46,105.49,96.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,114.65,127.96,105.57,92.80,108.50,105.49,96.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.69,138.71,105.64,83.03,108.50,105.49,96.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.018, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.69,149.45,105.60,83.03,108.50,117.22,96.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.69,149.45,105.60,72.28,108.53,117.22,96.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.65,149.45,105.57,72.28,108.53,117.22,95.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.65,160.20,105.57,72.28,108.57,117.22,95.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.69,160.20,105.57,72.28,108.53,105.49,95.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,97.68,114.65,160.20,105.49,72.28,108.50,105.49,96.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.62,170.94,105.57,62.52,108.53,105.49,96.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.62,170.94,105.49,62.52,108.46,105.49,95.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.62,170.94,105.49,62.52,108.42,105.49,95.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.61,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.58,170.94,105.53,62.52,108.50,105.49,95.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.54,170.94,105.49,62.52,108.42,105.49,95.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.54,181.68,105.42,62.52,108.46,105.49,95.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.58,181.68,105.46,51.77,108.53,105.49,95.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.54,181.68,105.42,51.77,108.50,105.49,95.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,127.96,114.51,181.68,105.42,51.77,108.53,105.49,95.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,127.96,114.54,181.68,105.38,51.77,108.42,93.77,95.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,127.96,114.51,192.43,105.38,51.77,108.46,93.77,95.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.009, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,127.96,114.51,192.43,105.38,51.77,108.46,93.77,95.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,137.73,114.51,203.17,105.31,42.00,108.42,93.77,95.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,137.73,114.47,203.17,105.31,42.00,108.42,93.77,95.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,137.73,114.43,213.92,105.27,41.03,108.46,93.77,95.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,137.73,114.43,224.66,105.27,51.77,108.42,93.77,95.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,147.50,114.43,235.41,105.27,41.03,108.46,93.77,95.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,147.50,114.43,246.15,105.27,51.77,108.39,93.77,95.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,147.50,114.36,246.15,105.27,51.77,108.46,82.05,95.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,157.26,114.43,256.90,105.27,51.77,108.42,82.05,95.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,157.26,114.36,256.90,105.27,51.77,108.42,82.05,95.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,167.03,114.43,256.90,105.27,62.52,108.39,82.05,95.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.61,0.00,0.00,0.00,0.00,0.00 ,,167.03,114.40,246.15,105.31,62.52,108.42,70.33,95.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,167.03,114.40,246.15,105.24,72.28,108.35,70.33,95.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,167.03,114.40,246.15,105.27,72.28,108.39,70.33,95.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,167.03,114.40,246.15,105.24,72.28,108.32,58.61,95.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,157.26,114.40,235.41,105.24,72.28,108.39,58.61,95.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,167.03,114.40,235.41,105.24,72.28,108.35,58.61,95.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,157.26,114.36,235.41,105.24,72.28,108.32,58.61,95.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,157.26,114.36,235.41,105.20,72.28,108.35,58.61,95.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,147.50,114.29,224.66,105.20,62.52,108.32,58.61,95.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,147.50,114.36,224.66,105.16,62.52,108.35,70.33,95.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,137.73,114.36,213.92,105.16,62.52,108.35,70.33,95.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,137.73,114.32,213.92,105.16,62.52,108.35,58.61,95.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.018, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,127.96,114.29,213.92,105.16,62.52,108.28,58.61,95.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,127.96,114.40,213.92,105.20,62.52,108.28,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.36,203.17,105.16,62.52,108.28,70.33,95.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.32,192.43,105.20,62.52,108.32,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.36,192.43,105.16,62.52,108.35,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.32,181.68,105.13,62.52,108.28,70.33,95.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.32,181.68,105.16,62.52,108.35,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.25,170.94,105.13,62.52,108.35,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.32,170.94,105.16,62.52,108.32,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.29,160.20,105.16,62.52,108.24,70.33,95.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.29,149.45,105.16,62.52,108.28,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.29,149.45,105.16,62.52,108.32,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.29,138.71,105.13,62.52,108.24,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.29,138.71,105.13,62.52,108.28,82.05,95.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.29,127.96,105.16,62.52,108.24,70.33,95.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.29,127.96,105.13,62.52,108.28,70.33,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.29,127.96,105.13,62.52,108.28,82.05,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.015, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.29,117.22,105.13,62.52,108.28,82.05,95.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.29,117.22,105.09,62.52,108.24,82.05,95.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.29,127.96,105.09,51.77,108.24,82.05,95.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.25,118.19,105.05,62.52,108.21,82.05,95.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.29,117.22,105.09,62.52,108.24,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.29,107.45,105.05,62.52,108.24,82.05,95.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.21,106.47,105.09,62.52,108.21,82.05,95.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.21,106.47,105.13,62.52,108.17,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.29,96.70,105.09,62.52,108.24,82.05,95.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.25,96.70,105.09,62.52,108.21,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.21,96.70,105.09,62.52,108.24,70.33,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.18,85.96,105.09,62.52,108.24,70.33,95.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.18,85.96,105.05,62.52,108.24,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.18,85.96,105.05,62.52,108.24,82.05,95.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.14,85.96,105.05,62.52,108.21,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.14,85.96,105.05,62.52,108.21,82.05,95.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,88.89,114.14,85.96,105.02,51.77,108.21,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,88.89,114.18,85.96,105.05,51.77,108.21,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,88.89,114.14,85.96,104.98,51.77,108.21,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,88.89,114.18,96.70,105.05,51.77,108.21,82.05,95.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.14,96.70,104.98,62.52,108.21,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.14,107.45,104.95,62.52,108.17,82.05,95.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.14,107.45,104.95,62.52,108.21,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.10,107.45,104.98,62.52,108.13,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.10,118.19,104.98,62.52,108.17,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.10,118.19,104.98,62.52,108.13,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.07,118.19,104.91,62.52,108.13,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.10,118.19,104.95,62.52,108.17,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.10,118.19,104.91,62.52,108.13,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.07,128.94,104.95,62.52,108.17,83.03,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.10,128.94,104.95,62.52,108.10,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.10,128.94,104.91,62.52,108.10,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.10,128.94,104.87,62.52,108.13,82.05,95.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.07,128.94,104.91,62.52,108.13,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.03,128.94,104.91,62.52,108.10,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,98.66,114.07,118.19,104.91,62.52,108.06,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.03,118.19,104.80,62.52,108.10,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.03,107.45,104.84,62.52,108.10,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,108.42,114.03,107.45,104.80,62.52,108.10,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.99,107.45,104.80,62.52,108.10,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,114.03,96.70,104.80,73.26,108.10,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.96,96.70,104.80,62.52,108.10,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.99,96.70,104.80,73.26,108.06,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.99,96.70,104.76,73.26,108.06,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.99,85.96,104.80,83.03,108.06,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.012, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.92,85.96,104.80,83.03,108.06,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.96,85.96,104.80,83.03,108.06,94.75,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.96,85.96,104.80,83.03,108.06,94.75,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.96,85.96,104.80,83.03,108.06,93.77,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.96,85.96,104.80,83.03,108.06,94.75,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.96,85.96,104.80,83.03,108.02,94.75,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.96,85.96,104.80,83.03,108.02,93.77,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.92,85.96,104.76,83.03,108.06,93.77,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.96,85.96,104.73,83.03,108.06,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.96,85.96,104.76,83.03,108.06,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.92,85.96,104.73,83.03,108.06,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.88,96.70,104.73,83.03,108.06,83.03,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.92,96.70,104.69,83.03,108.02,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.92,96.70,104.69,83.03,108.06,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.88,107.45,104.69,83.03,108.02,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.85,107.45,104.65,83.03,108.02,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.85,107.45,104.65,83.03,107.99,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.85,118.19,104.65,83.03,108.02,83.03,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.85,118.19,104.65,83.03,107.95,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.81,118.19,104.62,93.77,107.99,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.81,118.19,104.62,93.77,107.95,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.77,118.19,104.65,93.77,107.91,82.05,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.81,128.94,104.58,93.77,107.99,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.81,128.94,104.62,93.77,107.99,83.03,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.81,128.94,104.54,93.77,107.99,93.77,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.77,128.94,104.58,93.77,107.99,94.75,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.81,128.94,104.58,93.77,107.99,94.75,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.85,128.94,104.58,83.03,107.99,106.47,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.81,128.94,104.58,83.03,107.99,105.49,95.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.74,139.68,104.51,93.77,107.95,106.47,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.77,128.94,104.51,83.03,107.95,106.47,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.77,128.94,104.51,83.03,107.95,106.47,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.74,128.94,104.47,83.03,107.99,106.47,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.70,128.94,104.51,83.03,107.91,106.47,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.77,128.94,104.51,83.03,107.95,106.47,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.77,128.94,104.54,83.03,107.91,94.75,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.74,128.94,104.58,83.03,107.91,94.75,95.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.77,128.94,104.54,83.03,107.91,94.75,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.74,128.94,104.51,83.03,107.91,94.75,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.74,128.94,104.43,83.03,107.91,94.75,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.018, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.70,118.19,104.54,84.00,107.88,94.75,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.74,118.19,104.51,93.77,107.84,94.75,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.74,118.19,104.47,93.77,107.91,94.75,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.74,118.19,104.51,93.77,107.91,94.75,95.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.74,118.19,104.54,93.77,107.88,106.47,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.74,118.19,104.47,93.77,107.84,106.47,95.46,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.70,107.45,104.47,93.77,107.77,94.75,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.70,107.45,104.43,93.77,107.91,94.75,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.70,107.45,104.40,93.77,107.80,94.75,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.66,107.45,104.40,93.77,107.80,94.75,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.66,107.45,104.43,93.77,107.80,94.75,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.66,107.45,104.40,93.77,107.80,83.03,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.63,107.45,104.36,93.77,107.80,83.03,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.63,107.45,104.36,93.77,107.80,83.03,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.66,96.70,104.40,93.77,107.77,83.03,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.63,96.70,104.36,93.77,107.77,83.03,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.59,96.70,104.36,93.77,107.77,83.03,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.63,85.96,104.40,93.77,107.80,83.03,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.63,85.96,104.43,93.77,107.80,83.03,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.63,85.96,104.36,84.00,107.73,83.03,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.63,85.96,104.32,84.00,107.84,83.03,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.59,96.70,104.32,84.00,107.80,83.03,95.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,98.66,113.63,96.70,104.36,84.00,107.84,83.03,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,98.66,113.59,96.70,104.29,84.00,107.80,83.03,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,98.66,113.66,96.70,104.36,84.00,107.77,83.03,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.55,96.70,104.32,84.00,107.77,83.03,95.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.55,96.70,104.32,84.00,107.84,83.03,95.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.55,96.70,104.32,84.00,107.80,94.75,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.63,96.70,104.32,84.00,107.80,94.75,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.55,85.96,104.25,84.00,107.77,94.75,95.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.55,85.96,104.25,84.00,107.73,94.75,95.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.52,85.96,104.32,84.00,107.77,94.75,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.55,85.96,104.32,84.00,107.80,94.75,95.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.55,85.96,104.25,84.00,107.77,94.75,95.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.52,85.96,104.29,84.00,107.77,94.75,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.55,85.96,104.32,84.00,107.73,106.47,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.52,97.68,104.21,84.00,107.77,106.47,95.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.55,97.68,104.21,84.00,107.80,106.47,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,108.42,113.52,96.70,104.25,73.26,107.73,106.47,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,98.66,113.52,108.42,104.18,73.26,107.77,118.19,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,98.66,113.52,108.42,104.21,73.26,107.77,118.19,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,98.66,113.52,119.17,104.18,73.26,107.77,118.19,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.48,119.17,104.18,73.26,107.73,118.19,95.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.48,119.17,104.14,73.26,107.77,129.91,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.44,119.17,104.14,73.26,107.77,129.91,95.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.48,129.91,104.14,73.26,107.69,141.64,95.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,98.66,113.52,129.91,104.07,73.26,107.73,153.36,95.24,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.44,129.91,104.10,73.26,107.77,165.08,95.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.48,140.66,104.14,73.26,107.77,176.80,95.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.44,140.66,104.03,73.26,107.73,177.78,95.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.44,129.91,104.07,73.26,107.73,188.52,95.24,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.41,129.91,104.07,73.26,107.73,200.24,95.24,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.44,129.91,104.07,73.26,107.73,212.94,95.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.44,129.91,104.07,84.00,107.73,212.94,95.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.44,129.91,104.07,84.00,107.69,212.94,95.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.44,129.91,104.07,93.77,107.66,212.94,95.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.37,140.66,104.07,93.77,107.69,224.66,95.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.44,140.66,104.07,93.77,107.66,224.66,95.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.41,151.40,104.03,93.77,107.66,236.39,95.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.44,162.15,104.07,93.77,107.66,260.81,95.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.37,162.15,103.99,93.77,107.62,272.53,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.37,162.15,103.99,104.52,107.66,272.53,95.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.015, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.41,162.15,103.96,104.52,107.62,272.53,95.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.41,172.89,103.99,104.52,107.69,260.81,95.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.37,183.64,103.96,115.26,107.62,260.81,95.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.33,183.64,103.96,115.26,107.58,260.81,95.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.33,184.62,103.92,115.26,107.66,260.81,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.37,194.38,103.99,104.52,107.62,260.81,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.37,195.36,103.88,104.52,107.62,260.81,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.33,184.62,103.92,93.77,107.58,272.53,95.13,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.30,184.62,103.92,93.77,107.58,272.53,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.33,184.62,103.92,93.77,107.58,284.25,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.33,184.62,103.92,93.77,107.62,284.25,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,138.71,113.30,184.62,103.88,93.77,107.55,272.53,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.30,195.36,103.88,84.00,107.58,272.53,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.26,195.36,103.92,84.00,107.62,272.53,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.30,195.36,103.88,84.00,107.55,272.53,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.30,195.36,103.88,84.00,107.62,272.53,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.26,195.36,103.85,84.00,107.58,272.53,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.003, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.26,195.36,103.88,73.26,107.58,260.81,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.26,184.62,103.85,73.26,107.62,260.81,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.33,184.62,103.85,73.26,107.62,248.11,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.30,184.62,103.85,73.26,107.58,236.39,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.33,184.62,103.81,73.26,107.55,224.66,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.30,184.62,103.81,73.26,107.58,212.94,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.30,184.62,103.85,84.00,107.58,201.22,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.30,184.62,103.85,84.00,107.51,189.50,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.26,184.62,103.77,93.77,107.55,177.78,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.22,184.62,103.81,93.77,107.55,166.06,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.22,184.62,103.74,93.77,107.55,166.06,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.26,184.62,103.74,104.52,107.51,154.33,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.22,173.87,103.81,104.52,107.51,141.64,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.19,173.87,103.81,93.77,107.47,141.64,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.22,173.87,103.74,93.77,107.47,141.64,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.22,162.15,103.77,93.77,107.51,141.64,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.19,162.15,103.77,93.77,107.44,141.64,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.22,151.40,103.81,93.77,107.51,129.91,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.19,151.40,103.77,93.77,107.51,129.91,95.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.15,140.66,103.77,93.77,107.47,129.91,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,109.40,113.19,140.66,103.77,93.77,107.51,129.91,95.02,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.19,140.66,103.77,84.00,107.47,129.91,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.26,140.66,103.74,84.00,107.51,118.19,95.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.012, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.19,140.66,103.74,84.00,107.47,118.19,94.98,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.19,140.66,103.74,84.00,107.55,106.47,94.98,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.19,141.64,103.66,84.00,107.51,106.47,95.02,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.19,129.91,103.77,84.00,107.51,94.75,95.02,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,130.89,103.66,93.77,107.51,94.75,94.98,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,129.91,103.74,93.77,107.51,94.75,94.98,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,129.91,103.70,93.77,107.51,94.75,94.98,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.003, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,130.89,103.66,84.00,107.47,94.75,94.98,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,130.89,103.66,93.77,107.51,94.75,94.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,119.17,103.66,84.00,107.51,94.75,94.98,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,119.17,103.66,84.00,107.51,94.75,94.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,119.17,103.66,93.77,107.47,94.75,94.98,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,119.17,103.63,84.00,107.51,94.75,94.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.15,119.17,103.74,84.00,107.47,106.47,94.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.74,84.00,107.51,94.75,94.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.74,84.00,107.47,106.47,94.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.74,84.00,107.55,106.47,94.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.018, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.74,84.00,107.47,94.75,94.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.66,84.00,107.55,94.75,94.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.63,84.00,107.47,94.75,94.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.74,93.77,107.51,94.75,94.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.63,93.77,107.47,94.75,94.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.04,108.42,103.63,93.77,107.51,94.75,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.04,108.42,103.66,84.00,107.51,94.75,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.66,84.00,107.44,94.75,94.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,108.42,103.59,93.77,107.44,94.75,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.08,119.17,103.63,93.77,107.44,94.75,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,99.63,113.11,119.17,103.63,84.00,107.47,94.75,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.11,130.89,103.59,84.00,107.51,106.47,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.08,130.89,103.55,93.77,107.47,106.47,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.11,130.89,103.55,84.00,107.51,106.47,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.04,130.89,103.59,84.00,107.44,106.47,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.04,130.89,103.59,84.00,107.47,106.47,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.04,130.89,103.55,93.77,107.40,106.47,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.04,130.89,103.55,93.77,107.40,106.47,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.00,130.89,103.52,93.77,107.40,106.47,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.00,130.89,103.55,93.77,107.44,106.47,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.04,130.89,103.55,104.52,107.40,106.47,94.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.04,130.89,103.55,104.52,107.40,106.47,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.00,130.89,103.52,104.52,107.40,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.04,130.89,103.52,115.26,107.44,106.47,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.00,130.89,103.48,115.26,107.36,106.47,94.87,4000.00,0.00,0.00,0.00,
