SAP ID,109000256995,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.93,130.89,103.48,115.26,107.36,94.75,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.00,130.89,103.52,115.26,107.36,94.75,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.00,130.89,103.48,115.26,107.33,94.75,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,113.00,141.64,103.41,115.26,107.36,94.75,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.97,141.64,103.41,115.26,107.36,94.75,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.93,141.64,103.44,115.26,107.33,106.47,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.97,152.38,103.41,115.26,107.33,106.47,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.93,152.38,103.44,104.52,107.33,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.97,152.38,103.48,115.26,107.36,119.17,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.97,163.13,103.41,104.52,107.33,119.17,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.89,163.13,103.37,104.52,107.33,119.17,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.93,163.13,103.37,104.52,107.33,130.89,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.93,174.85,103.37,104.52,107.40,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.97,174.85,103.37,115.26,107.33,130.89,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.86,174.85,103.33,115.26,107.33,130.89,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.86,174.85,103.37,115.26,107.29,130.89,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.89,174.85,103.37,104.52,107.33,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.82,174.85,103.37,104.52,107.33,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.86,174.85,103.33,104.52,107.33,130.89,94.84,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.89,174.85,103.33,104.52,107.29,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.015, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,149.45,112.86,174.85,103.33,104.52,107.33,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,149.45,112.89,174.85,103.37,104.52,107.33,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,149.45,112.86,185.59,103.33,104.52,107.33,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,149.45,112.86,185.59,103.30,104.52,107.29,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,149.45,112.82,174.85,103.33,104.52,107.33,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,149.45,112.86,185.59,103.33,104.52,107.29,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,149.45,112.86,174.85,103.33,115.26,107.33,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,149.45,112.82,174.85,103.26,115.26,107.33,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.82,174.85,103.26,115.26,107.29,142.61,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.86,174.85,103.30,104.52,107.33,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.82,174.85,103.30,104.52,107.33,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.86,163.13,103.30,104.52,107.33,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.82,163.13,103.30,104.52,107.29,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.78,163.13,103.30,104.52,107.29,166.06,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.82,152.38,103.26,104.52,107.25,166.06,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.82,152.38,103.30,104.52,107.29,166.06,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.78,152.38,103.22,104.52,107.29,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.012, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.82,152.38,103.22,104.52,107.33,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.78,152.38,103.22,104.52,107.29,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.82,152.38,103.22,104.52,107.33,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.82,141.64,103.22,104.52,107.29,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.82,141.64,103.30,94.75,107.25,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.78,141.64,103.22,94.75,107.25,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.78,141.64,103.22,94.75,107.25,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.75,141.64,103.22,94.75,107.25,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.75,141.64,103.19,84.00,107.29,154.33,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.75,141.64,103.22,84.00,107.29,166.06,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.78,141.64,103.19,84.00,107.25,166.06,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.78,130.89,103.19,84.00,107.25,166.06,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.75,130.89,103.22,84.00,107.29,166.06,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.75,130.89,103.11,84.00,107.29,166.06,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.75,120.15,103.11,84.00,107.25,166.06,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.78,120.15,103.22,84.00,107.25,154.33,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.75,120.15,103.11,84.00,107.29,166.06,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.75,120.15,103.22,84.00,107.25,154.33,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.75,120.15,103.19,84.00,107.25,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.78,120.15,103.19,94.75,107.25,154.33,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.75,120.15,103.19,94.75,107.25,142.61,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.75,120.15,103.11,94.75,107.22,142.61,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.75,120.15,103.11,104.52,107.18,142.61,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.018, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.75,120.15,103.11,104.52,107.25,142.61,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.75,120.15,103.11,104.52,107.18,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.71,120.15,103.11,104.52,107.22,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.67,120.15,103.11,115.26,107.14,130.89,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.64,120.15,103.04,115.26,107.18,119.17,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.71,120.15,103.11,115.26,107.14,119.17,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.71,120.15,103.11,115.26,107.14,119.17,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.67,109.40,103.08,115.26,107.18,106.47,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.67,109.40,103.11,115.26,107.18,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.67,109.40,103.04,115.26,107.07,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.71,109.40,103.08,115.26,107.14,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.67,98.66,103.08,104.52,107.14,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.64,98.66,103.04,115.26,107.14,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.64,98.66,103.08,115.26,107.14,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.64,98.66,103.08,115.26,107.18,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.64,98.66,103.08,115.26,107.18,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.67,98.66,103.00,115.26,107.18,106.47,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.009, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.60,98.66,103.00,115.26,107.14,106.47,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.64,109.40,103.04,126.01,107.14,106.47,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.67,109.40,103.00,115.26,107.14,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.67,109.40,103.04,126.01,107.14,106.47,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.64,109.40,103.00,126.01,107.14,106.47,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.60,120.15,103.00,126.01,107.11,119.17,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.60,109.40,103.00,126.01,107.11,119.17,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.64,109.40,102.97,126.01,107.07,119.17,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.60,109.40,103.04,126.01,107.07,119.17,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.60,109.40,103.00,126.01,107.07,106.47,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.56,98.66,102.97,126.01,107.11,106.47,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.60,98.66,103.04,126.01,107.11,106.47,94.80,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.56,98.66,102.97,126.01,107.07,106.47,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.53,98.66,103.00,126.01,107.07,106.47,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.53,98.66,102.93,126.01,107.07,106.47,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.77,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.45,98.66,102.97,115.26,107.07,106.47,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,150.43,112.53,98.66,102.93,104.52,107.07,106.47,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,150.43,112.53,98.66,102.97,104.52,107.07,106.47,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,150.43,112.49,87.91,102.97,104.52,107.11,119.17,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,150.43,112.49,98.66,102.97,104.52,107.11,119.17,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,150.43,112.49,98.66,102.97,115.26,107.07,119.17,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,150.43,112.53,98.66,102.93,115.26,107.11,119.17,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,150.43,112.49,98.66,102.93,115.26,107.11,119.17,94.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.49,98.66,102.93,104.52,107.11,119.17,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.49,98.66,102.93,104.52,107.11,119.17,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.49,98.66,102.89,104.52,107.07,119.17,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.53,98.66,102.89,104.52,107.11,130.89,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.45,98.66,102.89,104.52,107.07,130.89,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.93,94.75,107.11,130.89,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.49,98.66,102.86,94.75,107.07,130.89,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.89,104.52,107.07,130.89,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.42,98.66,102.89,104.52,107.07,130.89,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.82,104.52,107.07,130.89,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.89,104.52,107.11,130.89,94.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.93,104.52,107.11,130.89,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.82,115.26,107.07,142.61,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.42,98.66,102.82,115.26,107.11,142.61,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.42,98.66,102.82,116.24,107.03,142.61,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.78,116.24,107.00,142.61,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.82,116.24,107.03,142.61,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.42,98.66,102.78,116.24,107.00,142.61,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.42,98.66,102.82,115.26,107.07,142.61,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.82,116.24,107.03,142.61,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.45,98.66,102.78,116.24,107.00,130.89,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,129.91,112.42,98.66,102.82,116.24,107.00,130.89,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.015, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.42,98.66,102.78,116.24,107.03,130.89,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.42,98.66,102.78,116.24,107.00,130.89,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.42,98.66,102.78,105.49,107.00,130.89,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.38,98.66,102.82,105.49,107.00,130.89,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.38,98.66,102.78,94.75,107.00,130.89,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.42,98.66,102.78,94.75,107.03,130.89,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.34,98.66,102.78,94.75,107.00,119.17,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.38,98.66,102.75,84.00,107.00,119.17,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.38,98.66,102.71,84.00,107.03,119.17,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.38,109.40,102.78,84.00,107.03,119.17,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.38,109.40,102.71,84.00,107.00,119.17,94.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.34,109.40,102.75,84.00,107.00,119.17,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.42,109.40,102.75,73.26,107.03,119.17,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.42,109.40,102.71,73.26,107.00,119.17,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.34,109.40,102.75,73.26,107.03,119.17,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.34,109.40,102.67,73.26,107.03,119.17,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.34,109.40,102.67,73.26,106.96,107.45,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.006, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.38,109.40,102.71,84.00,107.00,107.45,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.34,98.66,102.71,84.00,107.03,107.45,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.34,98.66,102.67,84.00,107.00,107.45,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.38,98.66,102.67,84.00,107.00,107.45,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.34,98.66,102.71,84.00,106.96,107.45,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.31,87.91,102.67,94.75,107.00,107.45,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.31,87.91,102.67,94.75,107.00,107.45,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.31,87.91,102.67,94.75,106.96,107.45,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.27,87.91,102.64,94.75,107.00,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.27,87.91,102.60,94.75,106.92,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.31,87.91,102.64,94.75,106.96,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.31,98.66,102.67,94.75,106.96,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.31,98.66,102.64,94.75,106.96,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.27,98.66,102.64,94.75,106.92,95.73,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.31,98.66,102.60,94.75,107.00,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.34,98.66,102.60,94.75,106.96,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.31,98.66,102.64,94.75,106.92,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.31,98.66,102.67,94.75,107.00,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.31,98.66,102.56,94.75,106.92,95.73,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.31,98.66,102.56,94.75,106.92,95.73,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.31,98.66,102.60,94.75,106.92,95.73,94.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.31,98.66,102.60,94.75,106.92,95.73,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.27,98.66,102.60,94.75,106.89,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.009, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.31,98.66,102.56,94.75,106.92,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.31,98.66,102.60,94.75,106.92,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.34,98.66,102.60,94.75,106.92,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.31,109.40,102.56,94.75,106.96,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.27,109.40,102.56,105.49,106.96,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.31,109.40,102.56,105.49,106.92,83.03,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.23,109.40,102.56,105.49,106.96,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.27,109.40,102.60,105.49,106.92,83.03,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.27,109.40,102.56,116.24,106.96,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.34,98.66,102.56,116.24,106.89,83.03,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.31,98.66,102.56,116.24,106.89,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.27,98.66,102.53,116.24,106.92,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.27,98.66,102.45,116.24,106.85,83.03,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.27,87.91,102.53,126.01,106.89,83.03,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.20,87.91,102.49,126.01,106.89,83.03,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.27,87.91,102.49,116.24,106.89,83.03,94.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.20,87.91,102.45,116.24,106.89,83.03,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.018, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.23,87.91,102.49,116.24,106.85,83.03,94.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.20,77.17,102.49,105.49,106.89,83.03,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.23,77.17,102.45,105.49,106.89,83.03,94.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.23,87.91,102.42,105.49,106.89,95.73,94.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.20,87.91,102.45,94.75,106.85,95.73,94.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.20,87.91,102.45,94.75,106.92,95.73,94.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.20,87.91,102.45,94.75,106.92,95.73,94.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.20,87.91,102.45,84.00,106.85,107.45,94.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.20,87.91,102.45,84.00,106.92,107.45,94.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.20,98.66,102.45,84.00,106.89,119.17,94.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.20,98.66,102.42,84.00,106.89,119.17,94.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.20,98.66,102.42,84.00,106.85,119.17,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.16,98.66,102.42,84.00,106.85,130.89,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.16,87.91,102.42,84.00,106.89,142.61,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.20,87.91,102.45,84.00,106.85,142.61,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.20,87.91,102.45,84.00,106.89,154.33,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,80.10,112.20,87.91,102.45,84.00,106.92,154.33,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.12,87.91,102.38,84.00,106.85,154.33,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.12,87.91,102.38,84.00,106.89,154.33,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.16,87.91,102.38,84.00,106.89,154.33,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.16,87.91,102.42,84.00,106.85,154.33,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.16,87.91,102.42,84.00,106.85,154.33,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.12,98.66,102.42,84.00,106.85,142.61,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.12,98.66,102.38,84.00,106.81,142.61,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.16,98.66,102.38,84.00,106.81,142.61,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.12,109.40,102.31,84.00,106.81,142.61,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.16,109.40,102.38,84.00,106.81,142.61,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.16,121.12,102.34,84.00,106.81,130.89,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.12,131.87,102.31,84.00,106.81,130.89,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.16,131.87,102.31,84.00,106.81,130.89,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.16,142.61,102.31,84.00,106.81,130.89,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.09,142.61,102.31,84.00,106.78,142.61,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.09,142.61,102.31,84.00,106.85,142.61,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.12,154.33,102.31,84.00,106.81,142.61,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.09,154.33,102.27,84.00,106.81,154.33,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.09,154.33,102.23,84.00,106.81,167.03,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.09,154.33,102.23,84.00,106.81,167.03,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.09,142.61,102.27,84.00,106.78,167.03,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.09,142.61,102.27,94.75,106.78,178.75,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.05,142.61,102.27,84.00,106.74,178.75,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.09,142.61,102.27,84.00,106.78,167.03,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.09,131.87,102.23,84.00,106.81,167.03,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.09,131.87,102.27,84.00,106.78,167.03,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.05,131.87,102.27,94.75,106.81,167.03,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.05,121.12,102.23,84.00,106.78,154.33,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.012, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.05,121.12,102.23,84.00,106.74,154.33,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,121.12,102.20,84.00,106.78,154.33,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,121.12,102.23,84.00,106.81,154.33,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.09,121.12,102.23,84.00,106.74,154.33,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,121.12,102.23,84.00,106.74,154.33,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.05,131.87,102.23,84.00,106.70,154.33,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.05,131.87,102.20,84.00,106.74,154.33,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,121.12,102.20,94.75,106.74,142.61,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,121.12,102.20,94.75,106.74,142.61,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.05,121.12,102.23,94.75,106.78,142.61,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.05,121.12,102.23,94.75,106.78,130.89,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,121.12,102.16,94.75,106.78,130.89,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,121.12,102.20,94.75,106.74,130.89,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.05,121.12,102.12,94.75,106.74,130.89,94.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.01,121.12,102.16,94.75,106.74,130.89,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,121.12,102.16,94.75,106.78,130.89,94.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,131.87,102.12,94.75,106.74,130.89,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.018, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,131.87,102.20,94.75,106.78,130.89,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.98,131.87,102.12,84.00,106.74,130.89,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.01,131.87,102.12,94.75,106.81,130.89,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,100.61,112.01,131.87,102.12,94.75,106.78,130.89,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.98,131.87,102.12,84.00,106.74,130.89,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.98,131.87,102.09,84.00,106.78,130.89,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.94,131.87,102.12,94.75,106.74,130.89,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.98,131.87,102.12,94.75,106.74,130.89,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.98,131.87,102.09,94.75,106.70,119.17,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.98,131.87,102.09,94.75,106.74,119.17,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.90,131.87,102.05,94.75,106.78,119.17,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.94,131.87,102.12,94.75,106.81,107.45,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.94,131.87,102.09,94.75,106.78,107.45,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.94,131.87,102.09,94.75,106.78,107.45,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.90,131.87,102.09,94.75,106.70,107.45,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.98,131.87,102.05,94.75,106.70,95.73,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.98,131.87,102.09,105.49,106.74,95.73,94.43,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.90,131.87,102.05,105.49,106.70,95.73,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.94,121.12,102.05,94.75,106.74,95.73,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.90,121.12,102.05,94.75,106.67,107.45,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,120.15,111.87,121.12,102.09,94.75,106.70,107.45,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,120.15,111.87,121.12,102.05,84.00,106.74,119.17,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,120.15,111.90,131.87,102.05,84.00,106.70,119.17,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.90,131.87,102.01,84.00,106.70,130.89,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.87,131.87,102.01,84.00,106.74,130.89,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.90,131.87,102.01,84.00,106.67,130.89,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.90,131.87,102.01,84.00,106.70,130.89,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.83,121.12,102.01,84.00,106.70,119.17,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.87,121.12,102.01,84.00,106.67,119.17,94.32,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.90,110.38,102.01,84.00,106.74,119.17,94.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.90,110.38,102.01,84.00,106.63,107.45,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.83,110.38,101.98,84.00,106.67,107.45,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,130.89,111.87,110.38,102.01,84.00,106.63,107.45,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,120.15,111.87,110.38,102.05,84.00,106.67,107.45,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,120.15,111.87,110.38,101.98,84.00,106.63,107.45,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,120.15,111.83,110.38,101.94,84.00,106.59,107.45,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,120.15,111.83,110.38,102.01,84.00,106.67,107.45,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.83,110.38,102.01,74.24,106.67,119.17,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.83,110.38,101.94,74.24,106.63,107.45,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.83,110.38,101.94,74.24,106.67,107.45,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.018, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.83,110.38,101.94,74.24,106.63,107.45,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.83,110.38,101.98,74.24,106.59,107.45,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.79,110.38,101.87,74.24,106.67,107.45,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.83,110.38,101.94,74.24,106.67,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.79,99.63,101.87,74.24,106.67,95.73,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.83,110.38,101.90,74.24,106.63,95.73,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.83,110.38,101.98,84.00,106.67,95.73,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.83,99.63,102.01,84.00,106.63,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.79,99.63,101.94,84.00,106.56,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.83,99.63,101.90,84.00,106.63,84.00,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.83,99.63,101.90,84.00,106.59,84.00,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.83,99.63,101.83,84.00,106.63,95.73,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.79,99.63,101.90,84.00,106.59,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.83,110.38,101.87,84.00,106.59,95.73,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.76,110.38,101.90,84.00,106.67,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.76,110.38,101.90,84.00,106.63,95.73,94.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.79,121.12,101.87,84.00,106.67,95.73,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.83,121.12,101.87,84.00,106.63,95.73,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.79,121.12,101.87,84.00,106.63,95.73,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.83,132.84,101.87,74.24,106.67,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.76,132.84,101.83,74.24,106.63,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.76,132.84,101.83,74.24,106.59,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.76,132.84,101.83,74.24,106.56,95.73,94.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.76,132.84,101.83,74.24,106.63,95.73,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.79,132.84,101.83,74.24,106.59,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.76,121.12,101.79,74.24,106.59,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.79,121.12,101.79,74.24,106.59,95.73,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.79,121.12,101.79,74.24,106.59,95.73,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.76,121.12,101.79,74.24,106.59,107.45,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.76,121.12,101.76,84.00,106.59,107.45,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.79,110.38,101.76,74.24,106.56,107.45,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.76,110.38,101.79,74.24,106.59,107.45,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.79,110.38,101.83,74.24,106.56,107.45,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.76,110.38,101.83,74.24,106.59,107.45,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.79,121.12,101.79,74.24,106.59,119.17,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.76,121.12,101.79,74.24,106.56,119.17,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.76,110.38,101.79,74.24,106.56,119.17,94.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.76,110.38,101.79,74.24,106.56,119.17,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.76,110.38,101.76,74.24,106.59,119.17,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.76,110.38,101.76,74.24,106.56,119.17,94.21,4000.00,0.00,0.00,0.00,
