SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.76,110.38,101.79,74.24,106.52,119.17,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.72,110.38,101.79,74.24,106.56,119.17,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.76,110.38,101.79,74.24,106.59,119.17,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.79,110.38,101.79,74.24,106.59,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.72,110.38,101.79,74.24,106.56,119.17,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.018, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.72,110.38,101.76,74.24,106.59,119.17,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.72,110.38,101.72,63.49,106.52,119.17,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.72,110.38,101.76,63.49,106.52,119.17,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.72,110.38,101.72,63.49,106.56,119.17,94.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.68,110.38,101.72,63.49,106.56,119.17,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.76,110.38,101.72,74.24,106.52,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.72,110.38,101.72,74.24,106.52,119.17,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.72,110.38,101.72,74.24,106.52,130.89,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.72,110.38,101.72,74.24,106.48,130.89,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.72,122.10,101.68,74.24,106.56,130.89,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.72,122.10,101.68,84.00,106.56,143.59,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.68,122.10,101.68,84.00,106.52,143.59,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.68,110.38,101.68,84.00,106.52,143.59,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.65,110.38,101.61,94.75,106.52,143.59,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.65,110.38,101.68,94.75,106.52,143.59,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.65,110.38,101.65,94.75,106.48,143.59,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.68,99.63,101.68,94.75,106.48,143.59,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.021, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.68,99.63,101.68,94.75,106.48,143.59,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.65,88.89,101.65,94.75,106.48,130.89,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.65,88.89,101.65,94.75,106.56,130.89,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.65,88.89,101.65,94.75,106.48,130.89,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.68,88.89,101.65,94.75,106.48,119.17,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.65,88.89,101.65,94.75,106.48,119.17,94.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.61,88.89,101.61,84.00,106.52,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.61,88.89,101.68,84.00,106.52,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.65,88.89,101.65,84.00,106.52,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.65,88.89,101.61,84.00,106.48,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.65,88.89,101.65,84.00,106.48,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.65,88.89,101.68,84.00,106.48,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.61,88.89,101.61,84.98,106.45,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.65,88.89,101.65,84.00,106.48,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.65,88.89,101.61,74.24,106.45,119.17,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.65,88.89,101.61,84.00,106.52,119.17,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.65,88.89,101.61,74.24,106.48,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.65,88.89,101.65,74.24,106.48,130.89,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.65,88.89,101.65,74.24,106.48,130.89,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.65,88.89,101.61,74.24,106.45,130.89,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.61,88.89,101.61,74.24,106.45,130.89,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.61,88.89,101.58,74.24,106.45,130.89,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.61,88.89,101.61,74.24,106.45,130.89,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.61,88.89,101.58,74.24,106.48,130.89,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.58,88.89,101.61,74.24,106.52,119.17,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.58,88.89,101.58,74.24,106.45,119.17,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.58,88.89,101.58,74.24,106.48,120.15,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.61,88.89,101.61,74.24,106.52,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.58,88.89,101.58,74.24,106.45,119.17,94.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.61,88.89,101.58,74.24,106.48,119.17,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.58,88.89,101.58,74.24,106.45,120.15,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.54,88.89,101.58,74.24,106.48,120.15,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.54,88.89,101.58,74.24,106.41,107.45,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.58,88.89,101.58,74.24,106.45,107.45,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.54,88.89,101.54,74.24,106.45,95.73,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.58,88.89,101.58,74.24,106.41,95.73,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.58,88.89,101.58,74.24,106.45,95.73,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.58,88.89,101.54,84.98,106.45,95.73,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.58,88.89,101.54,84.00,106.48,95.73,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.58,88.89,101.54,74.24,106.48,95.73,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.018, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.54,88.89,101.50,74.24,106.48,95.73,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.54,88.89,101.54,74.24,106.45,95.73,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.50,88.89,101.54,74.24,106.45,95.73,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.58,88.89,101.50,74.24,106.41,95.73,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.54,88.89,101.54,74.24,106.41,95.73,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.54,88.89,101.54,74.24,106.41,95.73,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.50,88.89,101.50,74.24,106.41,95.73,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.54,88.89,101.50,74.24,106.48,95.73,94.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.50,88.89,101.50,74.24,106.45,95.73,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.54,88.89,101.50,74.24,106.37,95.73,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.47,88.89,101.47,74.24,106.41,95.73,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.54,88.89,101.43,74.24,106.41,95.73,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.47,88.89,101.47,74.24,106.41,95.73,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.54,88.89,101.50,74.24,106.45,95.73,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.50,88.89,101.47,74.24,106.45,95.73,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.47,88.89,101.50,74.24,106.41,84.00,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.50,77.17,101.47,74.24,106.41,84.00,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.50,77.17,101.47,84.98,106.41,84.00,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.50,77.17,101.50,74.24,106.41,84.00,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.47,77.17,101.47,74.24,106.41,84.00,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.43,77.17,101.47,74.24,106.41,84.00,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.50,77.17,101.47,74.24,106.37,84.00,94.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.47,77.17,101.47,74.24,106.37,84.00,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.43,77.17,101.47,74.24,106.37,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.47,77.17,101.47,74.24,106.37,72.28,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.47,77.17,101.43,74.24,106.41,72.28,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.47,77.17,101.47,74.24,106.37,72.28,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,77.17,101.43,84.98,106.34,72.28,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.43,77.17,101.43,84.98,106.41,72.28,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.43,78.14,101.39,84.98,106.41,72.28,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.43,77.17,101.43,84.98,106.41,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,77.17,101.43,84.98,106.41,72.28,94.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.43,78.14,101.39,84.98,106.41,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,78.14,101.39,84.98,106.37,72.28,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,78.14,101.36,84.98,106.34,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,78.14,101.39,84.98,106.34,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,78.14,101.32,84.98,106.34,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,78.14,101.32,84.98,106.37,72.28,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.36,78.14,101.39,84.98,106.37,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.43,78.14,101.39,84.98,106.41,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,78.14,101.36,84.98,106.41,72.28,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,78.14,101.32,84.98,106.34,59.58,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,78.14,101.39,84.98,106.41,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.43,78.14,101.32,84.98,106.37,72.28,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.39,78.14,101.39,84.98,106.26,72.28,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.003, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.39,78.14,101.36,84.98,106.30,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.39,88.89,101.32,84.98,106.34,72.28,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.39,88.89,101.36,84.98,106.34,72.28,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.39,78.14,101.39,84.98,106.34,84.00,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.36,78.14,101.39,84.98,106.34,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,121.12,111.39,78.14,101.39,84.98,106.37,84.00,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,121.12,111.39,78.14,101.28,84.98,106.34,84.00,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,121.12,111.39,78.14,101.32,84.98,106.34,84.00,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,121.12,111.32,78.14,101.32,84.98,106.34,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,121.12,111.39,78.14,101.32,84.98,106.30,72.28,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,121.12,111.32,78.14,101.36,84.98,106.34,72.28,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,121.12,111.32,78.14,101.28,84.98,106.34,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,121.12,111.36,78.14,101.32,84.98,106.34,72.28,93.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.36,78.14,101.32,74.24,106.34,72.28,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.32,88.89,101.25,74.24,106.34,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.36,88.89,101.28,74.24,106.30,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.39,88.89,101.28,74.24,106.34,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.018, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.39,88.89,101.17,74.24,106.37,84.00,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.36,99.63,101.28,63.49,106.30,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,88.89,101.28,63.49,106.34,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.32,99.63,101.28,63.49,106.37,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.32,88.89,101.25,74.24,106.26,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,88.89,101.21,74.24,106.37,84.00,93.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.32,99.63,101.28,74.24,106.34,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.32,88.89,101.21,74.24,106.37,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.25,88.89,101.25,74.24,106.34,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.32,99.63,101.21,74.24,106.34,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.32,88.89,101.21,74.24,106.34,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,88.89,101.21,74.24,106.34,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,88.89,101.17,74.24,106.30,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.25,88.89,101.21,84.98,106.26,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,88.89,101.17,84.98,106.26,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.25,88.89,101.17,84.98,106.30,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,88.89,101.21,84.98,106.34,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,99.63,101.17,95.73,106.30,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.32,99.63,101.21,95.73,106.34,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,99.63,101.14,95.73,106.26,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.25,99.63,101.14,95.73,106.30,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,99.63,101.17,95.73,106.30,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.25,99.63,101.14,95.73,106.26,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.009, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,99.63,101.17,105.49,106.30,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.25,99.63,101.14,105.49,106.23,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.21,99.63,101.14,105.49,106.23,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,99.63,101.14,105.49,106.30,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.21,111.36,101.17,105.49,106.26,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.21,111.36,101.10,106.47,106.19,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.25,111.36,101.14,106.47,106.19,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,101.59,111.25,111.36,101.14,105.49,106.26,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,100.61,111.28,111.36,101.14,105.49,106.23,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.21,111.36,101.14,105.49,106.23,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.21,111.36,101.10,106.47,106.19,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.21,111.36,101.14,106.47,106.19,95.73,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.21,111.36,101.10,105.49,106.23,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.21,111.36,101.06,95.73,106.26,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.21,111.36,101.10,95.73,106.23,95.73,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.25,111.36,101.06,95.73,106.23,95.73,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.28,100.61,101.03,95.73,106.19,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.018, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.17,100.61,101.10,95.73,106.23,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.21,100.61,101.06,95.73,106.23,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.25,100.61,101.10,95.73,106.19,84.00,93.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.21,88.89,101.14,95.73,106.23,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.25,88.89,101.10,95.73,106.23,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.21,88.89,101.06,84.98,106.23,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.17,88.89,101.06,84.98,106.19,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,90.84,111.17,88.89,101.06,84.98,106.23,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.17,88.89,101.06,84.98,106.26,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.17,88.89,101.06,84.98,106.19,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.21,88.89,101.06,84.98,106.15,84.00,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.21,88.89,101.14,84.98,106.26,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.21,88.89,101.06,84.98,106.23,84.00,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.17,88.89,101.06,84.98,106.19,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.21,88.89,101.10,84.98,106.26,95.73,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.21,88.89,101.03,84.98,106.26,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,101.06,84.98,106.23,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.009, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,101.03,84.98,106.19,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,101.06,84.98,106.23,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,101.03,84.98,106.23,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,101.03,84.98,106.19,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,101.03,84.98,106.15,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,78.14,101.06,84.98,106.19,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.14,78.14,101.06,84.98,106.19,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.14,88.89,101.03,84.98,106.15,95.73,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,101.06,74.24,106.23,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.21,88.89,100.99,84.98,106.23,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.14,88.89,100.99,84.98,106.23,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,101.03,74.24,106.19,95.73,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,101.03,74.24,106.23,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.21,88.89,101.03,74.24,106.19,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.14,100.61,101.06,74.24,106.23,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,100.61,101.03,74.24,106.19,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.17,88.89,100.99,74.24,106.12,95.73,93.88,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.14,88.89,100.99,74.24,106.23,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.14,88.89,100.99,74.24,106.19,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.14,88.89,100.99,74.24,106.23,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.95,74.24,106.15,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.99,74.24,106.19,107.45,93.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.14,88.89,101.03,74.24,106.19,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.99,74.24,106.15,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.95,63.49,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.95,63.49,106.19,108.42,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.14,88.89,100.95,63.49,106.19,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.95,63.49,106.19,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.015, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.92,63.49,106.23,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.92,63.49,106.15,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.06,88.89,100.92,63.49,106.15,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.06,88.89,100.88,63.49,106.19,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.10,88.89,100.92,63.49,106.19,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.10,88.89,100.92,63.49,106.15,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.10,88.89,100.88,63.49,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.92,63.49,106.15,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.95,63.49,106.19,95.73,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.06,88.89,100.88,63.49,106.23,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.88,63.49,106.15,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.03,88.89,100.88,63.49,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.10,88.89,100.92,63.49,106.12,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.06,88.89,100.92,74.24,106.15,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.14,88.89,100.92,74.24,106.12,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.06,78.14,100.92,74.24,106.15,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.06,78.14,100.92,74.24,106.15,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.018, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.06,78.14,100.88,74.24,106.08,84.00,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.06,78.14,100.88,74.24,106.15,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,78.14,100.88,74.24,106.15,84.00,93.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,88.89,100.88,74.24,106.12,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.10,88.89,100.92,63.49,106.15,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.06,88.89,100.88,63.49,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.06,88.89,100.88,63.49,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,88.89,100.88,74.24,106.15,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.06,88.89,100.88,63.49,106.19,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.03,89.87,100.84,63.49,106.15,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,111.03,89.87,100.84,63.49,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.99,88.89,100.88,63.49,106.15,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.99,89.87,100.81,63.49,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,89.87,100.84,63.49,106.15,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,89.87,100.84,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,89.87,100.84,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,89.87,100.77,74.24,106.12,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,89.87,100.84,74.24,106.12,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,89.87,100.81,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,89.87,100.73,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,89.87,100.81,74.24,106.08,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,89.87,100.81,74.24,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,89.87,100.77,74.24,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.012, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.06,89.87,100.77,74.24,106.08,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,89.87,100.77,74.24,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,78.14,100.81,74.24,106.08,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,78.14,100.81,74.24,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,78.14,100.77,74.24,106.08,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,78.14,100.77,63.49,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.03,78.14,100.84,74.24,106.12,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,78.14,100.81,74.24,106.08,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,78.14,100.81,74.24,106.12,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,78.14,100.77,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,78.14,100.73,74.24,106.01,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,78.14,100.77,74.24,106.12,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,67.40,100.77,74.24,106.01,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,67.40,100.77,74.24,106.04,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,67.40,100.73,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,67.40,100.77,74.24,106.15,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,78.14,100.73,63.49,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.012, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.99,78.14,100.73,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,78.14,100.77,63.49,106.04,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,78.14,100.77,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,67.40,100.77,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,67.40,100.73,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,67.40,100.77,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.70,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,78.14,100.77,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,78.14,100.73,74.24,106.04,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,78.14,100.73,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,78.14,100.70,74.24,106.01,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,78.14,100.73,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.70,74.24,106.08,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,67.40,100.70,84.98,106.04,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.95,67.40,100.73,84.98,106.04,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.77,84.98,106.04,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.73,84.98,106.01,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.88,67.40,100.70,84.98,106.01,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.66,84.98,106.04,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.70,84.98,106.12,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.66,84.98,106.01,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.70,84.98,105.97,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.70,84.98,106.01,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.88,67.40,100.70,84.98,106.01,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.88,67.40,100.62,84.98,105.97,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.88,67.40,100.62,84.98,105.97,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.84,67.40,100.66,84.98,106.01,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.92,67.40,100.70,84.98,106.01,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.92,67.40,100.66,84.98,106.01,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.88,55.68,100.66,84.98,105.97,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.84,55.68,100.66,84.98,106.01,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.84,55.68,100.66,84.98,106.01,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.88,55.68,100.66,84.98,106.01,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.92,55.68,100.66,84.98,105.93,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.84,55.68,100.62,84.98,105.93,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.84,67.40,100.66,84.98,105.97,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.84,67.40,100.62,84.98,106.04,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,67.40,100.66,84.98,106.01,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.88,67.40,100.66,84.98,106.01,59.58,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,67.40,100.59,84.98,105.93,59.58,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.84,67.40,100.66,95.73,105.97,59.58,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,67.40,100.66,84.98,105.97,59.58,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.84,78.14,100.59,84.98,105.97,59.58,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.88,78.14,100.62,95.73,105.97,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.81,78.14,100.62,84.98,105.97,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.018, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.81,78.14,100.59,95.73,105.97,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.84,78.14,100.62,95.73,105.93,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.84,78.14,100.59,95.73,105.97,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.81,78.14,100.59,95.73,105.97,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.84,78.14,100.62,95.73,105.97,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.84,78.14,100.55,95.73,105.93,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.84,78.14,100.59,95.73,105.97,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.81,78.14,100.55,95.73,105.90,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,101.59,110.81,78.14,100.59,95.73,105.90,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.55,95.73,105.93,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.59,95.73,105.90,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.51,95.73,105.97,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.55,95.73,105.93,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.59,95.73,105.93,84.00,93.55,4000.00,0.00,0.00,0.00,
