SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.55,95.73,105.97,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.55,95.73,105.93,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.77,78.14,100.51,95.73,106.01,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.009, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.84,89.87,100.48,84.98,105.93,95.73,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.77,78.14,100.51,95.73,105.93,95.73,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.77,78.14,100.48,84.98,105.93,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.48,84.98,105.93,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.55,84.98,105.93,95.73,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.77,89.87,100.48,84.98,105.90,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,89.87,100.51,84.98,105.93,95.73,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.77,89.87,100.55,84.98,105.93,95.73,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.84,78.14,100.51,84.98,105.90,95.73,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.77,89.87,100.51,84.98,105.93,95.73,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.55,74.24,105.93,95.73,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.51,74.24,105.90,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.77,89.87,100.51,74.24,105.93,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.77,89.87,100.48,74.24,105.97,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.81,78.14,100.48,74.24,105.93,95.73,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,78.14,100.51,74.24,105.90,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.77,78.14,100.51,74.24,105.90,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.77,78.14,100.44,84.98,105.93,84.00,93.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,78.14,100.48,84.98,105.93,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.77,78.14,100.44,84.98,105.90,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.77,78.14,100.48,95.73,105.90,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.77,78.14,100.48,95.73,105.86,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,78.14,100.44,95.73,105.86,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,78.14,100.48,95.73,105.86,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,78.14,100.48,95.73,105.86,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,78.14,100.44,95.73,105.90,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,78.14,100.40,95.73,105.93,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,78.14,100.40,95.73,105.86,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.77,78.14,100.44,95.73,105.86,84.00,93.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.77,78.14,100.44,84.98,105.90,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.77,78.14,100.40,84.98,105.93,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.70,78.14,100.48,84.98,105.90,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.70,78.14,100.40,84.98,105.90,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,78.14,100.44,84.98,105.86,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,78.14,100.44,84.98,105.90,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,78.14,100.44,84.98,105.86,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.66,78.14,100.40,95.73,105.86,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,78.14,100.40,95.73,105.90,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,78.14,100.40,95.73,105.86,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.66,78.14,100.40,95.73,105.86,72.28,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.015, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,78.14,100.44,95.73,105.82,72.28,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.66,89.87,100.40,95.73,105.86,72.28,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.66,89.87,100.40,95.73,105.90,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,89.87,100.40,95.73,105.90,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.73,89.87,100.44,95.73,105.90,84.00,93.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.66,89.87,100.37,95.73,105.86,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,89.87,100.33,95.73,105.86,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.66,89.87,100.44,95.73,105.86,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,89.87,100.37,84.98,105.86,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.66,89.87,100.37,84.98,105.90,84.00,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.66,89.87,100.37,84.98,105.86,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.006,0.012,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,89.87,100.33,84.98,105.90,96.70,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.62,89.87,100.33,84.98,105.86,84.00,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,100.61,100.37,84.98,105.86,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.66,100.61,100.37,74.24,105.90,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.70,100.61,100.37,74.24,105.90,84.00,93.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.62,100.61,100.29,74.24,105.86,84.00,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,100.61,100.37,74.24,105.86,84.00,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.33,74.24,105.90,84.00,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.33,74.24,105.90,96.70,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,100.61,100.33,74.24,105.86,96.70,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.33,63.49,105.86,96.70,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.29,63.49,105.90,96.70,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.37,63.49,105.86,108.42,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,112.33,100.29,63.49,105.82,108.42,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.70,112.33,100.26,63.49,105.86,108.42,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,112.33,100.29,52.75,105.86,120.15,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.62,112.33,100.29,52.75,105.93,120.15,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,112.33,100.29,52.75,105.90,120.15,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,112.33,100.29,52.75,105.86,120.15,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,112.33,100.29,52.75,105.86,108.42,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,112.33,100.29,52.75,105.90,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.29,52.75,105.90,108.42,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.29,52.75,105.90,108.42,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.29,52.75,105.86,108.42,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.33,52.75,105.86,108.42,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,101.59,100.26,52.75,105.82,108.42,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,101.59,100.26,52.75,105.82,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,100.61,100.29,52.75,105.86,108.42,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.66,100.61,100.29,52.75,105.82,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,101.59,100.22,52.75,105.86,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,101.59,100.26,52.75,105.86,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,89.87,100.26,52.75,105.82,108.42,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,89.87,100.22,52.75,105.86,108.42,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,101.59,100.26,52.75,105.82,108.42,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.012, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,100.61,100.29,52.75,105.86,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,101.59,100.26,52.75,105.82,108.42,93.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,101.59,100.18,52.75,105.86,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,101.59,100.22,52.75,105.86,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,101.59,100.26,52.75,105.82,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,101.59,100.22,52.75,105.82,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.62,101.59,100.26,52.75,105.82,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,101.59,100.18,63.49,105.86,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,101.59,100.26,63.49,105.86,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,89.87,100.22,63.49,105.79,108.42,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.59,89.87,100.22,63.49,105.82,108.42,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.59,89.87,100.18,74.24,105.82,108.42,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.55,79.12,100.18,74.24,105.79,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.55,89.87,100.26,74.24,105.82,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.55,89.87,100.18,74.24,105.82,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,79.12,100.22,74.24,105.79,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,79.12,100.22,74.24,105.82,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,79.12,100.18,74.24,105.79,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.51,79.12,100.22,74.24,105.82,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.51,79.12,100.18,74.24,105.82,96.70,93.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,89.87,100.18,74.24,105.79,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,79.12,100.11,74.24,105.82,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.55,79.12,100.18,74.24,105.79,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,79.12,100.22,74.24,105.82,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,89.87,100.18,74.24,105.82,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.51,89.87,100.22,74.24,105.82,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,89.87,100.18,74.24,105.82,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.55,89.87,100.18,74.24,105.79,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.59,89.87,100.15,84.98,105.82,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,89.87,100.15,84.98,105.75,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,89.87,100.11,84.98,105.75,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.55,89.87,100.15,84.98,105.79,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.15,84.98,105.79,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.51,89.87,100.15,84.98,105.79,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,89.87,100.18,84.98,105.79,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,89.87,100.15,95.73,105.75,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.59,89.87,100.15,95.73,105.75,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.51,89.87,100.18,95.73,105.75,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.55,89.87,100.11,95.73,105.79,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,89.87,100.15,95.73,105.79,96.70,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.55,89.87,100.15,84.98,105.75,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,89.87,100.18,84.98,105.75,96.70,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,79.12,100.15,84.98,105.75,84.00,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,79.12,100.11,84.98,105.71,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.55,79.12,100.15,95.73,105.79,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,79.12,100.15,84.98,105.75,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.11,84.98,105.75,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,79.12,100.11,95.73,105.75,84.00,93.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,79.12,100.11,84.98,105.75,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.11,84.98,105.75,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.11,84.98,105.71,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.11,84.98,105.79,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.15,84.98,105.75,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,79.12,100.11,84.98,105.75,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.48,79.12,100.11,84.98,105.75,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.48,79.12,100.11,84.98,105.75,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.44,79.12,100.11,84.98,105.71,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.018, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.51,79.12,100.11,84.98,105.75,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.48,79.12,100.11,84.98,105.71,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.48,79.12,100.15,84.98,105.71,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.48,79.12,100.07,84.98,105.71,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.48,79.12,100.11,84.98,105.71,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.11,95.73,105.75,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.07,95.73,105.71,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.04,95.73,105.71,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,79.12,100.07,95.73,105.71,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,79.12,100.07,95.73,105.71,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,79.12,100.04,95.73,105.75,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.018, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,79.12,100.07,95.73,105.75,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,79.12,100.07,95.73,105.71,84.00,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,89.87,100.00,106.47,105.75,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.03,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,89.87,100.04,106.47,105.75,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.48,89.87,100.00,106.47,105.75,84.00,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,89.87,100.07,106.47,105.75,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,89.87,100.04,106.47,105.68,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,89.87,100.04,106.47,105.68,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.51,89.87,99.96,106.47,105.68,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,89.87,100.04,106.47,105.68,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.37,89.87,100.04,106.47,105.64,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,89.87,100.04,106.47,105.79,84.00,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,89.87,100.04,106.47,105.71,84.00,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.37,101.59,100.00,106.47,105.68,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,101.59,100.00,106.47,105.68,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,89.87,100.00,106.47,105.64,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,101.59,99.96,106.47,105.71,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,101.59,100.00,106.47,105.64,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,101.59,99.96,106.47,105.68,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,101.59,100.00,106.47,105.68,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.37,101.59,100.00,95.73,105.68,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,89.87,99.96,95.73,105.68,60.56,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.40,89.87,99.96,95.73,105.68,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.40,89.87,99.96,95.73,105.68,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.40,89.87,99.96,95.73,105.68,60.56,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.37,89.87,100.00,95.73,105.68,60.56,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,79.12,100.04,95.73,105.68,60.56,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,81.07,110.44,79.12,99.96,95.73,105.68,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,79.12,99.96,84.98,105.64,72.28,93.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.37,79.12,100.00,95.73,105.64,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.40,79.12,99.96,95.73,105.68,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.37,79.12,99.96,95.73,105.68,72.28,93.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.33,79.12,99.96,95.73,105.64,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.33,79.12,99.96,95.73,105.64,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.018, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.37,79.12,100.00,95.73,105.68,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.37,79.12,100.00,95.73,105.71,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.37,79.12,99.96,95.73,105.68,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.006, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,79.12,99.96,84.98,105.71,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.37,89.87,99.93,84.98,105.68,72.28,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.40,89.87,99.96,84.98,105.64,72.28,93.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.33,89.87,99.96,84.98,105.68,72.28,93.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.33,89.87,99.93,84.98,105.68,84.00,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.37,89.87,99.93,84.98,105.68,84.00,93.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,89.87,99.89,84.98,105.64,84.00,93.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,89.87,99.93,84.98,105.68,84.00,93.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.37,89.87,99.93,74.24,105.68,96.70,93.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,89.87,99.89,74.24,105.68,84.00,93.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,89.87,99.96,74.24,105.68,84.00,93.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,89.87,99.85,74.24,105.64,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,89.87,99.89,74.24,105.68,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.37,89.87,99.85,84.98,105.60,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.018, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.37,89.87,99.89,74.24,105.68,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.37,89.87,99.93,74.24,105.64,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,89.87,99.93,74.24,105.71,96.70,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,89.87,99.93,74.24,105.64,96.70,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.37,89.87,99.96,74.24,105.68,96.70,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,79.12,99.89,74.24,105.64,84.00,93.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.37,79.12,99.89,74.24,105.68,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,89.87,99.89,84.98,105.68,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.37,79.12,99.82,74.24,105.68,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,79.12,99.93,74.24,105.68,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,79.12,99.93,74.24,105.64,96.70,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.29,79.12,99.89,74.24,105.68,96.70,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.29,79.12,99.89,74.24,105.68,96.70,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.37,79.12,99.93,74.24,105.64,96.70,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.29,79.12,99.89,74.24,105.68,96.70,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.29,79.12,99.85,74.24,105.68,96.70,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.29,67.40,99.85,74.24,105.64,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,79.12,99.82,74.24,105.64,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,67.40,99.89,74.24,105.64,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,67.40,99.85,74.24,105.60,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.29,67.40,99.82,74.24,105.60,84.00,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.29,79.12,99.85,74.24,105.68,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.012,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,67.40,99.82,74.24,105.68,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.26,79.12,99.82,74.24,105.68,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,67.40,99.78,74.24,105.60,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,79.12,99.85,74.24,105.60,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,79.12,99.82,74.24,105.64,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,79.12,99.82,74.24,105.64,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.29,79.12,99.82,74.24,105.68,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.29,79.12,99.82,74.24,105.64,84.98,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.29,79.12,99.85,74.24,105.60,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.26,79.12,99.82,74.24,105.60,96.70,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.26,79.12,99.85,74.24,105.57,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.26,79.12,99.85,74.24,105.60,84.98,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.29,79.12,99.85,74.24,105.53,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.29,67.40,99.85,74.24,105.57,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.26,67.40,99.82,74.24,105.57,72.28,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.29,79.12,99.82,74.24,105.60,72.28,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.29,79.12,99.82,74.24,105.64,72.28,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.26,79.12,99.85,74.24,105.64,72.28,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.015, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.22,79.12,99.82,74.24,105.64,84.98,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.29,79.12,99.82,74.24,105.57,72.28,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,79.12,99.82,74.24,105.60,84.98,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.26,79.12,99.78,74.24,105.60,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,79.12,99.78,74.24,105.57,84.98,93.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,79.12,99.78,74.24,105.57,84.98,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,79.12,99.78,74.24,105.60,84.98,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,79.12,99.71,74.24,105.57,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,79.12,99.74,74.24,105.60,84.98,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,79.12,99.78,74.24,105.60,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,79.12,99.74,74.24,105.64,84.98,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,79.12,99.78,74.24,105.60,84.98,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,79.12,99.74,74.24,105.64,84.98,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,89.87,99.82,74.24,105.60,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.18,90.84,99.71,74.24,105.57,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,90.84,99.67,74.24,105.57,84.98,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,89.87,99.74,74.24,105.64,84.98,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.18,89.87,99.74,64.47,105.57,84.98,93.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,90.84,99.71,64.47,105.57,96.70,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,90.84,99.67,64.47,105.60,96.70,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.26,90.84,99.71,64.47,105.60,96.70,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,90.84,99.71,64.47,105.57,96.70,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,89.87,99.74,64.47,105.57,96.70,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.22,89.87,99.78,63.49,105.64,108.42,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,90.84,99.71,64.47,105.57,108.42,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.18,90.84,99.71,53.72,105.60,108.42,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.18,89.87,99.78,53.72,105.57,108.42,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.18,101.59,99.71,64.47,105.57,108.42,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.15,90.84,99.71,53.72,105.60,121.12,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.11,101.59,99.71,64.47,105.60,121.12,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.11,101.59,99.67,53.72,105.57,121.12,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.15,90.84,99.71,64.47,105.60,121.12,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.18,90.84,99.67,64.47,105.53,121.12,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.22,90.84,99.67,64.47,105.57,121.12,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.15,90.84,99.67,64.47,105.57,121.12,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.15,101.59,99.67,64.47,105.57,121.12,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.11,90.84,99.67,64.47,105.53,121.12,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.18,90.84,99.63,74.24,105.60,108.42,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.11,90.84,99.67,74.24,105.49,108.42,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.11,101.59,99.67,74.24,105.53,108.42,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.11,101.59,99.67,74.24,105.53,108.42,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.15,90.84,99.67,74.24,105.53,108.42,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.15,101.59,99.63,74.24,105.53,108.42,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.07,90.84,99.63,74.24,105.53,108.42,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.15,90.84,99.63,74.24,105.53,108.42,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.006, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.15,90.84,99.67,84.98,105.57,96.70,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.006,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.11,90.84,99.67,84.98,105.57,96.70,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,110.11,90.84,99.63,74.24,105.53,96.70,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.11,90.84,99.67,74.24,105.57,96.70,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.11,90.84,99.67,74.24,105.53,96.70,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,79.12,99.60,74.24,105.46,96.70,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,79.12,99.67,74.24,105.53,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,79.12,99.63,84.98,105.49,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,79.12,99.63,84.98,105.49,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.11,67.40,99.67,84.98,105.49,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,67.40,99.56,84.98,105.46,84.98,93.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.11,67.40,99.67,84.98,105.49,84.98,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,67.40,99.63,84.98,105.49,84.98,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,67.40,99.63,84.98,105.53,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,67.40,99.63,84.98,105.53,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,67.40,99.63,84.98,105.49,84.98,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,67.40,99.63,84.98,105.49,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,67.40,99.63,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,67.40,99.56,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,67.40,99.60,84.98,105.49,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,67.40,99.60,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,67.40,99.63,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.11,79.12,99.67,84.98,105.53,72.28,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.11,67.40,99.60,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,79.12,99.60,84.98,105.53,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,79.12,99.49,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,79.12,99.63,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,79.12,99.56,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,79.12,99.63,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,79.12,99.63,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,79.12,99.63,84.98,105.49,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,79.12,99.56,84.98,105.53,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.07,79.12,99.63,84.98,105.57,84.98,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,79.12,99.63,74.24,105.53,84.98,93.00,4000.00,0.00,0.00,0.00,
