SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.00,79.12,99.52,74.24,105.53,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.04,79.12,99.56,74.24,105.53,84.98,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.04,79.12,99.52,74.24,105.42,84.98,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,79.12,99.52,74.24,105.49,84.98,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.04,67.40,99.60,84.98,105.49,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.04,67.40,99.56,84.98,105.49,84.98,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.52,84.98,105.42,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.04,67.40,99.63,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.63,84.98,105.53,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.04,67.40,99.60,84.98,105.42,72.28,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.04,67.40,99.63,95.73,105.42,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.04,67.40,99.56,95.73,105.49,72.28,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.56,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.04,67.40,99.52,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.96,67.40,99.49,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.96,67.40,99.49,84.98,105.75,72.28,93.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.96,67.40,99.52,84.98,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.49,84.98,105.53,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,71.31,109.96,67.40,99.56,74.24,105.53,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.45,74.24,105.42,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.52,74.24,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.52,74.24,105.49,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.96,67.40,99.49,74.24,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.015, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.52,74.24,105.49,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.96,67.40,99.49,74.24,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.96,67.40,99.52,74.24,105.42,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.52,74.24,105.42,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.52,74.24,105.49,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.00,67.40,99.52,74.24,105.46,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,82.05,110.04,67.40,99.52,74.24,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.04,67.40,99.49,74.24,105.38,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.00,79.12,99.49,74.24,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.93,79.12,99.52,74.24,105.38,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.00,67.40,99.52,74.24,105.42,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.012, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.96,67.40,99.45,74.24,105.49,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.96,67.40,99.52,74.24,105.46,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.96,67.40,99.49,74.24,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.00,67.40,99.45,74.24,105.42,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.96,67.40,99.49,74.24,105.42,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.96,67.40,99.49,74.24,105.38,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.006, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.96,67.40,99.45,74.24,105.49,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.96,67.40,99.45,74.24,105.38,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,110.00,56.65,99.52,84.98,105.42,72.28,93.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.49,84.98,105.42,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.49,84.98,105.42,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.52,84.98,105.42,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.96,56.65,99.45,84.98,105.38,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.49,84.98,105.42,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.52,84.98,105.38,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,44.93,99.41,84.98,105.46,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.45,84.98,105.42,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.003, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.49,84.98,105.38,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.45,84.98,105.42,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.49,84.98,105.42,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.49,84.98,105.42,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.45,84.98,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.41,84.98,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.45,84.98,105.42,72.28,93.08,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.45,84.98,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.41,84.98,105.38,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.45,84.98,105.42,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.96,56.65,99.45,84.98,105.42,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.96,56.65,99.45,85.96,105.35,60.56,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.41,85.96,105.35,60.56,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.93,56.65,99.45,84.98,105.38,60.56,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.41,84.98,105.42,60.56,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.85,56.65,99.41,84.98,105.38,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.41,74.24,105.42,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.015, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.45,74.24,105.42,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.89,56.65,99.41,74.24,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.93,56.65,99.41,74.24,105.46,72.28,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.93,68.38,99.41,74.24,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.85,68.38,99.38,74.24,105.38,84.98,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.89,68.38,99.38,74.24,105.42,84.98,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.38,75.21,105.35,84.98,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.41,64.47,105.42,84.98,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,79.12,99.41,64.47,105.38,84.98,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.38,64.47,105.38,84.98,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.38,74.24,105.42,84.98,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.41,74.24,105.42,84.98,93.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.34,74.24,105.38,84.98,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.93,68.38,99.38,74.24,105.38,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.38,74.24,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.38,74.24,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.38,74.24,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.015, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.85,68.38,99.38,75.21,105.35,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.93,68.38,99.38,74.24,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.85,68.38,99.34,74.24,105.38,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.85,68.38,99.34,74.24,105.38,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.93,68.38,99.38,74.24,105.38,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.30,74.24,105.38,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.30,75.21,105.35,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,79.12,99.38,75.21,105.35,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.82,68.38,99.38,75.21,105.35,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.85,68.38,99.38,74.24,105.38,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.85,79.12,99.34,74.24,105.38,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.85,79.12,99.34,75.21,105.35,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.78,68.38,99.34,74.24,105.38,72.28,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.85,79.12,99.34,75.21,105.31,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.30,85.96,105.35,72.28,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.82,68.38,99.30,85.96,105.35,72.28,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.85,68.38,99.38,74.24,105.38,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.89,68.38,99.34,74.24,105.38,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.78,68.38,99.27,75.21,105.27,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.85,79.12,99.27,75.21,105.35,72.28,93.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.30,75.21,105.35,72.28,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,79.12,99.30,75.21,105.31,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.27,75.21,105.35,72.28,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,79.12,99.27,75.21,105.31,72.28,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,71.31,109.89,90.84,99.30,75.21,105.31,72.28,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,90.84,99.27,75.21,105.35,72.28,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,90.84,99.27,75.21,105.27,84.98,92.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,79.12,99.27,75.21,105.35,84.98,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,79.12,99.27,75.21,105.35,84.98,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,79.12,99.27,75.21,105.31,84.98,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,79.12,99.27,75.21,105.35,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.23,75.21,105.31,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.27,75.21,105.35,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.27,75.21,105.35,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.27,75.21,105.31,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.27,75.21,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.19,64.47,105.31,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.78,79.12,99.23,75.21,105.31,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.27,64.47,105.35,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.78,79.12,99.27,64.47,105.27,84.98,92.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.015, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.23,64.47,105.31,96.70,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,79.12,99.23,64.47,105.31,96.70,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,79.12,99.19,64.47,105.31,96.70,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,79.12,99.16,64.47,105.35,96.70,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.19,64.47,105.35,96.70,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.23,64.47,105.31,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,90.84,99.27,64.47,105.35,96.70,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.23,75.21,105.27,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.85,90.84,99.19,64.47,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.78,90.84,99.19,75.21,105.31,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,90.84,99.19,75.21,105.31,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,90.84,99.23,75.21,105.35,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.19,64.47,105.35,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.16,64.47,105.35,96.70,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.19,64.47,105.31,96.70,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.85,90.84,99.23,64.47,105.31,96.70,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.16,64.47,105.35,96.70,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.015,0.000,0.006, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.16,64.47,105.35,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.10,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.19,64.47,105.35,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.19,64.47,105.38,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,101.59,99.19,53.72,105.38,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.19,64.47,105.35,96.70,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.19,53.72,105.35,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.23,53.72,105.35,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.19,53.72,105.31,96.70,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.19,53.72,105.31,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.19,53.72,105.35,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.74,90.84,99.19,64.47,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,50.79,109.74,90.84,99.19,53.72,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,102.56,99.12,53.72,105.35,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,50.79,109.74,102.56,99.16,53.72,105.27,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,50.79,109.74,90.84,99.12,53.72,105.31,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,50.79,109.78,90.84,99.12,53.72,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.74,90.84,99.19,53.72,105.27,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.12,64.47,105.27,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.12,53.72,105.27,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,50.79,109.78,90.84,99.12,53.72,105.31,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,50.79,109.74,90.84,99.16,53.72,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,50.79,109.74,90.84,99.08,53.72,105.31,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,50.79,109.78,90.84,99.16,53.72,105.27,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.74,90.84,99.12,53.72,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.82,90.84,99.12,64.47,105.24,84.98,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,90.84,99.16,64.47,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.74,90.84,99.16,64.47,105.27,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.78,79.12,99.12,64.47,105.31,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.012, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.71,79.12,99.12,64.47,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.71,79.12,99.19,64.47,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.74,79.12,99.12,75.21,105.24,72.28,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.78,79.12,99.12,75.21,105.27,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,68.38,99.12,75.21,105.27,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,79.12,99.16,75.21,105.27,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,68.38,99.12,75.21,105.27,72.28,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,79.12,99.16,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,79.12,99.12,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,79.12,99.16,75.21,105.27,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,79.12,99.16,75.21,105.27,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,79.12,99.12,75.21,105.27,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,79.12,99.08,75.21,105.27,72.28,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,79.12,99.12,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,79.12,99.08,75.21,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,79.12,99.12,75.21,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,79.12,99.12,64.47,105.24,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.015, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,79.12,99.12,75.21,105.27,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.08,64.47,105.27,84.98,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.05,75.21,105.27,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.08,75.21,105.24,84.98,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,68.38,99.12,75.21,105.31,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.08,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.12,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.12,75.21,105.27,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.08,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.12,75.21,105.27,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.08,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,79.12,99.08,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,68.38,99.12,75.21,105.31,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.74,79.12,99.08,75.21,105.27,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.08,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.12,75.21,105.31,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.12,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.08,64.47,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.05,64.47,105.24,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.006,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.08,75.21,105.27,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.05,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.05,75.21,105.24,60.56,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.71,68.38,99.05,75.21,105.27,60.56,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.012, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,56.65,99.08,75.21,105.24,60.56,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.67,68.38,99.05,75.21,105.24,60.56,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.08,75.21,105.27,60.56,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.08,75.21,105.31,60.56,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.05,64.47,105.27,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.08,64.47,105.31,72.28,92.89,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.71,68.38,99.08,64.47,105.27,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.01,64.47,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.01,64.47,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.08,64.47,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.05,64.47,105.27,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.67,68.38,99.05,64.47,105.20,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.63,68.38,99.01,75.21,105.24,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.71,68.38,99.05,75.21,105.27,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.67,68.38,99.05,75.21,105.27,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.71,68.38,99.08,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.63,68.38,99.05,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.63,68.38,99.08,75.21,105.24,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.67,56.65,99.05,75.21,105.20,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.63,56.65,99.05,75.21,105.24,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.67,56.65,99.05,75.21,105.20,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.63,68.38,99.01,75.21,105.16,72.28,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,68.38,99.05,75.21,105.20,60.56,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.63,68.38,99.05,75.21,105.24,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.63,68.38,99.01,75.21,105.20,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,68.38,99.05,75.21,105.24,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,68.38,98.97,75.21,105.20,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,68.38,99.01,75.21,105.24,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.012, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,68.38,99.01,75.21,105.20,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.63,68.38,98.94,75.21,105.20,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.63,68.38,98.97,75.21,105.24,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,68.38,98.97,75.21,105.16,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.67,68.38,98.97,75.21,105.20,60.56,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.63,68.38,98.97,75.21,105.24,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.60,68.38,98.94,75.21,105.20,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.60,56.65,98.94,85.96,105.16,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.63,68.38,99.05,75.21,105.24,60.56,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.60,56.65,99.01,85.96,105.20,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.56,56.65,98.97,75.21,105.13,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.56,68.38,98.94,85.96,105.16,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.60,56.65,99.05,85.96,105.20,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.52,56.65,98.94,85.96,105.16,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.60,56.65,98.90,85.96,105.20,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.60,68.38,98.97,85.96,105.24,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.56,56.65,98.94,85.96,105.20,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.56,56.65,98.94,85.96,105.20,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.60,56.65,98.94,85.96,105.16,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.60,56.65,99.01,85.96,105.20,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.52,68.38,98.97,85.96,105.20,48.84,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.63,68.38,98.97,85.96,105.16,48.84,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.63,68.38,98.97,85.96,105.16,48.84,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.60,68.38,98.94,85.96,105.09,48.84,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.60,68.38,98.97,85.96,105.16,48.84,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.63,68.38,98.94,85.96,105.16,48.84,92.86,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.60,68.38,98.94,85.96,105.16,48.84,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.63,68.38,98.94,85.96,105.16,48.84,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.56,68.38,98.94,85.96,105.16,48.84,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.56,68.38,98.94,85.96,105.16,48.84,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.56,79.12,98.94,85.96,105.16,48.84,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.63,79.12,98.90,85.96,105.16,48.84,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.60,79.12,98.97,85.96,105.16,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.60,79.12,98.90,85.96,105.16,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.56,79.12,98.90,75.21,105.16,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.56,79.12,98.90,75.21,105.16,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,79.12,98.90,75.21,105.20,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.56,80.10,98.86,75.21,105.16,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,79.12,98.90,75.21,105.16,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,79.12,98.90,75.21,105.16,72.28,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,79.12,98.90,75.21,105.16,72.28,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,80.10,98.86,75.21,105.24,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.56,79.12,98.90,75.21,105.16,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,79.12,98.94,75.21,105.20,60.56,92.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,79.12,98.90,75.21,105.16,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,80.10,98.86,75.21,105.13,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.56,79.12,98.90,75.21,105.16,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.56,79.12,98.90,75.21,105.16,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,68.38,98.86,75.21,105.16,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,68.38,98.86,75.21,105.16,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,79.12,98.90,75.21,105.16,72.28,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.015, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.86,64.47,105.16,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.56,80.10,98.86,64.47,105.13,72.28,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.86,64.47,105.13,72.28,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.86,64.47,105.20,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,79.12,98.94,75.21,105.20,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.60,80.10,98.86,64.47,105.16,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.86,64.47,105.16,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.49,80.10,98.83,64.47,105.13,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.83,75.21,105.09,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.86,75.21,105.16,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.83,75.21,105.16,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.86,75.21,105.16,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,79.12,98.90,75.21,105.13,60.56,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.83,75.21,105.13,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.83,75.21,105.13,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.52,80.10,98.83,75.21,105.16,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.86,75.21,105.16,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.83,64.47,105.16,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.83,64.47,105.16,72.28,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.86,64.47,105.16,72.28,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.86,64.47,105.16,72.28,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.83,64.47,105.16,72.28,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.83,64.47,105.09,72.28,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.83,64.47,105.13,72.28,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.79,64.47,105.20,72.28,92.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.83,64.47,105.09,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.83,75.21,105.13,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.83,75.21,105.13,60.56,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.83,75.21,105.09,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.83,75.21,105.13,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.83,75.21,105.13,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.79,75.21,105.13,60.56,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.83,75.21,105.09,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.83,75.21,105.09,60.56,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.015,0.015, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.79,75.21,105.13,60.56,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.79,75.21,105.13,60.56,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,80.10,98.79,75.21,105.13,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,90.84,98.79,75.21,105.09,60.56,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,80.10,98.75,75.21,105.13,72.28,92.75,4000.00,0.00,0.00,0.00,
