SAP ID,109000256995,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,90.84,98.83,64.47,105.13,72.28,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.45,90.84,98.79,64.47,105.13,72.28,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,90.84,98.83,64.47,105.13,72.28,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.45,90.84,98.75,64.47,105.09,72.28,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,90.84,98.75,64.47,105.09,72.28,92.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,90.84,98.75,64.47,105.09,72.28,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.45,90.84,98.79,64.47,105.09,72.28,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,90.84,98.79,64.47,105.09,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,90.84,98.75,64.47,105.13,84.98,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,90.84,98.83,64.47,105.13,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.45,90.84,98.79,64.47,105.13,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,90.84,98.79,64.47,105.13,84.98,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.018, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,90.84,98.75,64.47,105.09,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,90.84,98.75,64.47,105.05,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.006,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.52,90.84,98.79,64.47,105.02,84.98,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,102.56,98.79,64.47,105.05,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.49,102.56,98.79,64.47,105.09,97.68,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.45,102.56,98.75,64.47,105.13,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.49,114.29,98.75,64.47,105.13,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.45,102.56,98.75,64.47,105.09,97.68,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.49,102.56,98.79,64.47,105.09,97.68,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.45,102.56,98.72,64.47,105.05,97.68,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.49,102.56,98.79,64.47,105.05,84.98,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.49,102.56,98.72,64.47,105.09,84.98,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.52,102.56,98.64,64.47,105.09,84.98,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.49,102.56,98.75,64.47,105.09,84.98,92.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.45,102.56,98.68,64.47,105.09,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.49,102.56,98.75,64.47,105.13,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.45,102.56,98.75,64.47,105.05,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,51.77,109.45,102.56,98.68,64.47,105.05,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,51.77,109.45,102.56,98.72,64.47,105.13,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.52,102.56,98.75,64.47,105.13,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,51.77,109.49,102.56,98.72,64.47,105.13,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,51.77,109.49,102.56,98.72,64.47,105.09,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.45,102.56,98.68,64.47,105.05,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,51.77,109.41,102.56,98.75,64.47,105.05,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,51.77,109.41,102.56,98.72,64.47,105.09,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,51.77,109.41,102.56,98.64,75.21,105.05,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.45,90.84,98.68,64.47,105.09,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,51.77,109.45,90.84,98.72,75.21,105.05,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.45,90.84,98.72,75.21,105.09,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.41,90.84,98.75,75.21,105.09,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.41,90.84,98.68,75.21,105.09,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.45,90.84,98.64,75.21,105.09,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.41,90.84,98.72,75.21,105.09,73.26,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.41,90.84,98.72,75.21,105.09,73.26,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.018, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.41,80.10,98.75,75.21,105.05,73.26,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.41,90.84,98.72,75.21,105.05,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.45,80.10,98.72,75.21,105.05,73.26,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.41,80.10,98.68,75.21,105.05,60.56,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.45,80.10,98.68,75.21,105.05,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.68,75.21,105.05,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,80.10,98.68,75.21,105.02,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.45,80.10,98.75,75.21,105.09,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,90.84,98.72,75.21,105.05,73.26,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.68,75.21,104.98,73.26,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,80.10,98.68,75.21,105.09,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,90.84,98.64,64.47,105.09,73.26,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,90.84,98.68,75.21,105.05,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,90.84,98.61,64.47,105.02,73.26,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,90.84,98.68,64.47,105.05,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,90.84,98.68,75.21,105.05,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,90.84,98.68,75.21,105.02,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.45,90.84,98.68,75.21,105.05,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,90.84,98.72,75.21,105.05,73.26,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.68,75.21,104.98,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,80.10,98.68,75.21,105.05,84.98,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.68,75.21,105.05,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.64,75.21,105.05,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.64,75.21,105.05,84.98,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.64,75.21,105.02,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,80.10,98.64,75.21,105.02,84.98,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,80.10,98.68,75.21,105.05,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,80.10,98.64,75.21,105.05,84.98,92.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.61,75.21,104.98,84.98,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,80.10,98.64,75.21,105.09,84.98,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,80.10,98.64,75.21,105.02,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,80.10,98.64,75.21,105.05,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,90.84,98.61,75.21,105.05,84.98,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.61,75.21,105.05,84.98,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.64,75.21,105.05,84.98,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,80.10,98.64,75.21,105.05,84.98,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.61,75.21,105.05,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,80.10,98.64,75.21,105.02,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.64,75.21,105.05,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.41,80.10,98.64,75.21,104.98,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.64,75.21,105.05,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,68.38,98.64,75.21,105.02,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,68.38,98.68,75.21,105.05,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,68.38,98.64,75.21,105.02,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,68.38,98.64,75.21,104.98,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,80.10,98.68,75.21,105.02,73.26,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,80.10,98.64,75.21,105.05,73.26,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,80.10,98.61,75.21,104.98,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.38,80.10,98.61,75.21,105.05,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,80.10,98.61,75.21,105.05,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.30,80.10,98.61,75.21,105.02,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.012, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,80.10,98.61,75.21,105.05,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.34,80.10,98.57,75.21,104.95,73.26,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.38,80.10,98.61,75.21,105.05,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.38,80.10,98.57,75.21,104.98,60.56,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.34,80.10,98.61,75.21,105.02,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.34,80.10,98.64,75.21,105.02,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.009, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,68.38,98.61,75.21,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.30,68.38,98.61,75.21,105.02,60.56,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.30,68.38,98.61,75.21,105.02,60.56,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.30,68.38,98.57,85.96,104.98,60.56,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.34,68.38,98.61,75.21,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.34,68.38,98.61,75.21,105.02,60.56,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.34,68.38,98.61,75.21,104.98,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.34,68.38,98.64,75.21,104.95,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,68.38,98.57,75.21,105.02,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.34,68.38,98.61,85.96,105.02,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,68.38,98.61,85.96,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,68.38,98.61,85.96,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,68.38,98.61,85.96,105.02,60.56,92.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,68.38,98.61,85.96,105.05,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,56.65,98.57,85.96,104.98,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.34,56.65,98.64,85.96,104.98,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.34,56.65,98.57,85.96,104.95,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.30,68.38,98.61,85.96,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.27,56.65,98.57,85.96,104.98,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.34,56.65,98.61,85.96,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.23,68.38,98.61,85.96,104.98,60.56,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.27,68.38,98.61,85.96,104.98,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.27,68.38,98.61,85.96,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.23,68.38,98.53,85.96,104.98,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.30,68.38,98.57,85.96,104.98,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.30,68.38,98.53,85.96,104.98,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.34,68.38,98.57,85.96,105.02,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.30,68.38,98.57,85.96,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.27,68.38,98.57,85.96,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.30,80.10,98.61,85.96,105.02,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.30,80.10,98.61,85.96,104.98,60.56,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.27,68.38,98.57,85.96,104.95,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.23,68.38,98.53,85.96,104.95,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.23,68.38,98.57,85.96,104.91,60.56,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.23,68.38,98.53,85.96,104.95,60.56,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.23,80.10,98.53,85.96,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.30,80.10,98.50,85.96,104.95,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.23,80.10,98.53,85.96,104.98,60.56,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.30,80.10,98.53,85.96,104.98,73.26,92.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.27,80.10,98.53,85.96,104.98,73.26,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,80.10,98.53,75.21,104.98,73.26,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.53,75.21,104.98,73.26,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,91.82,98.53,75.21,104.98,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.53,75.21,105.02,84.98,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,102.56,98.53,75.21,104.98,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.015, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,102.56,98.53,75.21,104.98,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,102.56,98.50,75.21,104.95,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,102.56,98.46,75.21,104.98,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,102.56,98.46,75.21,104.95,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,102.56,98.50,75.21,104.95,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,102.56,98.53,75.21,104.98,73.26,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,91.82,98.53,75.21,104.98,84.98,92.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,91.82,98.50,75.21,105.02,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.46,75.21,104.95,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,91.82,98.50,85.96,104.95,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,91.82,98.46,85.96,104.95,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,91.82,98.50,75.21,104.91,73.26,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.50,85.96,104.95,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,91.82,98.46,85.96,104.95,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,91.82,98.50,75.21,104.95,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,91.82,98.50,75.21,104.98,73.26,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.50,75.21,104.95,84.98,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.012, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,91.82,98.53,75.21,104.91,84.98,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.46,75.21,104.95,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,91.82,98.50,75.21,104.91,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,91.82,98.50,75.21,104.95,73.26,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.46,85.96,104.98,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.50,85.96,104.91,73.26,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,91.82,98.46,85.96,104.95,73.26,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,91.82,98.46,85.96,104.95,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,91.82,98.50,85.96,104.98,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,91.82,98.46,85.96,104.91,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,91.82,98.46,85.96,104.91,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,91.82,98.46,85.96,104.95,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.39,75.21,104.95,73.26,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.27,91.82,98.46,75.21,104.91,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,91.82,98.46,75.21,104.95,84.98,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.23,91.82,98.46,75.21,104.95,84.98,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.23,91.82,98.46,75.21,104.91,84.98,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.23,91.82,98.46,75.21,104.91,84.98,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,91.82,98.46,75.21,104.91,84.98,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,91.82,98.46,75.21,104.95,84.98,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,91.82,98.46,75.21,104.95,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,91.82,98.46,75.21,104.91,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.23,80.10,98.46,75.21,104.95,84.98,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,80.10,98.46,85.96,104.98,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.16,80.10,98.46,85.96,104.95,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,80.10,98.46,75.21,104.95,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,80.10,98.46,75.21,104.91,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,91.82,98.46,85.96,104.91,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,91.82,98.46,75.21,104.95,73.26,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,91.82,98.35,75.21,104.95,73.26,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,91.82,98.46,75.21,104.95,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,91.82,98.35,75.21,104.91,73.26,92.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,91.82,98.46,75.21,104.91,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.23,102.56,98.46,75.21,104.95,73.26,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.23,102.56,98.46,75.21,104.84,84.98,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,102.56,98.46,75.21,104.91,84.98,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,102.56,98.35,75.21,104.91,73.26,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,102.56,98.39,75.21,104.91,84.98,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,102.56,98.46,64.47,104.87,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,102.56,98.46,75.21,104.91,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,102.56,98.35,64.47,104.91,73.26,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,91.82,98.35,75.21,104.87,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,102.56,98.39,64.47,104.87,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,102.56,98.46,64.47,104.87,73.26,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.19,102.56,98.46,64.47,104.87,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,102.56,98.39,64.47,104.87,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,102.56,98.35,64.47,104.91,73.26,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,114.29,98.32,53.72,104.87,84.98,92.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,114.29,98.35,53.72,104.91,84.98,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.23,114.29,98.35,53.72,104.95,84.98,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,114.29,98.39,53.72,104.91,84.98,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.015, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.23,114.29,98.35,64.47,104.91,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,114.29,98.35,64.47,104.95,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,114.29,98.35,53.72,104.95,84.98,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,114.29,98.35,53.72,104.91,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,114.29,98.46,64.47,104.91,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.23,114.29,98.35,64.47,104.95,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,114.29,98.35,64.47,104.91,84.98,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,114.29,98.35,64.47,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,102.56,98.35,64.47,104.91,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,102.56,98.35,64.47,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,103.54,98.32,64.47,104.87,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,102.56,98.35,53.72,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,102.56,98.35,64.47,104.91,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,91.82,98.32,64.47,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,91.82,98.32,64.47,104.91,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,91.82,98.35,53.72,104.91,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,91.82,98.35,64.47,104.95,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.003, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,91.82,98.35,53.72,104.91,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,91.82,98.35,53.72,104.87,97.68,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,91.82,98.39,53.72,104.91,97.68,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,91.82,98.35,53.72,104.91,97.68,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,91.82,98.32,64.47,104.91,97.68,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.19,91.82,98.28,64.47,104.91,97.68,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.12,91.82,98.35,64.47,104.98,97.68,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.12,91.82,98.35,64.47,104.91,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.16,80.10,98.32,64.47,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.12,80.10,98.35,75.21,104.87,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.32,75.21,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.28,75.21,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.32,75.21,104.91,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,80.10,98.35,85.96,104.84,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,80.10,98.35,85.96,104.87,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.26,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.12,68.38,98.35,85.96,104.87,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,68.38,98.35,85.96,104.87,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.018, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,68.38,98.35,85.96,104.84,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,68.38,98.28,85.96,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.28,85.96,104.87,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,68.38,98.28,85.96,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,80.10,98.32,85.96,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,68.38,98.28,85.96,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,68.38,98.32,85.96,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,68.38,98.28,85.96,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,68.38,98.32,75.21,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.32,75.21,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,68.38,98.32,75.21,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.87,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,68.38,98.28,75.21,104.87,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,68.38,98.24,75.21,104.87,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,68.38,98.28,75.21,104.84,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,68.38,98.24,75.21,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,68.38,98.24,75.21,104.91,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.015, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.24,75.21,104.84,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,68.38,98.24,75.21,104.84,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.28,75.21,104.84,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,68.38,98.28,75.21,104.84,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,80.10,98.24,75.21,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.28,75.21,104.87,97.68,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.32,75.21,104.87,97.68,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.28,75.21,104.84,97.68,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,80.10,98.28,75.21,104.84,97.68,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.32,75.21,104.84,97.68,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,80.10,98.28,75.21,104.80,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.28,75.21,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,80.10,98.28,75.21,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.28,75.21,104.84,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.24,75.21,104.87,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.28,75.21,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.32,75.21,104.87,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.84,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.28,75.21,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.87,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,91.82,98.24,75.21,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,91.82,98.24,75.21,104.80,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.84,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,91.82,98.24,75.21,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,91.82,98.24,75.21,104.87,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,91.82,98.24,75.21,104.84,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.24,75.21,104.84,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.21,75.21,104.80,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,80.10,98.21,75.21,104.84,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,80.10,98.24,75.21,104.84,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.012, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.80,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.16,80.10,98.21,75.21,104.87,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,80.10,98.24,75.21,104.87,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,80.10,98.24,75.21,104.84,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,80.10,98.24,75.21,104.80,60.56,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.80,60.56,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.24,75.21,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,80.10,98.21,75.21,104.87,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,80.10,98.24,75.21,104.76,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,80.10,98.28,75.21,104.84,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.12,68.38,98.24,75.21,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.12,80.10,98.21,75.21,104.76,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.08,80.10,98.24,75.21,104.80,60.56,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,68.38,98.21,75.21,104.84,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,80.10,98.21,75.21,104.80,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.08,68.38,98.21,75.21,104.80,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,68.38,98.24,85.96,104.76,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,68.38,98.13,75.21,104.80,60.56,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,68.38,98.17,75.21,104.80,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,68.38,98.17,75.21,104.76,60.56,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,68.38,98.21,85.96,104.84,60.56,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,68.38,98.21,85.96,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.21,85.96,104.76,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,80.10,98.21,85.96,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.21,85.96,104.80,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.21,85.96,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.21,85.96,104.76,73.26,92.38,4000.00,0.00,0.00,0.00,
