SAP ID,109000256995,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,68.38,98.21,85.96,104.76,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,80.10,98.17,85.96,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,80.10,98.17,85.96,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,80.10,98.17,85.96,104.80,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.08,80.10,98.21,85.96,104.80,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.21,85.96,104.84,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,80.10,98.24,85.96,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.012, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,80.10,98.17,85.96,104.80,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,91.82,98.13,85.96,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,91.82,98.17,85.96,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.97,91.82,98.17,85.96,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,91.82,98.17,85.96,104.80,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,103.54,98.13,85.96,104.80,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,103.54,98.17,85.96,104.80,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,103.54,98.17,85.96,104.76,73.26,92.42,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,103.54,98.13,85.96,104.76,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.01,114.29,98.13,75.21,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,114.29,98.13,75.21,104.76,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.01,114.29,98.17,75.21,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.01,114.29,98.13,75.21,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.01,114.29,98.13,75.21,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.01,114.29,98.13,75.21,104.76,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.01,114.29,98.13,75.21,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,103.54,98.13,75.21,104.80,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.021, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.05,103.54,98.13,75.21,104.73,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.97,103.54,98.10,75.21,104.76,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.01,103.54,98.13,75.21,104.76,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.97,103.54,98.13,75.21,104.76,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.97,91.82,98.13,75.21,104.76,84.98,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,91.82,98.17,75.21,104.76,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,91.82,98.13,75.21,104.80,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,91.82,98.13,75.21,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,91.82,98.10,75.21,104.80,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.97,91.82,98.17,75.21,104.80,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,91.82,98.13,75.21,104.80,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.97,91.82,98.13,75.21,104.80,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.97,91.82,98.13,75.21,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,91.82,98.10,75.21,104.80,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.97,91.82,98.13,75.21,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.97,91.82,98.13,75.21,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.05,91.82,98.13,75.21,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.10,75.21,104.69,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.10,75.21,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.10,75.21,104.76,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.13,75.21,104.76,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.06,75.21,104.69,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.06,75.21,104.73,73.26,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.10,75.21,104.76,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.10,75.21,104.76,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.06,75.21,104.76,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.10,75.21,104.73,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.06,75.21,104.76,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.90,80.10,98.02,75.21,104.73,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,97.95,75.21,104.73,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.000,0.000,0.003, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.06,64.47,104.76,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.02,75.21,104.80,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.90,91.82,98.10,64.47,104.73,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.02,64.47,104.73,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.003, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.10,75.21,104.73,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.10,64.47,104.76,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.10,75.21,104.80,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.97,80.10,98.10,75.21,104.76,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.10,75.21,104.80,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.06,64.47,104.69,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.01,80.10,98.10,75.21,104.80,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,80.10,98.06,64.47,104.73,73.26,92.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,91.82,98.06,64.47,104.73,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.94,91.82,98.10,64.47,104.69,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,80.10,98.13,64.47,104.73,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,98.06,64.47,104.73,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,98.02,64.47,104.69,73.26,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.94,91.82,98.02,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.94,91.82,98.10,64.47,104.80,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,160.24,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,98.06,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,98.02,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.009, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.94,91.82,98.02,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,98.06,64.47,104.69,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.94,91.82,98.06,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.97,91.82,98.06,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,98.02,64.47,104.69,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,91.82,98.02,64.47,104.69,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.94,91.82,98.02,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,97.99,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.94,91.82,98.06,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.90,103.54,98.02,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.94,103.54,98.02,64.47,104.73,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.94,103.54,98.02,64.47,104.69,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.73,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.94,103.54,98.02,64.47,104.69,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.94,103.54,98.06,64.47,104.76,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.94,103.54,97.99,53.72,104.73,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.90,115.26,98.02,53.72,104.69,97.68,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.94,114.29,98.06,53.72,104.73,97.68,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.90,115.26,98.02,53.72,104.73,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.94,115.26,97.99,53.72,104.69,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,51.77,109.01,114.29,98.06,64.47,104.73,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.90,103.54,97.99,64.47,104.65,97.68,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.94,115.26,98.02,64.47,104.69,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.97,115.26,97.99,64.47,104.73,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.94,115.26,97.95,64.47,104.76,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.94,103.54,97.99,64.47,104.69,97.68,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.94,115.26,97.99,64.47,104.69,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.90,103.54,97.95,64.47,104.69,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.90,103.54,98.02,64.47,104.65,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.90,103.54,97.99,75.21,104.65,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.94,103.54,97.99,75.21,104.73,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.90,103.54,97.95,64.47,104.69,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.90,103.54,97.99,64.47,104.69,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.90,103.54,98.02,64.47,104.69,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.36,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.90,103.54,97.99,64.47,104.69,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.012, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.94,91.82,97.95,64.47,104.65,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.86,103.54,97.99,64.47,104.69,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.86,103.54,97.95,64.47,104.69,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.94,91.82,97.95,64.47,104.69,97.68,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.90,91.82,98.02,64.47,104.73,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.90,91.82,98.02,64.47,104.73,97.68,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.86,91.82,98.02,64.47,104.65,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.90,80.10,98.02,64.47,104.69,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.90,80.10,97.99,75.21,104.73,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,61.54,109.27,80.10,98.28,75.21,104.98,84.98,92.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.01,80.10,98.10,85.96,104.76,84.98,92.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,80.10,98.02,75.21,104.69,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,80.10,97.99,75.21,104.69,84.98,92.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,80.10,98.02,75.21,104.69,84.98,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.023,0.015,0.018, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,69.35,97.99,75.21,104.65,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.038,0.035,0.038, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.83,69.35,97.95,75.21,104.62,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.062,0.059,0.059, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,80.10,98.02,75.21,104.69,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.085,0.088,0.088, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.95,75.21,104.69,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.094,0.091,0.091, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.95,75.21,104.65,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.114,0.114,0.108, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.95,75.21,104.65,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.132,0.132,0.129, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.95,75.21,104.65,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.149,0.152,0.147, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.95,75.21,104.62,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.161,0.161,0.158, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,80.10,98.02,64.47,104.65,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.176,0.182,0.173, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.95,64.47,104.69,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.196,0.196,0.193, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,80.10,97.95,75.21,104.69,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.214,0.211,0.205, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.99,64.47,104.65,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.232,0.232,0.223, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.95,75.21,104.65,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.246,0.240,0.232, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.99,64.47,104.65,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.264,0.261,0.258, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.95,64.47,104.65,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.278,0.273,0.258, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.99,75.21,104.65,73.26,92.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.293,0.290,0.284, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.95,64.47,104.69,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.302,0.308,0.296, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.95,64.47,104.65,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.314,0.319,0.305, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,80.10,97.99,64.47,104.65,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.319,0.325,0.314, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.91,64.47,104.65,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.349,0.360,0.355, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.86,80.10,97.95,64.47,104.69,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.346,0.355,0.343, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.94,80.10,98.02,64.47,104.65,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.349,0.366,0.349, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,91.82,97.99,64.47,104.65,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.360,0.378,0.363, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,97.99,64.47,104.62,84.98,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.366,0.387,0.369, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,97.95,64.47,104.65,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.366,0.390,0.375, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,91.82,97.95,64.47,104.65,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.358,0.396,0.372, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,91.82,97.95,64.47,104.65,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.360,0.399,0.366, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,91.82,97.95,64.47,104.65,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.358,0.399,0.366, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.99,64.47,104.58,84.98,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.358,0.402,0.360, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.95,64.47,104.62,84.98,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.349,0.390,0.352, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.88,75.21,104.65,84.98,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.355,0.384,0.352, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.91,75.21,104.65,84.98,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.360,0.381,0.349, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.88,64.47,104.62,84.98,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.360,0.381,0.349, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.95,75.21,104.65,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.363,0.375,0.343, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.95,75.21,104.65,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.360,0.369,0.343, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.79,80.10,97.91,75.21,104.69,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.366,0.358,0.334, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,91.82,97.91,75.21,104.65,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.366,0.358,0.331, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.91,75.21,104.62,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.366,0.352,0.331, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.79,80.10,97.91,64.47,104.65,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.375,0.352,0.334, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,91.82,97.91,64.47,104.69,109.40,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.378,0.352,0.343, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.95,64.47,104.69,109.40,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.387,0.358,0.360, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.91,64.47,104.65,109.40,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.404,0.369,0.375, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.79,80.10,97.91,64.47,104.69,109.40,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.425,0.399,0.402, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.86,80.10,97.95,64.47,104.65,109.40,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.431,0.399,0.404, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.91,75.21,104.62,109.40,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.463,0.416,0.428, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.91,75.21,104.62,109.40,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.475,0.437,0.451, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.91,75.21,104.62,109.40,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.495,0.457,0.475, ,161.05,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,69.35,97.95,75.21,104.65,109.40,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.522,0.487,0.498, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.83,80.10,97.95,75.21,104.65,109.40,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.545,0.504,0.522, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.79,69.35,97.91,75.21,104.65,109.40,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.577,0.536,0.551, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,69.35,97.95,75.21,104.65,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.595,0.557,0.580, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,69.35,97.95,75.21,104.58,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.627,0.586,0.598, ,161.38,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,80.10,97.99,75.21,104.58,97.68,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.639,0.598,0.613, ,161.87,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,69.35,97.95,75.21,104.58,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.665,0.627,0.645, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,69.35,97.95,75.21,104.58,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.680,0.642,0.662, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.79,69.35,97.95,75.21,104.62,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.698,0.668,0.674, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,69.35,97.91,75.21,104.62,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.721,0.692,0.698, ,162.20,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,69.35,97.91,75.21,104.65,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.739,0.715,0.718, ,161.71,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.75,69.35,97.91,75.21,104.62,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.753,0.733,0.733, ,161.54,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.79,69.35,97.91,75.21,104.62,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.774,0.762,0.765, ,161.22,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,69.35,97.91,75.21,104.58,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.791,0.762,0.759, ,160.89,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.79,69.35,97.91,75.21,104.65,97.68,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.809,0.780,0.783, ,160.57,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.86,69.35,97.91,75.21,104.58,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.826,0.797,0.800, ,160.40,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,69.35,97.95,75.21,104.62,84.98,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.829,0.812,0.818, ,159.91,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.79,57.63,97.88,75.21,104.58,84.98,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.850,0.832,0.835, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,57.63,97.91,85.96,104.62,84.98,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.853,0.832,0.838, ,159.59,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.88,85.96,104.62,84.98,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.859,0.844,0.850, ,159.42,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.75,57.63,97.95,85.96,104.58,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.865,0.856,0.853, ,158.93,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.79,57.63,97.91,85.96,104.58,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.870,0.856,0.856, ,158.61,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.88,85.96,104.62,73.26,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.891,0.865,0.856, ,158.28,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.91,85.96,104.62,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.882,0.876,0.873, ,157.95,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.72,57.63,97.91,85.96,104.62,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.891,0.876,0.862, ,157.79,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.88,85.96,104.54,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.903,0.888,0.879, ,157.63,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.83,57.63,97.88,85.96,104.62,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.903,0.891,0.903, ,157.63,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.91,85.96,104.65,73.26,92.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.909,0.900,0.870, ,157.30,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.91,85.96,104.69,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.920,0.906,0.888, ,157.95,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.75,57.63,97.88,85.96,104.65,73.26,92.20,4000.00,0.00,0.00,0.00,
0.006,0.000,0.000,0.917,0.929,0.926, ,158.12,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.88,85.96,104.58,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.926,0.914,0.879, ,158.12,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.91,85.96,104.65,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.029,0.929,0.938,0.914, ,158.12,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.75,57.63,97.88,85.96,104.62,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.935,0.938,0.903, ,157.63,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.75,57.63,97.91,85.96,104.62,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.938,0.941,0.909, ,156.81,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.91,85.96,104.58,73.26,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.941,0.947,0.914, ,156.16,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.75,57.63,97.91,75.21,104.58,73.26,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.941,0.944,0.903, ,155.50,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.95,75.21,104.58,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.944,0.944,0.917, ,155.18,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,57.63,97.88,75.21,104.62,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.935,0.941,0.914, ,154.85,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.72,69.35,97.88,75.21,104.58,73.26,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.941,0.944,0.920, ,154.03,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.75,69.35,97.88,75.21,104.69,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.947,0.932,0.911, ,153.54,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.75,69.35,97.88,75.21,104.62,73.26,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.950,0.944,0.914, ,152.89,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,80.10,97.88,75.21,104.65,73.26,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.950,0.944,0.929, ,151.91,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.72,80.10,97.84,75.21,104.65,84.98,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.950,0.953,0.932, ,152.08,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.75,91.82,97.84,64.47,104.58,84.98,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.012,0.953,0.955,0.932, ,151.59,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.83,91.82,97.80,75.21,104.62,84.98,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.958,0.958,0.929, ,149.95,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.75,103.54,97.88,75.21,104.58,84.98,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.958,0.964,0.941, ,149.63,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.75,103.54,97.88,64.47,104.58,84.98,92.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.967,0.964,0.938, ,148.97,0.00,0.00,0.00,0.00,0.00 ,,83.03,108.75,115.26,97.80,64.47,104.62,85.96,92.12,4000.00,0.00,0.00,0.00,
0.006,0.000,0.006,0.961,0.970,0.944, ,147.67,0.00,0.00,0.00,0.00,0.00 ,,92.80,108.79,115.26,97.84,64.47,104.54,97.68,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.964,0.970,0.950, ,147.18,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.75,115.26,97.84,75.21,104.58,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.012,0.958,0.967,0.944, ,147.18,0.00,0.00,0.00,0.00,0.00 ,,124.05,108.72,115.26,97.80,75.21,104.62,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.958,0.961,0.938, ,146.85,0.00,0.00,0.00,0.00,0.00 ,,134.80,108.68,126.01,97.77,85.96,104.62,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.953,0.967,0.935, ,146.52,0.00,0.00,0.00,0.00,0.00 ,,155.31,108.64,149.45,97.77,85.96,104.58,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.955,0.958,0.923, ,146.20,0.00,0.00,0.00,0.00,0.00 ,,166.06,108.64,161.17,97.77,85.96,104.62,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.958,0.958,0.941, ,145.71,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.68,172.89,97.73,85.96,104.58,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.958,0.955,0.938, ,145.38,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.64,172.89,97.73,85.96,104.58,97.68,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.955,0.955,0.929, ,144.73,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.61,184.62,97.73,96.70,104.58,109.40,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.958,0.955,0.932, ,144.57,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.64,184.62,97.69,85.96,104.54,122.10,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.958,0.970,0.941, ,144.40,0.00,0.00,0.00,0.00,0.00 ,,166.06,108.64,184.62,97.66,85.96,104.58,133.82,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.009,0.955,0.955,0.929, ,143.75,0.00,0.00,0.00,0.00,0.00 ,,155.31,108.68,184.62,97.69,85.96,104.54,146.52,92.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.961,0.958,0.929, ,143.10,0.00,0.00,0.00,0.00,0.00 ,,145.54,108.64,172.89,97.69,85.96,104.54,159.22,92.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.961,0.958,0.938, ,142.12,0.00,0.00,0.00,0.00,0.00 ,,134.80,108.64,184.62,97.69,96.70,104.54,170.94,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.961,0.961,0.938, ,141.46,0.00,0.00,0.00,0.00,0.00 ,,134.80,108.64,172.89,97.69,96.70,104.54,183.64,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.958,0.958,0.935, ,140.81,0.00,0.00,0.00,0.00,0.00 ,,124.05,108.68,184.62,97.73,107.45,104.54,195.36,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.961,0.973,0.944, ,140.32,0.00,0.00,0.00,0.00,0.00 ,,124.05,108.64,196.34,97.73,118.19,104.54,219.78,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.961,0.958,0.941, ,139.83,0.00,0.00,0.00,0.00,0.00 ,,114.29,108.64,207.08,97.66,118.19,104.54,232.48,92.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.955,0.955,0.932, ,139.34,0.00,0.00,0.00,0.00,0.00 ,,114.29,108.64,218.80,97.62,118.19,104.51,232.48,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.955,0.958,0.938, ,139.01,0.00,0.00,0.00,0.00,0.00 ,,114.29,108.68,230.53,97.62,107.45,104.54,219.78,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.955,0.961,0.932, ,137.55,0.00,0.00,0.00,0.00,0.00 ,,124.05,108.68,207.08,97.66,107.45,104.58,208.06,92.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.961,0.958,0.941, ,136.89,0.00,0.00,0.00,0.00,0.00 ,,134.80,108.64,172.89,97.66,85.96,104.54,195.36,92.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.955,0.950,0.929, ,135.26,0.00,0.00,0.00,0.00,0.00 ,,145.54,108.61,149.45,97.66,85.96,104.54,183.64,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.958,0.955,0.941, ,134.77,0.00,0.00,0.00,0.00,0.00 ,,145.54,108.64,138.71,97.62,85.96,104.54,170.94,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.955,0.953,0.938, ,133.63,0.00,0.00,0.00,0.00,0.00 ,,155.31,108.61,126.98,97.66,85.96,104.54,159.22,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.970,0.964,0.938, ,133.30,0.00,0.00,0.00,0.00,0.00 ,,166.06,108.64,126.98,97.62,85.96,104.47,159.22,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.955,0.953,0.932, ,133.63,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.64,115.26,97.62,96.70,104.58,159.22,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.961,0.961,0.955, ,133.14,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.64,115.26,97.62,107.45,104.47,170.94,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.961,0.958,0.941, ,133.14,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.61,115.26,97.66,118.19,104.47,170.94,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.955,0.955,0.938, ,131.83,0.00,0.00,0.00,0.00,0.00 ,,186.57,108.61,126.98,97.62,128.94,104.51,183.64,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.958,0.961,0.944, ,131.18,0.00,0.00,0.00,0.00,0.00 ,,186.57,108.61,115.26,97.58,128.94,104.47,195.36,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.958,0.964,0.941, ,130.36,0.00,0.00,0.00,0.00,0.00 ,,197.31,108.57,115.26,97.55,118.19,104.36,219.78,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.961,0.964,0.938, ,130.36,0.00,0.00,0.00,0.00,0.00 ,,186.57,108.61,138.71,97.55,107.45,104.40,219.78,92.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.950,0.964,0.941, ,129.06,0.00,0.00,0.00,0.00,0.00 ,,197.31,108.61,149.45,97.51,96.70,104.40,208.06,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.955,0.953,0.935, ,128.73,0.00,0.00,0.00,0.00,0.00 ,,207.08,108.57,161.17,97.51,85.96,104.36,170.94,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.955,0.955,0.935, ,127.59,0.00,0.00,0.00,0.00,0.00 ,,207.08,108.57,172.89,97.55,85.96,104.36,146.52,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.955,0.953,0.938, ,127.59,0.00,0.00,0.00,0.00,0.00 ,,197.31,108.61,184.62,97.51,85.96,104.40,134.80,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.953,0.947,0.938, ,127.10,0.00,0.00,0.00,0.00,0.00 ,,197.31,108.61,196.34,97.51,96.70,104.40,109.40,92.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.950,0.929,0.932, ,126.44,0.00,0.00,0.00,0.00,0.00 ,,186.57,108.61,219.78,97.47,96.70,104.40,97.68,92.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.947,0.911,0.929, ,126.28,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.64,243.22,97.47,96.70,104.43,97.68,92.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.938,0.903,0.938, ,125.79,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.61,243.22,97.47,96.70,104.32,85.96,92.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.929,0.888,0.932, ,124.81,0.00,0.00,0.00,0.00,0.00 ,,166.06,108.61,219.78,97.47,96.70,104.36,85.96,92.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.911,0.865,0.917, ,124.32,0.00,0.00,0.00,0.00,0.00 ,,155.31,108.64,208.06,97.47,107.45,104.40,85.96,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.897,0.832,0.903, ,123.51,0.00,0.00,0.00,0.00,0.00 ,,145.54,108.64,219.78,97.47,107.45,104.40,85.96,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.876,0.821,0.900, ,123.18,0.00,0.00,0.00,0.00,0.00 ,,134.80,108.64,219.78,97.47,107.45,104.40,85.96,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.856,0.797,0.882, ,122.85,0.00,0.00,0.00,0.00,0.00 ,,124.05,108.61,243.22,97.40,107.45,104.36,85.96,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.835,0.777,0.868, ,122.36,0.00,0.00,0.00,0.00,0.00 ,,134.80,108.64,312.58,97.44,107.45,104.43,85.96,92.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.806,0.750,0.847, ,121.71,0.00,0.00,0.00,0.00,0.00 ,,145.54,108.64,358.49,97.36,107.45,104.43,85.96,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.783,0.727,0.832, ,120.24,0.00,0.00,0.00,0.00,0.00 ,,166.06,108.64,392.67,97.33,107.45,104.36,97.68,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.753,0.698,0.803, ,119.91,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.57,451.28,97.29,107.45,104.40,134.80,92.05,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.733,0.698,0.809, ,119.75,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.61,485.47,97.29,118.19,104.43,159.22,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.698,0.648,0.762, ,119.10,0.00,0.00,0.00,0.00,0.00 ,,166.06,108.57,473.75,97.29,128.94,104.40,183.64,92.01,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.671,0.624,0.739, ,118.77,0.00,0.00,0.00,0.00,0.00 ,,155.31,108.64,439.56,97.29,139.68,104.36,195.36,92.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.645,0.601,0.715, ,118.93,0.00,0.00,0.00,0.00,0.00 ,,155.31,108.61,473.75,97.33,151.40,104.36,244.20,91.94,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.613,0.574,0.692, ,117.79,0.00,0.00,0.00,0.00,0.00 ,,175.82,108.61,451.28,97.25,162.15,104.40,318.44,91.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.589,0.548,0.665, ,116.49,0.00,0.00,0.00,0.00,0.00 ,,197.31,108.61,439.56,97.33,172.89,104.32,391.70,91.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.557,0.525,0.645, ,115.51,0.00,0.00,0.00,0.00,0.00 ,,217.83,108.53,497.19,97.25,205.13,104.25,416.12,91.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.006,0.536,0.498,0.618, ,114.85,0.00,0.00,0.00,0.00,0.00 ,,249.08,108.50,568.50,97.18,281.32,104.18,403.42,91.87,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.501,0.472,0.598, ,114.36,0.00,0.00,0.00,0.00,0.00 ,,249.08,108.50,683.76,97.14,497.19,104.03,392.67,91.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.478,0.445,0.572, ,114.85,0.00,0.00,0.00,0.00,0.00 ,,238.34,108.53,718.93,97.11,1140.90,103.52,392.67,91.83,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.443,0.407,0.551, ,113.87,0.00,0.00,0.00,0.00,0.00 ,,217.83,108.53,637.85,97.14,1836.39,102.93,429.79,91.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.416,0.384,0.522, ,114.36,0.00,0.00,0.00,0.00,0.00 ,,217.83,108.53,556.78,97.11,2428.33,102.38,527.47,91.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.396,0.360,0.510, ,113.87,0.00,0.00,0.00,0.00,0.00 ,,238.34,108.53,1034.43,96.85,2905.98,101.94,527.47,91.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.355,0.314,0.489, ,113.71,0.00,0.00,0.00,0.00,0.00 ,,290.11,108.50,1609.77,96.45,3158.00,101.68,540.17,91.72,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.311,0.264,0.466, ,113.71,0.00,0.00,0.00,0.00,0.00 ,,477.66,108.35,1930.16,96.19,3313.31,101.47,601.71,91.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.255,0.211,0.437, ,113.55,0.00,0.00,0.00,0.00,0.00 ,,706.23,108.17,2264.22,95.86,3533.09,101.28,662.27,91.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.211,0.161,0.402, ,113.55,0.00,0.00,0.00,0.00,0.00 ,,833.21,108.02,2694.02,95.53,3788.03,101.10,736.51,91.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.176,0.138,0.384, ,113.22,0.00,0.00,0.00,0.00,0.00 ,,926.98,107.95,3186.32,95.24,3899.39,100.99,772.65,91.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.129,0.094,0.340, ,112.73,0.00,0.00,0.00,0.00,0.00 ,,1012.94,107.77,3562.39,94.95,3721.61,101.06,848.84,91.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.100,0.070,0.299, ,111.75,0.00,0.00,0.00,0.00,0.00 ,,1117.46,107.69,3703.05,94.80,3422.71,101.21,947.50,91.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.079,0.053,0.258, ,110.93,0.00,0.00,0.00,0.00,0.00 ,,1266.91,107.55,3691.33,94.76,3233.21,101.39,935.78,91.50,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.062,0.041,0.211, ,110.61,0.00,0.00,0.00,0.00,0.00 ,,1350.92,107.47,3584.86,94.73,3091.58,101.54,848.84,91.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.050,0.029,0.167, ,110.77,0.00,0.00,0.00,0.00,0.00 ,,1319.66,107.47,3418.80,94.87,2916.73,101.72,760.93,91.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.021,0.129, ,110.77,0.00,0.00,0.00,0.00,0.00 ,,1182.91,107.58,3242.98,95.02,2567.03,102.01,699.39,91.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.103, ,111.10,0.00,0.00,0.00,0.00,0.00 ,,1106.72,107.62,3123.81,95.09,2120.63,102.31,613.43,91.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.023,0.012,0.085, ,110.77,0.00,0.00,0.00,0.00,0.00 ,,1033.46,107.73,2808.30,95.24,1818.80,102.67,540.17,91.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.006,0.062, ,110.28,0.00,0.00,0.00,0.00,0.00 ,,939.68,107.77,2341.39,95.64,1643.96,102.82,551.89,91.72,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.041, ,109.14,0.00,0.00,0.00,0.00,0.00 ,,875.21,107.91,1754.33,96.12,1573.63,102.93,576.31,91.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.038, ,108.65,0.00,0.00,0.00,0.00,0.00 ,,845.91,107.88,1298.17,96.34,1529.67,103.00,601.71,91.68,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.029, ,108.32,0.00,0.00,0.00,0.00,0.00 ,,822.47,108.02,1201.47,96.52,1617.58,102.89,601.71,91.72,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.021, ,107.83,0.00,0.00,0.00,0.00,0.00 ,,791.21,108.02,1201.47,96.56,1737.73,102.86,626.13,91.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.021, ,107.18,0.00,0.00,0.00,0.00,0.00 ,,791.21,107.95,1142.86,96.59,1748.47,102.86,662.27,91.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.012, ,106.04,0.00,0.00,0.00,0.00,0.00 ,,801.95,107.99,1104.76,96.70,1770.94,102.89,738.46,91.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.012, ,105.06,0.00,0.00,0.00,0.00,0.00 ,,750.18,108.02,1104.76,96.67,1693.77,102.86,885.96,91.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.026, ,104.08,0.00,0.00,0.00,0.00,0.00 ,,697.44,108.02,1224.91,96.56,1617.58,102.89,960.20,91.39,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,103.42,0.00,0.00,0.00,0.00,0.00 ,,658.36,107.77,1380.22,96.19,1417.34,103.22,923.08,91.39,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,103.10,0.00,0.00,0.00,0.00,0.00 ,,477.66,108.32,1504.27,96.48,3738.22,94.62,2762.39,78.17,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,103.42,0.00,0.00,0.00,0.00,0.00 ,,425.89,108.39,1777.78,96.30,4000.00,68.06,4000.00,49.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.93,0.00,0.00,0.00,0.00,0.00 ,,497.19,108.61,4000.00,87.33,4000.00,37.29,4000.00,32.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.61,0.00,0.00,0.00,0.00,0.00 ,,741.39,107.62,4000.00,61.21,4000.00,17.22,4000.00,27.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,92.12,4000.00,33.92,4000.00,0.00,4000.00,26.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,60.40,4000.00,0.00,4000.00,0.00,4000.00,37.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,100.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,36.37,4000.00,0.00,4000.00,0.00,4000.00,31.98,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,100.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,22.86,4000.00,0.00,4000.00,23.44,4000.00,36.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,26.89,4000.00,32.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,17.33,4000.00,17.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,98.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,99.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,98.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,97.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.018, ,97.55,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,95.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.77,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
