SAP ID,109003008528,
HEADER:,
Substation:,CHAMPA,,SAP Equipment No.:,109003008528,,Test Date :,07-10-2021,,
Bay :,709,,Breaker Type :,3AP4FI,,Serial Number :,2013IND11 11727,,
Employee Id :,60020723,,Manufacturer :,SIEMENS,,Gas Pressure :,6.0,,
Oil Pressure :,Nil,,Air Pressure :,Nil,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,4000,,
Plot Length(ms) :,400,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,0,,
Current Range C4(A) :,0,,Current Range C5(A) :,0,,Current Range C6(A) :,0,,
T1 (mm) :,0.00,,T2 (mm) :,0.00,,T3 (mm) :,171.14,,
T4 (mm) :,169.22,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Disabled,,Linkage Ratio :,2.83,,
Electric Stroke Length T1 :,0,,Electric Stroke Length T2 :,0,,Electric Stroke Length T3 :,308,,
Electric Stroke Length T4 :,308,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,20,,Open1 :,80,,DefClose :,10,
Close2 :,80,,Open2 :,20,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,0.00,,Mechanism Travel(T2)(mm) :,0.00,,Mechanism Travel(T3)(mm) :,60.47,,
Mechanism Travel(T4)(mm) :,59.79,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,0.00,,Contact Travel(T2)(mm) :,0.00,,Contact Travel(T3)(mm) :,171.14,,
Contact Travel(T4)(mm) :,169.22,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,0.00,,Close - Datum Velocity (m/s)(T2) :,0.00,,Close - Datum Velocity (m/s)(T3) :,3.27,,
Close - Datum Velocity (m/s)(T4) :,3.35,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,0.00,,Open - Datum Velocity (m/s)(T2) :,0.00,,Open - Datum Velocity (m/s)(T3) :,4.96,,
Open - Datum Velocity (m/s)(T4) :,4.97,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,0,,Close - Over Travel(T2)(mm) :,0,,Close - Over Travel(T3)(mm) :,12.56,,
Close - Over Travel(T4)(mm) :,8.73,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,0.00,,Open - Rebound(T2)(mm) :,0.00,,Open -Rebound(T3)(mm) :,2.98,,
Open - Rebound(T4)(mm) :,4.68,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,4.125,,Coil Current (A)(C2) :,19.343,,Coil Current (A)(C3) :,0.000,,
Coil Current (A)(C4) :,0.000,,Coil Current (A)(C5) :,0.000,,Coil Current (A)(C6) :,0.000,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.68,Close -Velocity (m/s) :,3.66,Close -Velocity (m/s) :,3.64,Close -Velocity (m/s) :,3.36,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.58,Open -Velocity (m/s) :,6.58,Open -Velocity (m/s) :,6.26,Open -Velocity (m/s) :,6.26,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,TR3,,TR3,,TR4,,TR4,,TR5,,TR6,
,,,,,,,,,,,,,,YBreak1,,YBreak2,,YBreak3,,YBreak4,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,-0.90,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,-0.48,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.147,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.80,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.183,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.205,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,1.44,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.242,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.80,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.278,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.59,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.300,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.59,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.352,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.80,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.410,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.469,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.550,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.615,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.59,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.645,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,1.22,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.725,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.799,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.872,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.59,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.982,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
1.055,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
1.143,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.27,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
1.224,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,0.80,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
1.319,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.16,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
1.370,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.90,
1.458,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.80,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
1.561,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.80,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
1.649,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
1.751,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
1.832,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
1.898,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.80,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
1.971,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,-0.27,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
2.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
2.125,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
2.191,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
2.264,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
2.337,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
2.396,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
2.440,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
2.499,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.90,
2.550,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.16,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
2.616,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,-0.05,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
2.660,0.015,0.000,0.007,0.000,0.000, ,0.00,0.00,-0.27,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
2.711,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
2.748,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
2.770,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,1.44,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
2.799,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
2.843,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
2.872,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
2.902,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.16,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
2.938,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.16,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
2.945,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
2.975,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
2.982,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.019,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.048,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.070,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.16,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.86,
3.092,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.48,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.092,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.16,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.114,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.107,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.59,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.114,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.114,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.121,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.121,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,-0.27,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.107,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.085,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.085,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.041,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.033,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
2.989,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.27,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
2.967,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.894,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.858,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.792,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
2.755,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.718,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.696,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.689,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.652,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.689,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.674,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.711,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
2.718,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.59,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
2.740,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
2.777,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.27,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.792,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.806,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.821,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
2.828,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.843,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
2.858,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.887,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.16,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.916,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.27,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.945,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.967,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.982,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.011,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.033,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.070,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.75,
3.099,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.136,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.80,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.158,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.187,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.59,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.224,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.261,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.305,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
3.356,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.37,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.392,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.27,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.414,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.458,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.473,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.510,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.554,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.80,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.583,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.612,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.634,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.59,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.656,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.664,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.686,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.16,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.729,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.729,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.766,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.781,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.788,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.788,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.803,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.832,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.832,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.59,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.869,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.854,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.869,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.876,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.876,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.891,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.920,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.905,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.59,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.927,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.920,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.920,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.913,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.935,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.935,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.949,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.949,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
3.935,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.927,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.935,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.920,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.920,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.935,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.942,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,0.80,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.942,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.935,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.59,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.927,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.59,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.920,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.920,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.913,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.905,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.891,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.869,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.839,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.869,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.80,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
3.832,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.839,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
3.847,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.861,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.59,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.876,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.876,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
3.891,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.59,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.905,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.927,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.949,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
3.964,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.16,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.986,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.986,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.993,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.015,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.023,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.16,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.045,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.067,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
4.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.59,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
4.067,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.067,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.074,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.125,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.096,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
4.096,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.59,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.089,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.37,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.096,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,-0.05,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
4.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,-0.27,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.089,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.089,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.096,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
4.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,-0.05,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.074,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.48,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.110,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.089,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.80,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.089,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.90,
4.089,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
4.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.16,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
4.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
4.067,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.045,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.052,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.045,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.80,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.052,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,1.01,1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.052,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.59,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.037,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,1.01,1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
4.023,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.59,2.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.001,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.65,1.92,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
4.001,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,2.08,2.55,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.971,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,2.08,2.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.971,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,2.71,2.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.971,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,2.29,3.41,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.957,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,3.14,3.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.942,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,3.14,3.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.927,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,3.78,4.26,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.920,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,5.06,4.04,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.920,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,5.27,4.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.920,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,5.48,4.90,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.920,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,6.33,5.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.935,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,6.76,5.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.942,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,7.18,5.32,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.920,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,7.40,5.32,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.949,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,8.04,5.75,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.964,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,8.04,6.17,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.86,
3.986,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,7.82,6.60,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
4.008,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,8.04,6.81,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
4.001,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,8.46,7.02,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.008,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,8.46,7.02,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.993,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,8.89,7.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.993,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,9.10,7.88,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.993,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,9.74,8.09,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
4.008,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,9.31,8.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.993,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,9.53,8.73,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
4.001,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,10.59,8.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.971,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,10.38,9.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.971,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,10.80,10.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.957,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,11.02,10.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.949,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,11.02,10.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.949,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,11.44,10.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.942,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,11.02,10.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.957,0.015,0.000,0.044,0.000,0.000, ,0.00,0.00,10.59,10.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.949,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,10.38,10.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.927,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,10.80,10.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.905,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,11.02,12.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.913,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,10.59,12.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.905,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,12.08,12.77,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.898,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,11.87,12.77,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.891,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,11.23,12.77,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.905,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,12.08,13.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.883,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,12.08,13.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.869,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,12.29,13.84,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
3.854,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,12.29,14.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.876,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,12.51,14.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
3.847,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,12.93,14.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.854,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,12.72,14.69,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.832,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,13.14,15.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.817,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,14.21,15.33,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.781,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,14.42,15.33,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.751,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,15.06,15.54,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
3.729,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,15.70,15.75,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
3.671,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,16.98,16.18,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.656,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,16.76,15.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.590,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,16.98,16.18,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.532,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,17.19,16.60,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.473,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,16.98,17.03,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.414,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,17.19,17.24,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
3.356,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,16.76,17.45,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.312,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,17.19,17.45,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
3.261,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,18.04,17.67,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
3.217,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,17.83,17.88,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.143,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,17.83,17.88,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.099,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,18.25,18.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
3.033,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,18.04,18.73,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.982,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,18.47,18.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.75,
2.945,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,18.89,18.73,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.894,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,19.53,18.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.850,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,19.53,18.73,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
2.784,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,19.74,19.16,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.748,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,20.17,19.16,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
2.689,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,20.38,18.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
2.630,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,19.96,18.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.564,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,19.74,19.37,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.528,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,19.74,19.37,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
2.469,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,20.17,19.80,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
2.411,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,19.32,20.01,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
2.337,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,19.32,20.01,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
2.257,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,19.74,20.01,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
2.176,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,19.74,20.22,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
