SAP ID,109003008528,
2.118,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,19.96,20.22,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
2.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,19.74,20.22,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
2.022,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,19.32,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
2.008,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,20.81,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.942,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,20.38,20.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.876,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,19.32,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
1.854,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,19.32,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
1.802,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,19.53,20.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
1.766,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,19.96,20.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
1.751,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,20.17,20.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.707,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,20.81,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.663,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,21.66,20.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
1.619,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,22.94,20.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.597,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,22.94,20.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.671,0.154,0.000,0.000,0.000,0.000, ,0.00,0.00,23.36,20.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
1.517,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,23.36,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
1.458,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,24.00,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.443,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,23.79,21.29,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
1.356,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,24.43,21.71,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.268,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,24.43,22.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.216,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,24.43,22.56,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
1.150,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,25.06,22.78,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
1.121,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,25.06,22.99,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.092,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,25.06,23.41,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.077,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,24.85,23.63,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
1.048,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,25.92,23.84,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
1.026,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,25.28,23.84,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
1.004,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,25.70,23.63,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
0.996,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,25.92,23.63,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.989,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,26.34,23.63,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.945,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,28.90,23.20,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.953,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,26.34,23.84,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.953,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,26.55,24.69,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.923,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,26.77,25.33,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.909,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,26.55,25.54,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.887,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,26.77,25.76,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.887,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,27.41,25.97,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.850,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,27.19,26.39,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.850,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,27.62,26.39,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.835,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,27.83,27.25,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.821,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,27.83,27.46,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.799,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,28.68,27.25,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.777,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,28.68,27.46,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.769,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,28.68,27.46,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.777,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,29.11,27.46,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.762,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,28.90,28.52,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.747,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,29.11,28.52,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.733,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,28.90,28.74,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.711,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,29.53,28.95,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.681,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,29.11,29.16,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.659,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,29.11,29.16,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.652,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,29.11,29.80,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.645,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,29.53,29.59,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.630,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,29.96,30.01,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.601,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,30.60,30.23,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.572,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,30.81,30.23,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.542,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,31.87,31.29,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.520,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,31.66,31.93,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.491,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,32.73,32.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
0.469,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,33.79,32.78,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.440,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,32.73,32.78,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.403,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,33.79,32.99,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.381,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,34.22,33.42,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.352,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,35.07,33.63,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.330,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,35.92,34.27,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.286,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,36.56,35.12,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.249,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,36.98,35.76,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
0.220,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,36.98,35.76,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.183,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,36.98,35.55,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,9.77,28.72,
0.154,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,37.20,34.91,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.132,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,37.41,35.33,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,38.90,36.19,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,38.26,36.61,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.79,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,38.26,37.04,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.095,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,37.83,37.25,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,38.26,37.04,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,37.83,37.68,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,38.26,38.53,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,38.26,38.74,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,38.90,39.38,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,39.54,40.02,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.081,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,39.32,39.17,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,39.75,38.95,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,40.18,39.38,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,40.60,39.59,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,41.24,39.59,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,42.52,40.02,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,43.37,40.44,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,43.16,40.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,44.01,41.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,44.22,41.29,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,44.22,41.93,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,44.65,42.57,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,44.86,43.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,45.92,43.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,43.79,44.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,9.77,28.79,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,45.71,44.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.081,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,46.56,44.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,46.77,44.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,47.20,44.27,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,47.41,44.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,47.63,45.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,47.63,45.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,48.05,45.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,48.69,46.19,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,49.12,46.83,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,49.12,47.25,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,49.54,47.89,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,49.97,48.53,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,51.03,48.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,51.03,49.17,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,51.46,49.81,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,52.73,50.23,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,53.16,50.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,54.01,51.30,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,54.44,51.30,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,55.71,51.72,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,55.71,52.58,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.081,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,55.71,52.79,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,56.14,53.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,56.78,54.07,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,57.63,54.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,58.06,54.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,59.33,55.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,59.76,55.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,59.76,56.19,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,59.97,56.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,60.82,57.05,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,61.89,57.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,62.10,58.32,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,63.16,58.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,62.95,59.60,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,63.59,59.81,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,63.59,60.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,63.80,60.88,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,64.44,61.09,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,64.65,61.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,64.65,61.73,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,64.87,62.37,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,65.08,62.79,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,65.08,63.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,64.87,64.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,65.51,65.13,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,65.93,65.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,65.72,66.84,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,66.57,67.26,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,66.36,67.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,67.21,68.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.75,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,67.42,67.90,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,68.06,68.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,69.34,68.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,69.98,68.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,70.83,69.18,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,71.25,68.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,71.89,69.18,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,73.59,69.39,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,74.02,70.24,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,74.45,70.45,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,74.87,71.09,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,75.30,72.37,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,75.51,73.01,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,75.30,73.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,76.36,74.07,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,75.72,75.14,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,75.72,75.56,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,75.72,75.99,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,76.36,76.20,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,76.57,76.20,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,77.43,76.41,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,77.43,76.20,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,78.28,75.99,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,78.70,76.63,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,79.13,77.05,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,79.77,77.48,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,80.41,77.27,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,80.83,78.33,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,80.83,79.18,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,81.26,80.03,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.044,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,82.11,80.46,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,81.90,80.67,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,82.32,81.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,82.96,81.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,83.60,81.52,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,84.24,81.52,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,84.66,81.74,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,85.51,81.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,84.88,81.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,84.88,81.74,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,85.30,81.74,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,85.73,81.52,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,85.94,81.74,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,86.58,82.16,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,86.58,82.59,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,87.22,83.01,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,87.22,83.44,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,87.22,83.01,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,87.86,83.01,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,87.86,83.44,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.073,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,88.28,83.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
0.066,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,88.71,84.29,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.68,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,89.98,84.29,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,90.20,84.72,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,90.62,85.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,90.84,85.78,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,90.84,86.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,91.26,86.63,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,91.47,87.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.64,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,91.90,87.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,92.96,87.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,92.96,87.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,93.39,87.48,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,93.82,87.91,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,94.24,88.12,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,94.67,88.33,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.64,
0.059,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,94.88,88.55,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,95.09,89.61,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,94.67,89.82,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,95.09,90.46,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,95.52,91.10,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,95.52,91.95,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,95.94,92.17,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,96.37,92.59,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,97.01,93.02,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.64,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,98.07,93.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,97.65,93.87,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,98.07,93.87,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,98.29,93.87,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.64,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,98.92,93.87,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.64,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,99.35,93.87,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,99.78,94.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,101.27,94.51,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,101.27,95.57,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,100.84,95.78,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,101.27,96.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.72,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,101.05,96.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,101.05,97.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.64,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,101.05,97.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,101.27,98.13,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,102.54,98.55,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,102.54,99.19,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,102.76,98.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.073,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,103.61,98.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,103.82,99.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,104.03,100.25,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,104.46,100.25,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,104.46,100.68,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,105.31,101.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,104.67,101.53,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,105.52,101.74,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,106.59,101.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,106.16,102.38,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,107.23,103.02,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,107.65,103.23,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,108.08,103.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,108.08,104.09,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,108.29,104.30,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,108.08,104.51,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,108.72,105.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,109.35,105.79,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,109.78,106.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,109.78,106.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,110.63,106.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,110.63,106.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,111.27,107.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.68,
0.073,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,111.91,107.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.073,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,112.12,107.92,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,113.61,108.56,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,114.25,108.56,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,115.10,108.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,115.31,108.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,114.04,110.26,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,116.59,110.05,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,116.17,110.68,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,117.23,110.90,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,117.23,111.54,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.75,
0.059,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,117.66,111.75,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.081,0.000,0.007,0.000,0.000, ,0.00,0.00,118.29,112.17,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.073,0.147,0.000,0.022,0.000,0.000, ,0.00,0.00,118.08,112.60,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.081,0.198,0.000,0.029,0.000,0.000, ,0.00,0.00,118.72,113.03,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.72,
0.066,0.256,0.000,0.000,0.000,0.000, ,0.00,0.00,119.15,113.66,0.00,0.00 ,,4000.00,19.34,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.051,0.278,0.000,0.000,0.000,0.000, ,0.00,0.00,119.57,113.66,0.00,0.00 ,,4000.00,39.89,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.059,0.315,0.000,0.000,0.000,0.000, ,0.00,0.00,119.78,114.09,0.00,0.00 ,,4000.00,53.55,4000.00,19.89,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.051,0.315,0.000,0.000,0.000,0.000, ,0.00,0.00,119.78,114.52,0.00,0.00 ,,4000.00,65.46,4000.00,40.15,4000.00,0.00,4000.00,19.93,4000.00,0.00,0.00,28.79,
0.066,0.322,0.000,0.007,0.000,0.000, ,0.00,0.00,120.85,114.94,0.00,0.00 ,,4000.00,76.92,3537.00,59.52,4000.00,0.00,4000.00,42.67,4000.00,0.00,0.00,28.75,
0.073,0.322,0.000,0.022,0.000,0.000, ,0.00,0.00,121.27,115.37,0.00,0.00 ,,1378.27,84.54,1052.01,74.25,4000.00,15.27,4000.00,63.26,4000.00,0.00,0.00,28.72,
0.073,0.300,0.000,0.007,0.000,0.000, ,0.00,0.00,121.49,115.58,0.00,0.00 ,,4000.00,72.01,3742.12,84.21,4000.00,25.79,4000.00,79.23,4000.00,0.00,0.00,28.75,
0.059,0.256,0.000,0.000,0.000,0.000, ,0.00,0.00,122.13,116.43,0.00,0.00 ,,4000.00,55.35,4000.00,85.09,4000.00,36.01,4000.00,90.51,4000.00,0.00,0.00,28.79,
0.066,0.212,0.000,0.000,0.000,0.000, ,0.00,0.00,122.76,116.86,0.00,0.00 ,,4000.00,43.08,4000.00,69.63,4000.00,36.48,4000.00,84.43,4000.00,0.00,0.00,28.75,
0.059,0.176,0.000,0.000,0.000,0.000, ,0.00,0.00,123.19,117.50,0.00,0.00 ,,4000.00,32.78,4000.00,38.97,4000.00,30.62,4000.00,76.19,4000.00,0.00,0.00,28.79,
0.066,0.132,0.000,0.000,0.000,0.000, ,0.00,0.00,123.40,117.71,0.00,0.00 ,,4000.00,23.52,4000.00,16.63,4000.00,35.64,4000.00,79.49,4000.00,0.00,0.00,28.79,
0.066,0.103,0.000,0.007,0.000,0.000, ,0.00,0.00,124.04,118.13,0.00,0.00 ,,4000.00,16.70,4000.00,0.00,4000.00,51.61,4000.00,85.35,4000.00,0.00,4.88,28.75,
0.081,0.095,0.000,0.007,0.000,0.000, ,0.00,0.00,124.89,118.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,69.16,4000.00,92.89,4000.00,0.00,0.00,28.75,
0.066,0.059,0.000,0.007,0.000,0.000, ,0.00,0.00,125.11,118.56,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,83.26,4000.00,93.33,4000.00,0.00,0.00,28.75,
0.073,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,125.74,119.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,93.77,3663.00,96.45,4000.00,0.00,0.00,28.75,
0.066,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,126.81,120.48,0.00,0.00 ,,4000.00,18.13,4000.00,0.00,4000.00,101.94,3398.29,100.59,4000.00,0.00,0.00,28.75,
0.059,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,127.66,120.90,0.00,0.00 ,,4000.00,34.40,4000.00,19.93,4000.00,100.70,4000.00,93.81,4000.00,0.00,0.00,28.79,
0.066,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,127.66,121.33,0.00,0.00 ,,4000.00,44.87,4000.00,31.36,4000.00,76.74,4000.00,90.37,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,128.51,121.33,0.00,0.00 ,,4000.00,58.57,4000.00,40.40,4000.00,45.86,4000.00,86.56,4000.00,0.00,0.00,28.79,
0.088,0.022,0.000,0.007,0.000,0.000, ,0.00,0.00,128.72,121.97,0.00,0.00 ,,4000.00,71.36,4000.00,46.70,4000.00,26.85,4000.00,75.16,4000.00,0.00,4.88,28.79,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,130.00,122.39,0.00,0.00 ,,4000.00,81.36,4000.00,56.23,4000.00,22.20,4000.00,78.13,4000.00,0.00,4.88,28.75,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,129.36,122.82,0.00,0.00 ,,4000.00,85.90,4000.00,65.49,4000.00,21.14,4000.00,76.23,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,129.58,123.46,0.00,0.00 ,,4000.00,90.59,4000.00,76.41,4000.00,19.45,4000.00,65.24,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,130.43,123.88,0.00,0.00 ,,4000.00,94.65,4000.00,85.79,4000.00,20.15,4000.00,62.49,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,131.28,124.09,0.00,0.00 ,,4000.00,96.45,4000.00,93.30,4000.00,22.60,4000.00,63.44,4000.00,0.00,0.00,28.75,
0.066,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,131.07,124.31,0.00,0.00 ,,4000.00,96.01,4000.00,98.97,4000.00,25.82,4000.00,67.77,4000.00,0.00,0.00,28.75,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,131.07,124.95,0.00,0.00 ,,4000.00,96.78,4000.00,101.39,4000.00,28.97,4000.00,73.48,4000.00,0.00,4.88,28.75,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,131.70,125.58,0.00,0.00 ,,4000.00,91.25,4000.00,93.77,4000.00,28.72,4000.00,72.34,4000.00,0.00,4.88,28.72,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,131.92,125.80,0.00,0.00 ,,4000.00,67.29,4000.00,85.75,4000.00,35.42,4000.00,75.16,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,131.92,126.22,0.00,0.00 ,,4000.00,59.08,4000.00,66.59,4000.00,37.25,4000.00,77.62,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,132.34,127.50,0.00,0.00 ,,4000.00,64.10,4000.00,51.54,4000.00,46.89,4000.00,83.11,4000.00,0.00,4.88,28.83,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,132.77,128.14,0.00,0.00 ,,4000.00,69.74,4000.00,56.19,4000.00,53.55,4000.00,83.88,4000.00,0.00,0.00,28.79,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,133.19,128.56,0.00,0.00 ,,4000.00,74.36,4000.00,68.17,4000.00,66.48,4000.00,89.71,4000.00,0.00,4.88,28.83,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,133.19,128.78,0.00,0.00 ,,4000.00,81.14,4000.00,79.78,4000.00,79.19,4000.00,96.34,4000.00,0.00,0.00,28.83,
0.081,0.015,0.000,0.044,0.000,0.000, ,0.00,0.00,133.62,128.99,0.00,0.00 ,,4000.00,87.66,4000.00,89.05,4000.00,85.90,4000.00,99.05,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,134.47,129.42,0.00,0.00 ,,4000.00,92.38,4000.00,95.93,4000.00,91.17,4000.00,100.18,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,134.68,130.05,0.00,0.00 ,,4000.00,95.20,4000.00,100.99,4000.00,91.32,3642.49,102.09,4000.00,0.00,0.00,28.75,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,135.54,130.48,0.00,0.00 ,,4000.00,93.44,4000.00,104.32,4000.00,94.98,3853.48,101.90,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,136.17,131.12,0.00,0.00 ,,4000.00,93.92,4000.00,106.15,4000.00,97.51,4000.00,91.79,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,137.03,131.76,0.00,0.00 ,,4000.00,95.86,3529.18,107.47,4000.00,92.64,4000.00,91.50,4000.00,0.00,0.00,28.79,
