SAP ID,109003008528,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,138.09,132.40,0.00,0.00 ,,4000.00,96.78,3939.44,108.10,4000.00,91.79,4000.00,96.12,4000.00,0.00,0.00,28.75,
0.088,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,138.52,132.18,0.00,0.00 ,,4000.00,94.76,3712.82,108.53,4000.00,85.42,4000.00,101.28,4000.00,0.00,0.00,28.79,
0.095,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,139.15,133.67,0.00,0.00 ,,4000.00,93.41,3270.33,108.90,4000.00,80.92,3693.28,105.16,4000.00,0.00,0.00,28.75,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,140.43,134.10,0.00,0.00 ,,4000.00,93.77,3864.22,109.19,4000.00,84.51,3000.73,108.32,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,140.43,134.10,0.00,0.00 ,,4000.00,95.57,4000.00,109.34,4000.00,92.31,2232.97,110.81,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,141.71,134.10,0.00,0.00 ,,4000.00,97.58,4000.00,109.49,4000.00,99.63,2342.37,110.40,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,142.13,134.95,0.00,0.00 ,,4000.00,99.38,4000.00,109.78,4000.00,105.60,2499.63,109.08,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,142.99,135.16,0.00,0.00 ,,4000.00,99.78,3313.31,109.89,4000.00,109.01,3494.02,100.77,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,143.41,134.95,0.00,0.00 ,,4000.00,99.93,3452.01,109.93,4000.00,109.71,3677.66,99.41,4000.00,0.00,0.00,28.75,
0.088,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,143.84,136.01,0.00,0.00 ,,2594.38,94.25,3363.13,109.96,4000.00,95.60,3872.04,101.76,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,145.11,136.44,0.00,0.00 ,,4000.00,89.71,4000.00,109.60,4000.00,90.44,3692.31,104.40,4000.00,0.00,0.00,28.79,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,145.33,137.08,0.00,0.00 ,,4000.00,90.95,4000.00,109.23,4000.00,93.96,3222.47,107.07,4000.00,0.00,0.00,28.86,
0.059,0.015,0.000,0.007,0.000,0.000, ,0.00,0.00,145.75,137.72,0.00,0.00 ,,4000.00,93.44,4000.00,109.19,4000.00,99.60,2952.87,109.38,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,146.39,137.93,0.00,0.00 ,,4000.00,95.75,4000.00,109.45,4000.00,104.47,3039.80,111.06,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,145.97,138.99,0.00,0.00 ,,4000.00,97.69,4000.00,109.63,4000.00,108.28,3011.48,112.31,4000.00,0.00,0.00,28.83,
0.103,0.037,0.000,0.022,0.000,0.000, ,0.00,0.00,145.97,139.63,0.00,0.00 ,,4000.00,99.23,4000.00,109.78,4000.00,111.10,2882.54,113.11,4000.00,0.00,0.00,28.75,
0.095,0.037,0.000,0.022,0.000,0.000, ,0.00,0.00,146.60,139.85,0.00,0.00 ,,4000.00,99.71,3732.36,110.00,4000.00,112.89,2779.00,113.63,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,146.82,139.85,0.00,0.00 ,,4000.00,100.04,4000.00,110.04,3795.85,114.21,2959.71,113.81,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,147.88,140.48,0.00,0.00 ,,4000.00,100.48,4000.00,109.93,4000.00,114.98,3233.21,113.70,4000.00,0.00,0.00,28.79,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,148.52,140.70,0.00,0.00 ,,4000.00,100.88,4000.00,109.63,4000.00,115.31,3451.04,113.66,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,149.16,141.55,0.00,0.00 ,,4000.00,101.17,4000.00,109.63,4000.00,115.53,3698.17,113.55,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,149.58,141.97,0.00,0.00 ,,3200.00,101.79,4000.00,109.78,4000.00,115.71,3742.12,113.48,4000.00,0.00,4.88,28.86,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,149.80,142.40,0.00,0.00 ,,1678.14,102.75,3806.59,110.00,4000.00,115.82,3858.36,113.48,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,150.22,142.83,0.00,0.00 ,,1032.48,103.48,4000.00,109.89,4000.00,115.75,3523.32,113.48,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,150.86,142.83,0.00,0.00 ,,839.07,104.07,4000.00,109.82,4000.00,115.90,3331.87,113.77,4000.00,0.00,4.88,28.75,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,151.07,142.61,0.00,0.00 ,,934.80,104.40,3101.34,110.18,3671.79,116.15,3313.31,113.88,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,152.56,143.04,0.00,0.00 ,,1181.93,104.62,1632.23,110.95,3942.37,116.23,3395.36,113.85,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,152.56,143.46,0.00,0.00 ,,828.33,104.91,929.91,111.68,4000.00,116.12,3461.78,113.81,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,153.63,144.10,0.00,0.00 ,,548.96,105.20,644.69,112.27,4000.00,115.97,3680.59,113.63,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,153.63,144.74,0.00,0.00 ,,418.07,105.38,490.35,112.71,4000.00,115.86,3368.99,113.55,4000.00,0.00,4.88,28.79,
0.103,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,154.27,145.38,0.00,0.00 ,,365.32,105.60,353.60,113.00,4000.00,115.79,3376.80,113.48,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,154.69,145.81,0.00,0.00 ,,323.32,105.68,258.85,113.26,4000.00,115.79,3567.28,113.44,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,154.69,145.59,0.00,0.00 ,,248.11,105.75,209.04,113.41,4000.00,115.68,3030.04,113.59,4000.00,0.00,0.00,28.75,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,155.97,146.02,0.00,0.00 ,,175.82,105.86,196.34,113.52,4000.00,115.57,1724.05,114.25,4000.00,0.00,0.00,28.75,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,155.76,146.66,0.00,0.00 ,,129.91,105.93,176.80,113.63,4000.00,115.57,1206.35,114.91,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,156.18,147.30,0.00,0.00 ,,106.47,105.97,146.52,113.70,3481.32,115.86,1018.80,115.35,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,156.82,148.15,0.00,0.00 ,,95.73,106.01,108.42,113.70,1822.71,116.70,941.64,115.64,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,156.61,147.72,0.00,0.00 ,,84.00,106.01,84.00,113.74,1013.92,117.51,758.97,115.97,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,157.25,147.72,0.00,0.00 ,,77.17,106.01,68.38,113.74,674.97,118.17,521.61,116.26,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,156.82,148.36,0.00,0.00 ,,79.12,105.97,56.65,113.70,514.77,118.72,360.44,116.56,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,157.67,148.15,0.00,0.00 ,,83.03,106.04,49.82,113.77,445.42,119.05,267.64,116.74,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,157.67,148.57,0.00,0.00 ,,79.12,106.01,51.77,113.77,369.23,119.30,194.38,116.89,4000.00,0.00,0.00,28.79,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,157.88,149.00,0.00,0.00 ,,77.17,106.01,48.84,113.77,287.18,119.45,143.59,116.96,4000.00,0.00,0.00,28.79,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,158.52,149.42,0.00,0.00 ,,79.12,106.01,45.91,113.74,221.73,119.63,111.36,117.03,4000.00,0.00,0.00,28.72,
0.095,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,159.16,149.00,0.00,0.00 ,,77.17,106.01,44.93,113.70,175.82,119.67,94.75,117.07,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,160.23,149.21,0.00,0.00 ,,70.33,105.90,44.93,113.70,138.71,119.71,88.89,117.07,4000.00,0.00,0.00,28.68,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,160.65,149.64,0.00,0.00 ,,72.28,105.93,44.93,113.63,111.36,119.78,85.96,117.11,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,161.08,150.06,0.00,0.00 ,,69.35,105.93,45.91,113.70,90.84,119.82,82.05,117.18,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,162.14,150.49,0.00,0.00 ,,66.42,105.97,50.79,113.59,72.28,119.82,79.12,117.22,4000.00,0.00,0.00,28.72,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,161.93,150.70,0.00,0.00 ,,63.49,105.97,53.72,113.59,63.49,119.82,82.05,117.22,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,162.35,151.13,0.00,0.00 ,,63.49,105.93,53.72,113.59,59.58,119.78,84.98,117.22,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,162.35,151.34,0.00,0.00 ,,69.35,105.93,52.75,113.55,56.65,119.78,80.10,117.22,4000.00,0.00,0.00,28.75,
0.088,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,163.21,151.98,0.00,0.00 ,,65.45,105.86,51.77,113.52,53.72,119.78,77.17,117.11,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,163.42,152.19,0.00,0.00 ,,63.49,105.90,52.75,113.52,52.75,119.74,85.96,117.07,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,163.84,152.62,0.00,0.00 ,,63.49,105.90,54.70,113.48,52.75,119.74,93.77,117.11,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,164.91,153.04,0.00,0.00 ,,66.42,105.90,50.79,113.48,53.72,119.78,87.91,117.11,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,165.12,154.11,0.00,0.00 ,,73.26,105.86,50.79,113.48,58.61,119.74,80.10,117.14,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,164.91,154.11,0.00,0.00 ,,73.26,105.86,51.77,113.52,56.65,119.67,81.07,117.11,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,164.91,154.11,0.00,0.00 ,,72.28,105.86,52.75,113.44,54.70,119.63,84.00,117.00,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,165.33,154.53,0.00,0.00 ,,72.28,105.82,54.70,113.41,53.72,119.63,83.03,117.00,4000.00,0.00,0.00,28.68,
0.088,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,165.55,154.75,0.00,0.00 ,,75.21,105.79,51.77,113.37,52.75,119.56,76.19,117.00,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,165.76,154.96,0.00,0.00 ,,73.26,105.79,52.75,113.37,52.75,119.52,70.33,116.92,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,166.19,155.81,0.00,0.00 ,,75.21,105.82,56.65,113.37,51.77,119.56,74.24,116.96,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,166.82,156.45,0.00,0.00 ,,72.28,105.82,59.58,113.30,49.82,119.45,75.21,116.85,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,167.04,156.87,0.00,0.00 ,,68.38,105.75,63.49,113.22,50.79,119.41,79.12,116.81,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,167.68,157.09,0.00,0.00 ,,65.45,105.71,60.56,113.19,48.84,119.38,69.35,116.74,4000.00,0.00,0.00,28.68,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,168.31,157.73,0.00,0.00 ,,62.52,105.68,60.56,113.15,50.79,119.34,73.26,116.74,4000.00,0.00,0.00,28.64,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,168.53,157.94,0.00,0.00 ,,66.42,105.68,58.61,113.11,50.79,119.27,71.31,116.70,4000.00,0.00,0.00,28.64,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,168.53,158.79,0.00,0.00 ,,68.38,105.68,56.65,113.08,48.84,119.16,67.40,116.67,4000.00,0.00,0.00,28.64,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.38,158.79,0.00,0.00 ,,68.38,105.64,58.61,113.00,50.79,119.16,66.42,116.59,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,169.59,159.00,0.00,0.00 ,,68.38,105.60,59.58,112.97,48.84,119.12,68.38,116.52,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,159.85,0.00,0.00 ,,68.38,105.64,59.58,113.04,46.89,119.08,67.40,116.56,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,159.85,0.00,0.00 ,,69.35,105.64,55.68,113.00,47.86,119.08,61.54,116.48,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.23,160.07,0.00,0.00 ,,73.26,105.60,50.79,112.97,48.84,118.97,61.54,116.45,4000.00,0.00,0.00,28.68,
0.103,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,160.71,0.00,0.00 ,,70.33,105.60,50.79,112.86,50.79,118.90,57.63,116.37,4000.00,0.00,0.00,28.68,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,161.34,0.00,0.00 ,,63.49,105.57,52.75,112.86,46.89,118.90,65.45,116.45,4000.00,0.00,0.00,28.64,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,161.34,0.00,0.00 ,,58.61,105.53,58.61,112.86,43.96,118.90,65.45,116.45,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,161.56,0.00,0.00 ,,59.58,105.60,54.70,112.93,43.96,118.90,65.45,116.45,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,161.98,0.00,0.00 ,,63.49,105.57,51.77,112.86,46.89,118.90,65.45,116.45,4000.00,0.00,0.00,28.68,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,161.98,0.00,0.00 ,,66.42,105.53,51.77,112.86,48.84,118.90,65.45,116.41,4000.00,0.00,0.00,28.64,
0.088,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,162.83,0.00,0.00 ,,68.38,105.53,50.79,112.82,48.84,118.94,69.35,116.45,4000.00,0.00,4.88,28.64,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,162.83,0.00,0.00 ,,66.42,105.53,51.77,112.86,47.86,119.01,68.38,116.52,4000.00,0.00,0.00,28.61,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,163.47,0.00,0.00 ,,66.42,105.57,47.86,112.93,50.79,119.05,69.35,116.67,4000.00,0.00,0.00,28.64,
0.081,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,163.90,0.00,0.00 ,,68.38,105.57,42.98,112.97,52.75,119.05,65.45,116.70,4000.00,0.00,0.00,28.68,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,164.11,0.00,0.00 ,,70.33,105.64,37.12,113.00,56.65,119.08,65.45,116.74,4000.00,0.00,0.00,28.68,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,164.54,0.00,0.00 ,,66.42,105.64,36.14,113.00,57.63,119.01,66.42,116.74,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,165.18,0.00,0.00 ,,69.35,105.64,34.19,112.97,59.58,118.97,69.35,116.78,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.00,165.39,0.00,0.00 ,,73.26,105.64,34.19,113.00,58.61,119.05,69.35,116.70,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,166.24,0.00,0.00 ,,78.14,105.64,35.16,112.97,60.56,118.97,70.33,116.74,4000.00,0.00,0.00,28.68,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.27,165.81,0.00,0.00 ,,80.10,105.68,35.16,112.93,56.65,118.97,73.26,116.70,4000.00,0.00,0.00,28.64,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,165.81,0.00,0.00 ,,83.03,105.75,38.10,112.93,53.72,118.97,70.33,116.70,4000.00,0.00,0.00,28.64,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,166.67,0.00,0.00 ,,79.12,105.79,42.98,112.89,52.75,118.97,67.40,116.67,4000.00,0.00,0.00,28.64,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,167.09,0.00,0.00 ,,76.19,105.82,46.89,112.89,50.79,118.94,74.24,116.70,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.98,167.09,0.00,0.00 ,,65.45,105.86,52.75,112.86,45.91,118.86,82.05,116.63,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,176.40,167.94,0.00,0.00 ,,50.79,105.82,53.72,112.78,43.96,118.86,84.00,116.63,4000.00,0.00,0.00,28.68,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.98,167.94,0.00,0.00 ,,45.91,105.82,51.77,112.82,43.96,118.83,85.96,116.56,4000.00,0.00,0.00,28.61,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,176.19,167.94,0.00,0.00 ,,46.89,105.79,47.86,112.82,45.91,118.79,82.05,116.56,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.62,167.94,0.00,0.00 ,,48.84,105.79,45.91,112.82,43.96,118.79,80.10,116.56,4000.00,0.00,0.00,28.61,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.04,169.01,0.00,0.00 ,,50.79,105.79,42.98,112.75,45.91,118.83,78.14,116.63,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.25,169.01,0.00,0.00 ,,53.72,105.79,42.00,112.82,48.84,118.83,75.21,116.59,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.83,169.43,0.00,0.00 ,,58.61,105.75,38.10,112.78,50.79,118.79,70.33,116.63,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,177.47,169.43,0.00,0.00 ,,60.56,105.71,34.19,112.71,52.75,118.72,75.21,116.56,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,177.25,169.86,0.00,0.00 ,,62.52,105.71,31.26,112.75,52.75,118.72,77.17,116.52,4000.00,0.00,0.00,28.68,
0.095,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,177.47,169.86,0.00,0.00 ,,63.49,105.68,30.28,112.71,54.70,118.68,74.24,116.56,4000.00,0.00,0.00,28.64,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,177.25,170.28,0.00,0.00 ,,62.52,105.71,30.28,112.67,51.77,118.72,73.26,116.48,4000.00,0.00,0.00,28.68,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,177.68,170.28,0.00,0.00 ,,63.49,105.71,32.23,112.71,50.79,118.68,71.31,116.48,4000.00,0.00,0.00,28.68,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.68,170.71,0.00,0.00 ,,60.56,105.71,36.14,112.71,49.82,118.68,74.24,116.48,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,178.11,171.14,0.00,0.00 ,,55.68,105.71,42.98,112.67,45.91,118.64,82.05,116.48,4000.00,0.00,0.00,28.68,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,177.68,171.14,0.00,0.00 ,,52.75,105.68,46.89,112.71,44.93,118.64,79.12,116.45,4000.00,0.00,0.00,28.68,
0.095,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,177.89,171.35,0.00,0.00 ,,49.82,105.71,46.89,112.71,42.00,118.61,80.10,116.41,4000.00,0.00,0.00,28.64,
0.095,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,178.53,171.99,0.00,0.00 ,,45.91,105.68,47.86,112.67,41.03,118.57,83.03,116.37,4000.00,0.00,0.00,28.64,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,178.53,172.20,0.00,0.00 ,,40.05,105.68,51.77,112.67,37.12,118.53,86.94,116.41,4000.00,0.00,0.00,28.61,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,178.96,172.63,0.00,0.00 ,,40.05,105.68,49.82,112.67,38.10,118.53,85.96,116.45,4000.00,0.00,0.00,28.68,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,178.96,172.63,0.00,0.00 ,,42.98,105.68,45.91,112.67,42.00,118.53,82.05,116.37,4000.00,0.00,0.00,28.68,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,178.96,173.26,0.00,0.00 ,,48.84,105.68,42.00,112.64,45.91,118.50,74.24,116.37,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,179.38,174.54,0.00,0.00 ,,52.75,105.68,39.07,112.64,45.91,118.53,74.24,116.41,4000.00,0.00,0.00,28.72,
0.117,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,179.17,174.54,0.00,0.00 ,,53.72,105.64,35.16,112.60,47.86,118.50,71.31,116.34,4000.00,0.00,0.00,28.61,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,179.38,174.54,0.00,0.00 ,,56.65,105.64,35.16,112.56,49.82,118.46,65.45,116.37,4000.00,0.00,0.00,28.64,
0.095,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,179.38,174.54,0.00,0.00 ,,58.61,105.60,28.33,112.56,51.77,118.42,62.52,116.37,4000.00,0.00,0.00,28.68,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,179.60,174.54,0.00,0.00 ,,59.58,105.60,26.37,112.56,54.70,118.42,64.47,116.37,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,180.02,174.54,0.00,0.00 ,,60.56,105.64,27.35,112.60,55.68,118.46,60.56,116.30,4000.00,0.00,0.00,28.68,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,180.02,174.54,0.00,0.00 ,,60.56,105.64,31.26,112.60,51.77,118.46,64.47,116.37,4000.00,0.00,0.00,28.68,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,180.02,174.54,0.00,0.00 ,,56.65,105.60,34.19,112.60,51.77,118.39,68.38,116.34,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,179.60,174.54,0.00,0.00 ,,51.77,105.60,39.07,112.56,46.89,118.39,75.21,116.30,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,180.66,174.75,0.00,0.00 ,,43.96,105.64,46.89,112.49,42.00,118.32,77.17,116.26,4000.00,0.00,0.00,28.64,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,180.45,174.75,0.00,0.00 ,,40.05,105.57,45.91,112.53,41.03,118.32,78.14,116.26,4000.00,0.00,0.00,28.68,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,180.45,175.18,0.00,0.00 ,,39.07,105.60,42.98,112.49,40.05,118.32,74.24,116.19,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,180.66,175.39,0.00,0.00 ,,39.07,105.57,42.98,112.45,37.12,118.24,75.21,116.23,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,180.66,175.61,0.00,0.00 ,,36.14,105.57,43.96,112.45,37.12,118.28,79.12,116.23,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,180.66,175.82,0.00,0.00 ,,39.07,105.57,42.98,112.45,37.12,118.28,75.21,116.26,4000.00,0.00,4.88,28.72,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,180.87,176.03,0.00,0.00 ,,37.12,105.57,38.10,112.42,40.05,118.28,72.28,116.26,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,181.09,175.82,0.00,0.00 ,,42.00,105.57,31.26,112.42,42.98,118.24,66.42,116.23,4000.00,0.00,0.00,28.68,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,181.09,176.03,0.00,0.00 ,,45.91,105.49,27.35,112.34,44.93,118.13,66.42,116.19,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,180.87,176.03,0.00,0.00 ,,43.96,105.53,28.33,112.42,44.93,118.17,66.42,116.19,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.30,176.46,0.00,0.00 ,,45.91,105.57,27.35,112.42,42.98,118.21,65.45,116.19,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,181.30,176.24,0.00,0.00 ,,45.91,105.57,26.37,112.38,46.89,118.17,65.45,116.23,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,181.09,176.46,0.00,0.00 ,,48.84,105.60,24.42,112.45,48.84,118.17,63.49,116.19,4000.00,0.00,0.00,28.68,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,180.87,176.46,0.00,0.00 ,,43.96,105.53,26.37,112.42,48.84,118.17,68.38,116.23,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,180.87,176.46,0.00,0.00 ,,42.00,105.57,27.35,112.34,46.89,118.13,66.42,116.19,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,181.51,176.46,0.00,0.00 ,,36.14,105.53,30.28,112.34,44.93,118.10,68.38,116.23,4000.00,0.00,0.00,28.64,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.09,176.88,0.00,0.00 ,,30.28,105.53,34.19,112.34,37.12,118.10,72.28,116.15,4000.00,0.00,0.00,28.68,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.51,176.88,0.00,0.00 ,,30.28,105.49,34.19,112.31,38.10,118.13,73.26,116.15,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.30,177.10,0.00,0.00 ,,30.28,105.53,32.23,112.34,38.10,118.06,72.28,116.15,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,181.51,176.88,0.00,0.00 ,,33.21,105.57,34.19,112.38,38.10,118.02,65.45,116.15,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,181.51,176.67,0.00,0.00 ,,32.23,105.49,36.14,112.31,38.10,118.02,69.35,116.12,4000.00,0.00,4.88,28.72,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,181.30,176.88,0.00,0.00 ,,35.16,105.57,35.16,112.31,40.05,118.06,66.42,116.12,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,181.30,176.67,0.00,0.00 ,,33.21,105.53,32.23,112.20,38.10,117.99,66.42,116.08,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,182.15,176.67,0.00,0.00 ,,32.23,105.53,31.26,112.23,37.12,117.99,61.54,116.04,4000.00,0.00,0.00,28.64,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,181.51,176.67,0.00,0.00 ,,32.23,105.57,30.28,112.20,40.05,118.02,61.54,116.04,4000.00,0.00,0.00,28.68,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.94,176.88,0.00,0.00 ,,37.12,105.57,28.33,112.27,42.00,117.99,61.54,116.08,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.15,177.10,0.00,0.00 ,,40.05,105.53,27.35,112.23,42.98,117.99,61.54,116.04,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,182.15,176.88,0.00,0.00 ,,39.07,105.53,31.26,112.20,42.00,117.99,61.54,116.04,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,181.72,176.46,0.00,0.00 ,,40.05,105.53,30.28,112.23,41.03,117.95,54.70,116.04,4000.00,0.00,4.88,28.75,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,181.94,176.88,0.00,0.00 ,,40.05,105.49,30.28,112.20,43.96,117.95,54.70,115.97,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,181.72,176.67,0.00,0.00 ,,42.98,105.49,30.28,112.12,41.03,117.84,52.75,115.97,4000.00,0.00,4.88,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.15,177.10,0.00,0.00 ,,40.05,105.46,30.28,112.20,38.10,117.88,54.70,115.97,4000.00,0.00,0.00,28.72,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,181.94,177.10,0.00,0.00 ,,39.07,105.49,36.14,112.20,35.16,117.88,61.54,115.97,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,181.94,177.10,0.00,0.00 ,,33.21,105.46,42.98,112.16,33.21,117.95,64.47,115.93,4000.00,0.00,4.88,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.94,176.88,0.00,0.00 ,,39.07,105.49,40.05,112.20,33.21,117.91,64.47,115.97,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.94,176.67,0.00,0.00 ,,40.05,105.49,38.10,112.16,35.16,117.88,61.54,115.97,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,181.51,176.88,0.00,0.00 ,,40.05,105.42,38.10,112.12,36.14,117.88,56.65,115.93,4000.00,0.00,0.00,28.75,
0.103,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,181.51,177.10,0.00,0.00 ,,42.00,105.42,39.07,112.09,32.23,117.84,59.58,115.93,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,181.94,176.67,0.00,0.00 ,,39.07,105.42,39.07,112.12,33.21,117.80,60.56,115.90,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.72,176.88,0.00,0.00 ,,42.00,105.38,36.14,112.09,35.16,117.73,55.68,115.93,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.94,176.46,0.00,0.00 ,,46.89,105.38,34.19,112.01,40.05,117.69,51.77,115.90,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.94,176.88,0.00,0.00 ,,48.84,105.31,35.16,111.98,42.00,117.69,50.79,115.82,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.94,176.88,0.00,0.00 ,,51.77,105.35,31.26,111.94,41.03,117.62,51.77,115.79,4000.00,0.00,0.00,28.75,
0.103,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,181.94,176.67,0.00,0.00 ,,51.77,105.24,33.21,111.83,40.05,117.58,46.89,115.71,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.15,176.88,0.00,0.00 ,,51.77,105.24,37.12,111.83,41.03,117.55,47.86,115.68,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,182.15,177.10,0.00,0.00 ,,49.82,105.24,35.16,111.79,41.03,117.44,43.96,115.60,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.79,176.46,0.00,0.00 ,,51.77,105.20,37.12,111.79,40.05,117.47,43.96,115.60,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.79,176.46,0.00,0.00 ,,51.77,105.20,37.12,111.87,40.05,117.47,47.86,115.60,4000.00,0.00,0.00,28.79,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,183.00,176.67,0.00,0.00 ,,51.77,105.20,38.10,111.79,43.96,117.44,50.79,115.60,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,183.21,177.10,0.00,0.00 ,,49.82,105.27,41.03,111.79,41.03,117.40,53.72,115.57,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,183.43,176.67,0.00,0.00 ,,46.89,105.20,44.93,111.79,37.12,117.36,54.70,115.53,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,183.43,177.31,0.00,0.00 ,,48.84,105.20,42.98,111.72,41.03,117.33,51.77,115.49,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,183.21,176.88,0.00,0.00 ,,52.75,105.20,37.12,111.76,44.93,117.36,46.89,115.49,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,183.64,177.31,0.00,0.00 ,,55.68,105.20,34.19,111.79,48.84,117.36,45.91,115.49,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,183.43,177.31,0.00,0.00 ,,54.70,105.20,37.12,111.72,48.84,117.33,43.96,115.53,4000.00,0.00,0.00,28.79,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,183.43,177.31,0.00,0.00 ,,54.70,105.16,39.07,111.72,49.82,117.25,49.82,115.49,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,183.43,177.52,0.00,0.00 ,,55.68,105.24,38.10,111.79,50.79,117.29,54.70,115.53,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,183.00,177.73,0.00,0.00 ,,56.65,105.24,38.10,111.76,53.72,117.40,52.75,115.68,4000.00,0.00,0.00,28.83,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.79,177.31,0.00,0.00 ,,55.68,105.24,41.03,111.83,52.75,117.44,59.58,115.68,4000.00,0.00,0.00,28.79,
0.103,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,182.58,177.10,0.00,0.00 ,,52.75,105.27,42.98,111.87,49.82,117.47,63.49,115.75,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.15,177.31,0.00,0.00 ,,48.84,105.27,45.91,111.90,48.84,117.55,67.40,115.75,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,182.79,177.95,0.00,0.00 ,,46.89,105.27,48.84,111.98,48.84,117.51,68.38,115.82,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.51,177.31,0.00,0.00 ,,48.84,105.31,48.84,111.94,49.82,117.55,67.40,115.79,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.94,177.31,0.00,0.00 ,,49.82,105.31,48.84,111.94,48.84,117.55,72.28,115.82,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,181.30,177.73,0.00,0.00 ,,48.84,105.31,49.82,111.94,49.82,117.51,73.26,115.82,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,181.09,177.95,0.00,0.00 ,,49.82,105.31,46.89,111.90,52.75,117.44,72.28,115.79,4000.00,0.00,4.88,28.75,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,180.66,177.52,0.00,0.00 ,,49.82,105.27,44.93,111.94,49.82,117.51,69.35,115.71,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,180.66,177.73,0.00,0.00 ,,49.82,105.27,38.10,111.90,49.82,117.44,65.45,115.79,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.09,177.31,0.00,0.00 ,,55.68,105.27,35.16,111.87,50.79,117.47,61.54,115.75,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,180.87,177.95,0.00,0.00 ,,64.47,105.24,33.21,111.87,54.70,117.40,58.61,115.79,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,180.87,177.31,0.00,0.00 ,,64.47,105.31,30.28,111.87,57.63,117.44,54.70,115.75,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,181.09,177.52,0.00,0.00 ,,65.45,105.24,33.21,111.83,54.70,117.44,55.68,115.71,4000.00,0.00,0.00,28.79,
0.125,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,181.30,177.31,0.00,0.00 ,,64.47,105.24,33.21,111.83,52.75,117.40,63.49,115.71,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,181.30,177.10,0.00,0.00 ,,61.54,105.20,34.19,111.83,49.82,117.40,63.49,115.68,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,181.09,176.88,0.00,0.00 ,,59.58,105.16,37.12,111.83,49.82,117.40,64.47,115.68,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,181.94,176.88,0.00,0.00 ,,56.65,105.20,38.10,111.79,47.86,117.40,68.38,115.71,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,181.94,177.95,0.00,0.00 ,,54.70,105.24,42.98,111.83,47.86,117.33,69.35,115.71,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,181.30,177.95,0.00,0.00 ,,52.75,105.20,45.91,111.79,45.91,117.36,72.28,115.68,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,181.72,177.31,0.00,0.00 ,,49.82,105.24,48.84,111.83,42.00,117.36,71.31,115.68,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,181.09,177.31,0.00,0.00 ,,45.91,105.20,48.84,111.76,41.03,117.29,76.19,115.71,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,181.09,177.31,0.00,0.00 ,,45.91,105.16,48.84,111.72,40.05,117.33,76.19,115.60,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,180.87,177.31,0.00,0.00 ,,44.93,105.20,46.89,111.72,41.03,117.29,75.21,115.64,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,180.87,177.52,0.00,0.00 ,,49.82,105.20,42.98,111.76,43.96,117.29,72.28,115.64,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,180.45,177.31,0.00,0.00 ,,55.68,105.16,37.12,111.76,49.82,117.29,68.38,115.64,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,181.09,177.52,0.00,0.00 ,,58.61,105.20,33.21,111.76,50.79,117.25,67.40,115.64,4000.00,0.00,4.88,28.79,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,180.45,177.31,0.00,0.00 ,,56.65,105.20,31.26,111.72,52.75,117.33,63.49,115.68,4000.00,0.00,4.88,28.75,
0.117,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,180.02,177.31,0.00,0.00 ,,58.61,105.20,29.30,111.76,52.75,117.25,65.45,115.64,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,179.81,177.31,0.00,0.00 ,,61.54,105.16,23.44,111.68,54.70,117.22,60.56,115.64,4000.00,0.00,0.00,28.75,
0.103,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,179.38,176.88,0.00,0.00 ,,62.52,105.13,22.47,111.68,56.65,117.22,55.68,115.60,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,179.17,177.10,0.00,0.00 ,,55.68,105.16,29.30,111.68,50.79,117.14,62.52,115.60,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,178.74,176.67,0.00,0.00 ,,52.75,105.16,37.12,111.65,47.86,117.22,69.35,115.57,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,179.17,176.88,0.00,0.00 ,,52.75,105.16,42.00,111.72,44.93,117.14,73.26,115.57,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,178.74,177.10,0.00,0.00 ,,51.77,105.16,42.98,111.68,45.91,117.22,69.35,115.57,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,179.17,176.88,0.00,0.00 ,,52.75,105.16,46.89,111.68,41.03,117.22,73.26,115.60,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,179.38,176.67,0.00,0.00 ,,47.86,105.13,53.72,111.61,39.07,117.11,77.17,115.53,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,179.81,176.67,0.00,0.00 ,,44.93,105.16,57.63,111.65,34.19,117.14,81.07,115.53,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,179.60,176.88,0.00,0.00 ,,45.91,105.09,57.63,111.65,31.26,117.07,81.07,115.53,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,179.60,176.67,0.00,0.00 ,,49.82,105.16,54.70,111.61,34.19,117.14,76.19,115.53,4000.00,0.00,4.88,28.75,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,179.38,176.88,0.00,0.00 ,,52.75,105.09,53.72,111.65,35.16,117.14,76.19,115.53,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,179.38,176.46,0.00,0.00 ,,58.61,105.09,52.75,111.61,39.07,117.14,77.17,115.53,4000.00,0.00,4.88,28.83,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,178.53,176.24,0.00,0.00 ,,64.47,105.09,42.00,111.58,44.93,117.11,69.35,115.49,4000.00,0.00,0.00,28.75,
0.103,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,178.32,176.46,0.00,0.00 ,,68.38,105.09,37.12,111.61,47.86,117.03,64.47,115.46,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,178.11,176.24,0.00,0.00 ,,69.35,105.13,34.19,111.58,48.84,117.03,62.52,115.49,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,176.62,176.46,0.00,0.00 ,,69.35,105.09,33.21,111.58,48.84,117.07,59.58,115.46,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,176.83,176.46,0.00,0.00 ,,68.38,105.05,31.26,111.58,49.82,117.03,60.56,115.49,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,176.19,176.46,0.00,0.00 ,,69.35,105.05,33.21,111.61,49.82,117.03,56.65,115.49,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,176.19,175.61,0.00,0.00 ,,65.45,105.09,38.10,111.54,48.84,117.03,55.68,115.49,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.98,175.82,0.00,0.00 ,,59.58,105.05,44.93,111.58,44.93,117.03,67.40,115.49,4000.00,0.00,0.00,28.72,
0.117,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,175.55,175.82,0.00,0.00 ,,57.63,105.02,50.79,111.54,40.05,117.00,73.26,115.46,4000.00,0.00,0.00,28.75,
0.125,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,175.98,176.03,0.00,0.00 ,,52.75,105.05,49.82,111.54,40.05,116.96,73.26,115.38,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,175.76,176.24,0.00,0.00 ,,51.77,105.02,46.89,111.54,39.07,116.96,77.17,115.38,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,175.98,176.03,0.00,0.00 ,,51.77,105.05,49.82,111.50,36.14,116.96,79.12,115.38,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.40,175.61,0.00,0.00 ,,49.82,105.09,53.72,111.50,36.14,116.96,79.12,115.42,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.19,175.39,0.00,0.00 ,,49.82,105.05,52.75,111.54,39.07,117.00,81.07,115.38,4000.00,0.00,4.88,28.75,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,176.19,175.39,0.00,0.00 ,,49.82,105.05,48.84,111.50,40.05,116.96,76.19,115.38,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.34,174.54,0.00,0.00 ,,52.75,105.05,44.93,111.50,41.03,117.00,80.10,115.35,4000.00,0.00,4.88,28.68,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.34,174.54,0.00,0.00 ,,58.61,105.05,39.07,111.50,44.93,116.89,76.19,115.35,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.76,174.54,0.00,0.00 ,,61.54,105.02,37.12,111.54,45.91,116.89,76.19,115.31,4000.00,0.00,0.00,28.68,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.76,174.54,0.00,0.00 ,,61.54,104.98,42.00,111.47,44.93,116.92,73.26,115.38,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.98,174.54,0.00,0.00 ,,64.47,105.02,41.03,111.47,45.91,116.92,73.26,115.46,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,176.19,174.54,0.00,0.00 ,,67.40,105.02,38.10,111.47,48.84,116.92,72.28,115.38,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,176.62,174.54,0.00,0.00 ,,61.54,104.98,42.00,111.54,47.86,116.89,72.28,115.35,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.04,174.54,0.00,0.00 ,,59.58,104.98,44.93,111.47,45.91,116.85,75.21,115.31,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.04,174.54,0.00,0.00 ,,61.54,104.95,44.93,111.47,44.93,116.81,70.33,115.31,4000.00,0.00,0.00,28.64,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,177.04,174.97,0.00,0.00 ,,58.61,104.95,46.89,111.39,42.98,116.81,73.26,115.27,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.68,175.61,0.00,0.00 ,,55.68,104.95,51.77,111.36,40.05,116.85,77.17,115.35,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.25,176.03,0.00,0.00 ,,49.82,104.98,53.72,111.39,39.07,116.81,76.19,115.35,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.04,175.82,0.00,0.00 ,,51.77,104.95,50.79,111.43,39.07,116.85,77.17,115.31,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.62,175.61,0.00,0.00 ,,49.82,104.95,51.77,111.39,40.05,116.85,77.17,115.31,4000.00,0.00,4.88,28.72,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,176.62,175.18,0.00,0.00 ,,48.84,104.95,51.77,111.36,40.05,116.81,75.21,115.27,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.98,174.97,0.00,0.00 ,,44.93,104.91,48.84,111.36,38.10,116.78,71.31,115.27,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.76,174.54,0.00,0.00 ,,42.98,104.91,45.91,111.39,38.10,116.78,70.33,115.27,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.76,174.75,0.00,0.00 ,,45.91,104.91,41.03,111.36,41.03,116.78,63.49,115.27,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.76,174.54,0.00,0.00 ,,51.77,104.91,35.16,111.39,44.93,116.74,64.47,115.27,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,174.54,0.00,0.00 ,,47.86,104.95,37.12,111.43,43.96,116.74,68.38,115.35,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,174.54,0.00,0.00 ,,48.84,104.95,39.07,111.39,43.96,116.78,66.42,115.27,4000.00,0.00,0.00,28.68,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,173.26,0.00,0.00 ,,47.86,104.87,37.12,111.32,43.96,116.70,67.40,115.27,4000.00,0.00,0.00,28.68,
0.117,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,174.91,173.26,0.00,0.00 ,,44.93,104.91,37.12,111.36,43.96,116.67,64.47,115.16,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.49,173.26,0.00,0.00 ,,45.91,104.87,38.10,111.25,43.96,116.67,63.49,115.20,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,173.26,0.00,0.00 ,,42.00,104.84,38.10,111.25,43.96,116.67,64.47,115.20,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.34,173.26,0.00,0.00 ,,44.93,104.84,39.07,111.17,42.98,116.52,64.47,115.09,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.76,173.48,0.00,0.00 ,,41.03,104.80,39.07,111.17,40.05,116.52,63.49,115.05,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.98,173.26,0.00,0.00 ,,42.00,104.80,41.03,111.10,41.03,116.52,63.49,115.05,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.34,174.54,0.00,0.00 ,,41.03,104.80,42.00,111.10,39.07,116.45,67.40,115.02,4000.00,0.00,0.00,28.72,
0.117,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,176.19,174.54,0.00,0.00 ,,39.07,104.73,40.05,111.10,40.05,116.41,65.45,114.95,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.98,174.54,0.00,0.00 ,,39.07,104.73,35.16,110.99,40.05,116.37,67.40,114.87,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,176.19,174.54,0.00,0.00 ,,38.10,104.73,35.16,110.99,38.10,116.34,58.61,114.80,4000.00,0.00,0.00,28.64,
0.125,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,177.25,174.54,0.00,0.00 ,,35.16,104.69,36.14,110.95,39.07,116.30,54.70,114.76,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,177.04,174.54,0.00,0.00 ,,33.21,104.73,36.14,110.95,36.14,116.37,58.61,114.80,4000.00,0.00,0.00,28.64,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,177.47,174.54,0.00,0.00 ,,36.14,104.73,34.19,110.95,39.07,116.37,54.70,114.80,4000.00,0.00,0.00,28.64,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.68,174.54,0.00,0.00 ,,39.07,104.65,31.26,110.95,42.98,116.30,53.72,114.76,4000.00,0.00,0.00,28.68,
0.110,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,177.25,174.54,0.00,0.00 ,,38.10,104.65,31.26,110.92,42.00,116.30,56.65,114.76,4000.00,0.00,0.00,28.68,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,177.68,174.54,0.00,0.00 ,,33.21,104.69,38.10,110.92,36.14,116.26,62.52,114.76,4000.00,0.00,0.00,28.72,
0.125,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,176.40,174.54,0.00,0.00 ,,29.30,104.65,37.12,110.95,34.19,116.26,62.52,114.69,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.40,174.54,0.00,0.00 ,,29.30,104.65,34.19,110.88,35.16,116.30,58.61,114.69,4000.00,0.00,0.00,28.64,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.40,173.26,0.00,0.00 ,,29.30,104.65,33.21,110.88,38.10,116.34,52.75,114.69,4000.00,0.00,4.88,28.72,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.19,173.05,0.00,0.00 ,,28.33,104.69,34.19,110.92,36.14,116.30,53.72,114.73,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.98,172.63,0.00,0.00 ,,28.33,104.62,37.12,110.95,38.10,116.30,56.65,114.73,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.76,172.63,0.00,0.00 ,,28.33,104.73,37.12,110.99,38.10,116.41,55.68,114.91,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.34,172.84,0.00,0.00 ,,31.26,104.73,31.26,111.06,39.07,116.45,61.54,114.98,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.34,173.26,0.00,0.00 ,,35.16,104.76,26.37,111.17,40.05,116.48,58.61,115.05,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.13,173.48,0.00,0.00 ,,38.10,104.73,25.40,111.10,42.00,116.45,54.70,115.05,4000.00,0.00,0.00,28.64,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,174.54,0.00,0.00 ,,39.07,104.76,23.44,111.17,42.00,116.45,55.68,115.09,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.91,173.48,0.00,0.00 ,,41.03,104.73,25.40,111.14,44.93,116.48,53.72,115.09,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.34,174.54,0.00,0.00 ,,42.00,104.76,25.40,111.17,44.93,116.52,51.77,115.05,4000.00,0.00,4.88,28.75,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.13,173.48,0.00,0.00 ,,41.03,104.73,25.40,111.14,44.93,116.48,51.77,115.05,4000.00,0.00,4.88,28.68,
0.125,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,174.91,174.54,0.00,0.00 ,,42.00,104.69,26.37,111.14,42.98,116.48,50.79,115.05,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.55,174.54,0.00,0.00 ,,39.07,104.73,27.35,111.14,40.05,116.45,51.77,115.02,4000.00,0.00,0.00,28.64,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.13,174.54,0.00,0.00 ,,36.14,104.69,33.21,111.10,36.14,116.41,57.63,115.05,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.55,174.54,0.00,0.00 ,,35.16,104.73,41.03,111.10,34.19,116.45,61.54,115.05,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.76,174.54,0.00,0.00 ,,29.30,104.76,43.96,111.10,29.30,116.41,62.52,115.02,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.98,174.54,0.00,0.00 ,,31.26,104.76,47.86,111.10,30.28,116.41,62.52,115.05,4000.00,0.00,0.00,28.68,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.76,174.54,0.00,0.00 ,,33.21,104.76,43.96,111.10,29.30,116.45,58.61,114.98,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,176.19,174.54,0.00,0.00 ,,35.16,104.69,43.96,111.06,30.28,116.41,57.63,114.95,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,177.04,174.54,0.00,0.00 ,,38.10,104.69,40.05,111.03,31.26,116.34,61.54,114.95,4000.00,0.00,0.00,28.61,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,177.25,173.05,0.00,0.00 ,,39.07,104.69,38.10,111.03,30.28,116.37,55.68,114.98,4000.00,0.00,0.00,28.61,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,177.47,172.84,0.00,0.00 ,,42.00,104.69,37.12,111.06,34.19,116.41,52.75,114.95,4000.00,0.00,0.00,28.64,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,177.47,172.84,0.00,0.00 ,,48.84,104.73,34.19,111.06,36.14,116.37,53.72,114.95,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,177.68,173.05,0.00,0.00 ,,50.79,104.73,33.21,111.06,42.00,116.41,48.84,114.98,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,177.47,173.26,0.00,0.00 ,,55.68,104.69,29.30,111.06,43.96,116.37,49.82,114.95,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,177.47,173.48,0.00,0.00 ,,55.68,104.69,26.37,110.99,44.93,116.34,50.79,115.02,4000.00,0.00,0.00,28.68,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,177.25,173.26,0.00,0.00 ,,55.68,104.69,27.35,110.99,44.93,116.30,48.84,114.95,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,177.89,173.48,0.00,0.00 ,,51.77,104.65,31.26,110.99,42.98,116.30,49.82,114.95,4000.00,0.00,0.00,28.68,
0.110,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,176.62,173.26,0.00,0.00 ,,47.86,104.65,38.10,111.03,40.05,116.30,50.79,114.95,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,177.04,173.48,0.00,0.00 ,,39.07,104.69,44.93,111.03,35.16,116.34,53.72,114.98,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,176.62,174.54,0.00,0.00 ,,39.07,104.65,45.91,111.06,34.19,116.30,58.61,114.91,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.19,174.54,0.00,0.00 ,,36.14,104.65,48.84,111.03,33.21,116.30,65.45,114.91,4000.00,0.00,0.00,28.72,
0.132,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,175.34,173.05,0.00,0.00 ,,33.21,104.62,51.77,110.99,30.28,116.23,65.45,114.91,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,175.13,173.48,0.00,0.00 ,,33.21,104.62,55.68,110.99,31.26,116.26,65.45,114.91,4000.00,0.00,0.00,28.61,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,175.13,173.26,0.00,0.00 ,,33.21,104.62,52.75,110.95,33.21,116.23,61.54,114.91,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.55,172.63,0.00,0.00 ,,36.14,104.65,45.91,110.95,35.16,116.23,57.63,114.91,4000.00,0.00,0.00,28.64,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,173.05,0.00,0.00 ,,42.00,104.65,40.05,110.99,38.10,116.26,55.68,114.91,4000.00,0.00,4.88,28.72,
