SAP ID,109003008528,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.91,173.26,0.00,0.00 ,,44.93,104.62,38.10,110.95,42.00,116.26,50.79,114.91,4000.00,0.00,4.88,28.64,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.55,173.26,0.00,0.00 ,,47.86,104.62,40.05,110.95,44.93,116.23,54.70,114.91,4000.00,0.00,4.88,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.91,174.54,0.00,0.00 ,,51.77,104.62,34.19,110.99,47.86,116.19,49.82,114.91,4000.00,0.00,0.00,28.64,
0.125,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.49,174.54,0.00,0.00 ,,55.68,104.58,29.30,110.95,52.75,116.26,46.89,114.87,4000.00,0.00,0.00,28.57,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.27,172.63,0.00,0.00 ,,58.61,104.54,27.35,110.95,53.72,116.23,44.93,114.87,4000.00,0.00,0.00,28.61,
0.117,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,174.27,172.84,0.00,0.00 ,,58.61,104.62,26.37,110.95,54.70,116.15,45.91,114.87,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.49,172.63,0.00,0.00 ,,54.70,104.58,31.26,110.92,51.77,116.23,48.84,114.91,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,173.26,0.00,0.00 ,,51.77,104.62,37.12,110.92,50.79,116.19,50.79,114.91,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,173.26,0.00,0.00 ,,45.91,104.58,45.91,110.92,44.93,116.15,62.52,114.87,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.85,173.48,0.00,0.00 ,,39.07,104.62,49.82,110.92,40.05,116.15,59.58,114.87,4000.00,0.00,0.00,28.72,
0.125,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.85,173.05,0.00,0.00 ,,39.07,104.54,47.86,110.88,38.10,116.15,58.61,114.76,4000.00,0.00,0.00,28.61,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.85,172.84,0.00,0.00 ,,36.14,104.47,47.86,110.84,36.14,116.12,65.45,114.76,4000.00,0.00,0.00,28.57,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.85,173.26,0.00,0.00 ,,33.21,104.54,49.82,110.88,35.16,116.04,65.45,114.73,4000.00,0.00,0.00,28.61,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.49,173.05,0.00,0.00 ,,33.21,104.51,52.75,110.84,33.21,116.08,67.40,114.76,4000.00,0.00,0.00,28.68,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,173.48,0.00,0.00 ,,35.16,104.54,49.82,110.81,34.19,116.08,61.54,114.76,4000.00,0.00,0.00,28.68,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,173.05,0.00,0.00 ,,42.00,104.54,44.93,110.81,40.05,116.12,62.52,114.80,4000.00,0.00,0.00,28.68,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.21,173.48,0.00,0.00 ,,48.84,104.54,38.10,110.81,43.96,116.08,57.63,114.76,4000.00,0.00,4.88,28.72,
0.132,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,173.21,173.05,0.00,0.00 ,,51.77,104.51,36.14,110.81,45.91,116.08,53.72,114.84,4000.00,0.00,0.00,28.68,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,173.05,0.00,0.00 ,,50.79,104.51,36.14,110.73,45.91,116.04,53.72,114.73,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,173.26,0.00,0.00 ,,53.72,104.51,33.21,110.81,47.86,116.01,52.75,114.80,4000.00,0.00,0.00,28.68,
0.117,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,169.80,173.26,0.00,0.00 ,,55.68,104.47,25.40,110.73,50.79,116.01,53.72,114.76,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.38,173.05,0.00,0.00 ,,58.61,104.51,25.40,110.77,51.77,116.08,54.70,114.76,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,169.17,174.54,0.00,0.00 ,,55.68,104.51,29.30,110.84,50.79,116.01,63.49,114.80,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.17,174.54,0.00,0.00 ,,53.72,104.47,33.21,110.81,47.86,115.97,66.42,114.76,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,169.59,174.54,0.00,0.00 ,,47.86,104.51,40.05,110.77,42.98,115.97,69.35,114.76,4000.00,0.00,0.00,28.64,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,174.54,0.00,0.00 ,,45.91,104.47,40.05,110.73,42.00,115.93,67.40,114.69,4000.00,0.00,0.00,28.68,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,174.54,0.00,0.00 ,,47.86,104.47,36.14,110.77,40.05,115.97,63.49,114.69,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,173.48,0.00,0.00 ,,45.91,104.43,37.12,110.77,42.00,115.93,63.49,114.69,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,174.54,0.00,0.00 ,,44.93,104.51,40.05,110.73,42.00,115.93,66.42,114.76,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,174.54,0.00,0.00 ,,47.86,104.51,37.12,110.77,42.00,115.93,63.49,114.73,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,174.54,0.00,0.00 ,,47.86,104.47,33.21,110.77,43.96,115.93,62.52,114.69,4000.00,0.00,0.00,28.68,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,174.54,0.00,0.00 ,,45.91,104.47,34.19,110.77,42.98,115.93,62.52,114.69,4000.00,0.00,0.00,28.68,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,174.54,0.00,0.00 ,,44.93,104.47,32.23,110.66,42.98,115.90,61.54,114.65,4000.00,0.00,0.00,28.64,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,174.54,0.00,0.00 ,,44.93,104.47,32.23,110.70,45.91,115.90,57.63,114.65,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,174.54,0.00,0.00 ,,44.93,104.51,30.28,110.70,43.96,115.90,62.52,114.69,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,174.54,0.00,0.00 ,,41.03,104.51,34.19,110.77,43.96,115.93,61.54,114.69,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.91,174.54,0.00,0.00 ,,42.00,104.58,34.19,110.77,46.89,115.90,66.42,114.65,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.49,174.54,0.00,0.00 ,,44.93,104.54,30.28,110.73,47.86,115.86,69.35,114.58,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.85,174.54,0.00,0.00 ,,45.91,104.51,30.28,110.77,46.89,115.90,63.49,114.62,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.42,174.54,0.00,0.00 ,,42.98,104.54,32.23,110.70,46.89,115.82,69.35,114.65,4000.00,0.00,4.88,28.75,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,174.54,0.00,0.00 ,,39.07,104.54,34.19,110.70,45.91,115.79,73.26,114.62,4000.00,0.00,0.00,28.68,
0.110,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,174.54,0.00,0.00 ,,35.16,104.54,36.14,110.66,42.98,115.82,73.26,114.58,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,174.97,0.00,0.00 ,,33.21,104.58,34.19,110.70,42.98,115.82,69.35,114.58,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,174.54,0.00,0.00 ,,38.10,104.58,30.28,110.70,45.91,115.86,63.49,114.65,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,174.75,0.00,0.00 ,,39.07,104.54,32.23,110.70,45.91,115.86,65.45,114.62,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,174.54,0.00,0.00 ,,38.10,104.58,32.23,110.66,46.89,115.82,65.45,114.62,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.21,174.75,0.00,0.00 ,,36.14,104.54,32.23,110.66,47.86,115.75,66.42,114.58,4000.00,0.00,0.00,28.72,
0.139,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.00,174.75,0.00,0.00 ,,35.16,104.51,26.37,110.62,47.86,115.75,67.40,114.54,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,174.97,0.00,0.00 ,,35.16,104.47,26.37,110.48,49.82,115.68,62.52,114.47,4000.00,0.00,0.00,28.72,
0.132,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,174.97,0.00,0.00 ,,36.14,104.47,22.47,110.51,49.82,115.64,67.40,114.43,4000.00,0.00,0.00,28.79,
0.132,0.022,0.000,0.007,0.000,0.000, ,0.00,0.00,173.42,174.97,0.00,0.00 ,,35.16,104.47,23.44,110.51,47.86,115.68,64.47,114.40,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,174.97,0.00,0.00 ,,38.10,104.47,25.40,110.48,49.82,115.64,61.54,114.40,4000.00,0.00,0.00,28.79,
0.132,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,174.06,174.97,0.00,0.00 ,,39.07,104.47,26.37,110.51,47.86,115.60,54.70,114.43,4000.00,0.00,0.00,28.75,
0.125,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.55,174.97,0.00,0.00 ,,38.10,104.43,29.30,110.44,46.89,115.53,52.75,114.32,4000.00,0.00,0.00,28.72,
0.147,0.037,0.000,0.007,0.000,0.000, ,0.00,0.00,177.47,175.18,0.00,0.00 ,,38.10,104.36,29.30,110.37,43.96,115.57,56.65,114.25,4000.00,0.00,0.00,28.72,
0.132,0.022,0.000,0.015,0.000,0.000, ,0.00,0.00,177.47,174.75,0.00,0.00 ,,33.21,104.40,28.33,110.40,43.96,115.49,58.61,114.18,4000.00,0.00,0.00,28.75,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,177.47,175.18,0.00,0.00 ,,35.16,104.36,28.33,110.37,42.98,115.46,56.65,114.21,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.40,174.75,0.00,0.00 ,,35.16,104.36,30.28,110.33,43.96,115.46,66.42,114.21,4000.00,0.00,0.00,28.75,
0.125,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.76,175.39,0.00,0.00 ,,31.26,104.43,32.23,110.37,42.00,115.46,68.38,114.25,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,175.18,0.00,0.00 ,,32.23,104.40,28.33,110.37,39.07,115.42,65.45,114.29,4000.00,0.00,0.00,28.79,
0.117,0.015,0.000,0.015,0.000,0.000, ,0.00,0.00,173.21,175.18,0.00,0.00 ,,39.07,104.36,28.33,110.40,44.93,115.38,57.63,114.21,4000.00,0.00,0.00,28.79,
0.154,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,175.39,0.00,0.00 ,,44.93,104.36,22.47,110.37,45.91,115.49,53.72,114.21,4000.00,0.00,0.00,28.75,
0.117,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,175.61,0.00,0.00 ,,42.00,104.32,22.47,110.33,46.89,115.46,51.77,114.18,4000.00,0.00,0.00,28.72,
0.125,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,175.61,0.00,0.00 ,,41.03,104.40,25.40,110.37,45.91,115.46,57.63,114.18,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,175.39,0.00,0.00 ,,38.10,104.36,26.37,110.37,43.96,115.46,58.61,114.21,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,175.61,0.00,0.00 ,,41.03,104.40,26.37,110.33,47.86,115.46,56.65,114.29,4000.00,0.00,0.00,28.79,
0.125,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.78,175.61,0.00,0.00 ,,39.07,104.40,26.37,110.44,45.91,115.49,56.65,114.36,4000.00,0.00,4.88,28.79,
0.125,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,175.18,0.00,0.00 ,,35.16,104.47,26.37,110.48,42.98,115.60,58.61,114.43,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.36,175.39,0.00,0.00 ,,31.26,104.43,32.23,110.55,39.07,115.60,64.47,114.47,4000.00,0.00,4.88,28.75,
0.139,0.022,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,175.82,0.00,0.00 ,,28.33,104.43,34.19,110.48,38.10,115.64,62.52,114.51,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.06,175.61,0.00,0.00 ,,23.44,104.47,37.12,110.55,37.12,115.68,66.42,114.54,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.91,175.39,0.00,0.00 ,,26.37,104.47,40.05,110.55,35.16,115.68,70.33,114.58,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.76,175.61,0.00,0.00 ,,26.37,104.47,38.10,110.59,35.16,115.71,71.31,114.54,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.55,175.61,0.00,0.00 ,,29.30,104.43,36.14,110.55,38.10,115.68,71.31,114.58,4000.00,0.00,0.00,28.83,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,176.62,175.82,0.00,0.00 ,,33.21,104.43,36.14,110.55,35.16,115.68,78.14,114.54,4000.00,0.00,0.00,28.75,
0.132,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.34,175.82,0.00,0.00 ,,32.23,104.43,34.19,110.55,35.16,115.68,73.26,114.47,4000.00,0.00,0.00,28.72,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,175.55,175.82,0.00,0.00 ,,38.10,104.40,30.28,110.51,41.03,115.64,62.52,114.47,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.34,176.03,0.00,0.00 ,,42.00,104.40,26.37,110.51,42.98,115.64,53.72,114.47,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.13,176.24,0.00,0.00 ,,45.91,104.43,22.47,110.51,45.91,115.60,50.79,114.51,4000.00,0.00,0.00,28.75,
0.081,0.022,0.000,0.022,0.000,0.000, ,0.00,0.00,175.55,175.82,0.00,0.00 ,,48.84,104.43,22.47,110.55,45.91,115.64,54.70,114.47,4000.00,0.00,0.00,28.79,
0.125,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.55,175.82,0.00,0.00 ,,48.84,104.36,21.49,110.55,49.82,115.60,57.63,114.51,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.55,176.03,0.00,0.00 ,,45.91,104.43,22.47,110.51,45.91,115.60,62.52,114.47,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.76,175.82,0.00,0.00 ,,43.96,104.40,23.44,110.51,43.96,115.60,58.61,114.47,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.91,176.24,0.00,0.00 ,,42.00,104.40,25.40,110.48,43.96,115.57,64.47,114.43,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,174.70,176.03,0.00,0.00 ,,35.16,104.36,32.23,110.48,38.10,115.57,65.45,114.47,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.85,176.24,0.00,0.00 ,,35.16,104.40,33.21,110.51,34.19,115.60,69.35,114.47,4000.00,0.00,0.00,28.75,
0.088,0.022,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,176.46,0.00,0.00 ,,32.23,104.40,36.14,110.55,35.16,115.60,69.35,114.47,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,176.24,0.00,0.00 ,,31.26,104.40,38.10,110.51,34.19,115.60,70.33,114.47,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.64,176.24,0.00,0.00 ,,31.26,104.36,41.03,110.44,33.21,115.60,71.31,114.47,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.64,176.46,0.00,0.00 ,,29.30,104.36,41.03,110.40,33.21,115.53,75.21,114.43,4000.00,0.00,0.00,28.75,
0.125,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.06,176.03,0.00,0.00 ,,33.21,104.36,38.10,110.44,35.16,115.49,73.26,114.43,4000.00,0.00,0.00,28.75,
0.117,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,173.64,176.03,0.00,0.00 ,,36.14,104.36,33.21,110.40,35.16,115.53,62.52,114.43,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.06,175.61,0.00,0.00 ,,44.93,104.36,25.40,110.48,42.00,115.57,54.70,114.43,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.42,175.39,0.00,0.00 ,,43.96,104.36,22.47,110.48,42.00,115.53,58.61,114.43,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.42,175.39,0.00,0.00 ,,45.91,104.36,21.49,110.48,43.96,115.53,60.56,114.43,4000.00,0.00,0.00,28.79,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.42,175.18,0.00,0.00 ,,47.86,104.32,21.49,110.44,46.89,115.49,53.72,114.43,4000.00,0.00,0.00,28.79,
0.117,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,174.06,174.75,0.00,0.00 ,,51.77,104.32,18.56,110.44,49.82,115.46,53.72,114.43,4000.00,0.00,0.00,28.79,
0.125,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,174.27,174.75,0.00,0.00 ,,48.84,104.32,17.58,110.40,47.86,115.46,57.63,114.43,4000.00,0.00,0.00,28.75,
0.125,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,175.34,174.75,0.00,0.00 ,,42.00,104.32,25.40,110.40,43.96,115.46,58.61,114.43,4000.00,0.00,0.00,28.75,
0.110,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,175.98,174.97,0.00,0.00 ,,36.14,104.32,32.23,110.40,41.03,115.42,60.56,114.36,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.62,174.97,0.00,0.00 ,,35.16,104.36,33.21,110.48,38.10,115.46,66.42,114.43,4000.00,0.00,4.88,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.98,174.75,0.00,0.00 ,,34.19,104.32,32.23,110.44,39.07,115.46,64.47,114.43,4000.00,0.00,0.00,28.83,
0.147,0.029,0.000,0.022,0.000,0.000, ,0.00,0.00,176.40,174.54,0.00,0.00 ,,31.26,104.32,37.12,110.44,35.16,115.46,69.35,114.40,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.55,174.54,0.00,0.00 ,,26.37,104.36,43.96,110.44,31.26,115.46,71.31,114.40,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.98,174.54,0.00,0.00 ,,22.47,104.32,47.86,110.40,30.28,115.42,73.26,114.36,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.55,174.54,0.00,0.00 ,,19.54,104.25,43.96,110.37,28.33,115.42,75.21,114.32,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.91,174.54,0.00,0.00 ,,22.47,104.32,40.05,110.40,30.28,115.42,78.14,114.32,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.98,174.54,0.00,0.00 ,,26.37,104.29,40.05,110.40,31.26,115.38,75.21,114.40,4000.00,0.00,0.00,28.79,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,174.54,0.00,0.00 ,,36.14,104.36,30.28,110.40,38.10,115.38,68.38,114.36,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,174.54,0.00,0.00 ,,41.03,104.32,26.37,110.40,45.91,115.42,60.56,114.36,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,173.26,0.00,0.00 ,,43.96,104.32,22.47,110.37,46.89,115.38,57.63,114.36,4000.00,0.00,0.00,28.79,
0.125,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,172.63,0.00,0.00 ,,44.93,104.32,22.47,110.40,47.86,115.38,54.70,114.36,4000.00,0.00,0.00,28.72,
0.125,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,171.77,0.00,0.00 ,,44.93,104.25,22.47,110.37,47.86,115.38,49.82,114.29,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,170.71,0.00,0.00 ,,45.91,104.25,18.56,110.33,46.89,115.35,48.84,114.32,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,170.50,0.00,0.00 ,,48.84,104.25,21.49,110.44,47.86,115.38,48.84,114.32,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,170.50,0.00,0.00 ,,44.93,104.29,29.30,110.37,42.98,115.35,53.72,114.29,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,171.14,0.00,0.00 ,,39.07,104.32,34.19,110.37,41.03,115.35,54.70,114.32,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.06,171.14,0.00,0.00 ,,35.16,104.29,40.05,110.37,35.16,115.35,56.65,114.25,4000.00,0.00,0.00,28.75,
0.110,0.015,0.000,0.015,0.000,0.000, ,0.00,0.00,174.70,170.71,0.00,0.00 ,,32.23,104.21,43.96,110.37,34.19,115.35,61.54,114.18,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.55,171.56,0.00,0.00 ,,31.26,104.21,41.03,110.33,34.19,115.35,62.52,114.18,4000.00,0.00,0.00,28.79,
0.132,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.13,172.20,0.00,0.00 ,,28.33,104.25,44.93,110.29,30.28,115.27,64.47,114.21,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,172.63,0.00,0.00 ,,25.40,104.25,46.89,110.33,30.28,115.35,62.52,114.18,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,172.63,0.00,0.00 ,,26.37,104.25,46.89,110.37,30.28,115.31,68.38,114.21,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,173.26,0.00,0.00 ,,31.26,104.32,43.96,110.33,34.19,115.35,64.47,114.18,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,172.20,0.00,0.00 ,,36.14,104.25,37.12,110.37,37.12,115.35,58.61,114.18,4000.00,0.00,0.00,28.72,
0.125,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.55,171.56,0.00,0.00 ,,38.10,104.21,30.28,110.29,42.00,115.31,54.70,114.18,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.19,171.14,0.00,0.00 ,,38.10,104.18,34.19,110.29,44.93,115.27,57.63,114.14,4000.00,0.00,0.00,28.72,
0.125,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,176.62,171.14,0.00,0.00 ,,36.14,104.21,33.21,110.33,42.98,115.20,55.68,114.07,4000.00,0.00,0.00,28.68,
0.117,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,175.76,171.56,0.00,0.00 ,,39.07,104.18,30.28,110.29,47.86,115.27,51.77,114.18,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,176.19,172.20,0.00,0.00 ,,42.00,104.25,30.28,110.29,47.86,115.24,52.75,114.18,4000.00,0.00,0.00,28.72,
0.125,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,176.40,171.99,0.00,0.00 ,,42.00,104.25,32.23,110.33,46.89,115.27,45.91,114.14,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.98,172.41,0.00,0.00 ,,41.03,104.18,34.19,110.29,45.91,115.27,56.65,114.14,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.34,172.63,0.00,0.00 ,,38.10,104.21,40.05,110.29,45.91,115.27,64.47,114.10,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,172.84,0.00,0.00 ,,34.19,104.14,43.96,110.26,42.00,115.24,68.38,114.10,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,172.84,0.00,0.00 ,,32.23,104.18,44.93,110.26,41.03,115.20,68.38,114.10,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,172.41,0.00,0.00 ,,31.26,104.21,42.98,110.22,41.03,115.24,68.38,114.07,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,172.20,0.00,0.00 ,,34.19,104.18,40.05,110.29,42.98,115.24,66.42,114.18,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.27,171.77,0.00,0.00 ,,35.16,104.21,37.12,110.29,44.93,115.24,62.52,114.14,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,171.77,0.00,0.00 ,,34.19,104.18,38.10,110.26,44.93,115.20,65.45,114.10,4000.00,0.00,4.88,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,172.20,0.00,0.00 ,,36.14,104.18,41.03,110.22,42.98,115.24,60.56,114.10,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,172.20,0.00,0.00 ,,36.14,104.14,37.12,110.26,44.93,115.16,56.65,114.10,4000.00,0.00,0.00,28.75,
0.132,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,172.20,0.00,0.00 ,,44.93,104.14,32.23,110.22,47.86,115.16,56.65,114.03,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,172.63,0.00,0.00 ,,44.93,104.14,29.30,110.22,46.89,115.20,57.63,114.07,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,172.84,0.00,0.00 ,,42.00,104.14,33.21,110.26,46.89,115.20,62.52,114.07,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,173.05,0.00,0.00 ,,42.00,104.14,36.14,110.26,45.91,115.16,61.54,114.10,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,173.48,0.00,0.00 ,,41.03,104.10,34.19,110.22,46.89,115.20,60.56,114.07,4000.00,0.00,0.00,28.75,
0.125,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,174.54,0.00,0.00 ,,43.96,104.10,34.19,110.18,46.89,115.16,53.72,114.03,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,174.54,0.00,0.00 ,,41.03,104.10,37.12,110.15,45.91,115.13,51.77,113.99,4000.00,0.00,0.00,28.72,
0.125,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,174.54,0.00,0.00 ,,38.10,104.10,39.07,110.07,42.98,115.05,59.58,113.92,4000.00,0.00,0.00,28.68,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,174.54,0.00,0.00 ,,35.16,104.03,40.05,110.00,42.98,115.09,65.45,113.85,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.21,174.54,0.00,0.00 ,,34.19,104.03,37.12,110.04,42.00,115.02,70.33,113.92,4000.00,0.00,4.88,28.75,
0.132,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,174.54,0.00,0.00 ,,35.16,103.99,40.05,110.00,41.03,115.02,72.28,113.88,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,173.48,0.00,0.00 ,,34.19,104.07,39.07,109.96,42.98,114.95,65.45,113.96,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,173.05,0.00,0.00 ,,35.16,103.99,37.12,109.93,44.93,114.91,61.54,113.85,4000.00,0.00,4.88,28.79,
0.154,0.022,0.000,0.029,0.000,0.000, ,0.00,0.00,174.06,172.41,0.00,0.00 ,,34.19,103.99,34.19,109.93,42.98,114.91,65.45,113.81,4000.00,0.00,0.00,28.68,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.91,172.20,0.00,0.00 ,,35.16,103.96,36.14,109.93,41.03,114.84,63.49,113.77,4000.00,0.00,0.00,28.64,
0.125,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.70,171.99,0.00,0.00 ,,31.26,103.92,37.12,109.89,41.03,114.87,53.72,113.74,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.76,172.63,0.00,0.00 ,,37.12,103.96,36.14,109.85,40.05,114.80,56.65,113.77,4000.00,0.00,0.00,28.68,
0.110,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.76,171.99,0.00,0.00 ,,39.07,103.96,34.19,109.93,42.98,114.87,55.68,113.74,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.13,172.41,0.00,0.00 ,,39.07,103.99,33.21,109.89,44.93,114.80,51.77,113.74,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.13,172.63,0.00,0.00 ,,35.16,103.96,39.07,109.85,41.03,114.87,53.72,113.74,4000.00,0.00,0.00,28.75,
0.125,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.13,172.20,0.00,0.00 ,,26.37,103.92,42.98,109.89,36.14,114.87,55.68,113.70,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,175.13,172.20,0.00,0.00 ,,28.33,103.88,41.03,109.82,37.12,114.76,57.63,113.59,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.34,172.20,0.00,0.00 ,,29.30,103.92,37.12,109.78,37.12,114.76,51.77,113.63,4000.00,0.00,0.00,28.75,
0.125,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.91,171.99,0.00,0.00 ,,31.26,103.92,37.12,109.85,37.12,114.76,48.84,113.59,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.76,171.99,0.00,0.00 ,,28.33,103.88,39.07,109.85,38.10,114.80,59.58,113.59,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.13,171.99,0.00,0.00 ,,29.30,103.96,40.05,109.93,39.07,114.91,68.38,113.77,4000.00,0.00,4.88,28.72,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,174.49,171.99,0.00,0.00 ,,32.23,103.99,37.12,110.00,41.03,114.95,74.24,113.92,4000.00,0.00,4.88,28.72,
0.125,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.06,171.56,0.00,0.00 ,,36.14,104.03,32.23,110.07,45.91,115.02,68.38,113.96,4000.00,0.00,4.88,28.72,
0.132,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.85,171.56,0.00,0.00 ,,38.10,103.99,28.33,110.04,48.84,115.02,61.54,113.99,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.06,170.92,0.00,0.00 ,,39.07,103.99,26.37,110.04,48.84,114.91,57.63,114.07,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.42,170.50,0.00,0.00 ,,39.07,104.03,28.33,110.07,48.84,114.98,57.63,114.07,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.06,169.86,0.00,0.00 ,,42.00,104.03,25.40,110.11,51.77,114.98,59.58,114.03,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.27,169.65,0.00,0.00 ,,41.03,104.03,26.37,110.11,54.70,114.95,53.72,114.03,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.85,169.43,0.00,0.00 ,,41.03,104.07,29.30,110.11,53.72,115.02,59.58,113.96,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.64,169.86,0.00,0.00 ,,41.03,104.07,30.28,110.11,55.68,114.98,70.33,113.92,4000.00,0.00,0.00,28.75,
0.125,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,173.42,169.86,0.00,0.00 ,,37.12,103.99,34.19,110.04,53.72,114.95,77.17,113.92,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.64,169.65,0.00,0.00 ,,34.19,103.99,37.12,110.04,50.79,114.91,84.98,113.88,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.78,169.43,0.00,0.00 ,,31.26,103.99,42.98,110.00,45.91,114.91,84.00,113.96,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.42,169.43,0.00,0.00 ,,26.37,104.03,46.89,110.04,42.98,114.98,84.00,113.99,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.64,169.65,0.00,0.00 ,,29.30,103.99,43.96,110.04,45.91,114.95,78.14,113.99,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.42,169.65,0.00,0.00 ,,31.26,104.03,40.05,110.04,48.84,114.95,78.14,113.99,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.21,169.65,0.00,0.00 ,,32.23,103.99,40.05,110.04,49.82,114.95,76.19,113.96,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.029,0.007,0.000, ,0.00,0.00,173.21,170.07,0.00,0.00 ,,35.16,103.99,39.07,110.00,49.82,114.91,73.26,113.92,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.27,169.86,0.00,0.00 ,,35.16,103.96,34.19,110.04,52.75,114.87,77.17,113.88,4000.00,0.00,0.00,28.64,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,174.06,170.07,0.00,0.00 ,,38.10,103.96,30.28,110.00,52.75,114.87,76.19,113.88,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,170.07,0.00,0.00 ,,42.00,103.96,26.37,110.04,55.68,114.95,72.28,113.88,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.85,170.28,0.00,0.00 ,,44.93,103.99,24.42,110.04,58.61,114.87,70.33,113.96,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.42,169.86,0.00,0.00 ,,46.89,103.96,24.42,110.04,58.61,114.91,74.24,113.99,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.00,169.86,0.00,0.00 ,,47.86,103.96,22.47,110.00,57.63,114.87,72.28,113.96,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.00,168.79,0.00,0.00 ,,42.00,103.92,25.40,110.00,55.68,114.87,74.24,113.99,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,172.78,169.22,0.00,0.00 ,,42.00,103.92,28.33,110.04,50.79,114.87,73.26,113.99,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.78,169.01,0.00,0.00 ,,37.12,103.88,34.19,110.00,44.93,114.87,77.17,113.99,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,34.19,103.96,37.12,110.00,42.00,114.87,81.07,114.03,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,35.16,103.88,37.12,110.00,42.98,114.84,73.26,114.03,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,37.12,103.92,40.05,110.04,41.03,114.87,70.33,113.96,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,31.26,103.92,46.89,109.96,40.05,114.80,72.28,113.88,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,29.30,103.92,43.96,109.93,39.07,114.87,77.17,113.88,4000.00,0.00,4.88,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,167.73,0.00,0.00 ,,34.19,103.92,37.12,110.00,41.03,114.76,69.35,113.85,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,167.94,0.00,0.00 ,,39.07,103.88,33.21,109.93,42.00,114.80,63.49,113.81,4000.00,0.00,0.00,28.72,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.36,167.73,0.00,0.00 ,,41.03,103.92,28.33,109.93,45.91,114.84,64.47,113.88,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,167.94,0.00,0.00 ,,42.00,103.92,26.37,109.93,46.89,114.84,63.49,113.85,4000.00,0.00,0.00,28.72,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,167.52,0.00,0.00 ,,44.93,103.92,25.40,109.93,50.79,114.80,60.56,113.85,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,167.94,0.00,0.00 ,,50.79,103.92,21.49,109.96,56.65,114.76,56.65,113.85,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,167.94,0.00,0.00 ,,54.70,103.88,17.58,109.96,58.61,114.80,56.65,113.85,4000.00,0.00,0.00,28.75,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,167.94,0.00,0.00 ,,53.72,103.88,17.58,109.93,59.58,114.76,59.58,113.81,4000.00,0.00,4.88,28.72,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.42,167.73,0.00,0.00 ,,50.79,103.88,22.47,109.89,58.61,114.73,60.56,113.77,4000.00,0.00,0.00,28.72,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,168.37,0.00,0.00 ,,47.86,103.88,24.42,109.89,58.61,114.73,61.54,113.81,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,168.79,0.00,0.00 ,,42.00,103.92,30.28,109.96,54.70,114.76,60.56,113.85,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,169.43,0.00,0.00 ,,37.12,103.88,39.07,109.93,46.89,114.76,74.24,113.81,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,169.01,0.00,0.00 ,,32.23,103.88,40.05,109.93,45.91,114.76,84.98,113.77,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.49,169.43,0.00,0.00 ,,31.26,103.85,41.03,109.89,42.00,114.73,88.89,113.77,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.06,169.22,0.00,0.00 ,,26.37,103.81,42.98,109.85,40.05,114.73,87.91,113.77,4000.00,0.00,0.00,28.72,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.49,168.79,0.00,0.00 ,,25.40,103.85,43.96,109.85,36.14,114.73,89.87,113.81,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,168.16,0.00,0.00 ,,25.40,103.81,41.03,109.85,36.14,114.65,91.82,113.85,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,167.52,0.00,0.00 ,,26.37,103.81,40.05,109.85,38.10,114.65,87.91,113.85,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.27,167.30,0.00,0.00 ,,32.23,103.85,33.21,109.89,42.98,114.73,78.14,113.88,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,167.52,0.00,0.00 ,,37.12,103.85,28.33,109.89,45.91,114.73,70.33,113.96,4000.00,0.00,4.88,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,167.09,0.00,0.00 ,,37.12,103.85,28.33,109.85,46.89,114.73,68.38,113.88,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,167.30,0.00,0.00 ,,35.16,103.81,28.33,109.89,49.82,114.65,61.54,113.85,4000.00,0.00,0.00,28.75,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,166.45,0.00,0.00 ,,39.07,103.81,24.42,109.85,52.75,114.62,56.65,113.81,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,166.45,0.00,0.00 ,,42.00,103.81,18.56,109.85,53.72,114.62,56.65,113.85,4000.00,0.00,0.00,28.72,
0.110,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,166.88,0.00,0.00 ,,43.96,103.81,17.58,109.82,54.70,114.65,60.56,113.88,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,166.67,0.00,0.00 ,,42.00,103.81,18.56,109.89,50.79,114.62,63.49,113.85,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,167.09,0.00,0.00 ,,38.10,103.81,25.40,109.89,49.82,114.65,64.47,113.85,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,167.52,0.00,0.00 ,,32.23,103.81,30.28,109.89,42.00,114.62,69.35,113.85,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,167.52,0.00,0.00 ,,32.23,103.81,30.28,109.85,42.98,114.62,74.24,113.85,4000.00,0.00,0.00,28.75,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,167.52,0.00,0.00 ,,32.23,103.81,32.23,109.82,41.03,114.62,80.10,113.81,4000.00,0.00,0.00,28.75,
0.103,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,167.73,0.00,0.00 ,,28.33,103.77,33.21,109.82,38.10,114.54,78.14,113.85,4000.00,0.00,0.00,28.75,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,167.73,0.00,0.00 ,,26.37,103.81,33.21,109.82,37.12,114.58,81.07,113.88,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,167.73,0.00,0.00 ,,28.33,103.81,32.23,109.82,38.10,114.65,77.17,113.92,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,168.58,0.00,0.00 ,,28.33,103.77,32.23,109.82,38.10,114.65,74.24,113.92,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,168.16,0.00,0.00 ,,29.30,103.77,30.28,109.82,42.00,114.62,70.33,113.92,4000.00,0.00,4.88,28.83,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,174.27,167.52,0.00,0.00 ,,34.19,103.77,26.37,109.82,42.00,114.58,68.38,113.92,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,167.94,0.00,0.00 ,,38.10,103.74,25.40,109.82,44.93,114.58,56.65,113.88,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.27,168.16,0.00,0.00 ,,37.12,103.77,24.42,109.74,44.93,114.58,52.75,113.88,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,167.94,0.00,0.00 ,,35.16,103.81,24.42,109.78,44.93,114.62,56.65,113.85,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.91,168.16,0.00,0.00 ,,35.16,103.81,24.42,109.78,43.96,114.58,56.65,113.88,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.91,168.58,0.00,0.00 ,,38.10,103.77,24.42,109.82,45.91,114.54,59.58,113.92,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.91,168.58,0.00,0.00 ,,37.12,103.77,26.37,109.78,46.89,114.58,57.63,113.88,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.91,168.37,0.00,0.00 ,,37.12,103.81,26.37,109.78,45.91,114.58,63.49,113.88,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,168.58,0.00,0.00 ,,32.23,103.77,32.23,109.74,41.03,114.54,66.42,113.88,4000.00,0.00,0.00,28.79,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.06,168.37,0.00,0.00 ,,28.33,103.74,33.21,109.78,38.10,114.54,69.35,113.88,4000.00,0.00,0.00,28.79,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,167.52,0.00,0.00 ,,28.33,103.74,30.28,109.78,38.10,114.58,68.38,113.88,4000.00,0.00,0.00,28.79,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,167.52,0.00,0.00 ,,28.33,103.77,30.28,109.74,41.03,114.62,72.28,113.92,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,167.94,0.00,0.00 ,,28.33,103.81,33.21,109.74,41.03,114.54,70.33,113.92,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,167.94,0.00,0.00 ,,31.26,103.81,33.21,109.74,40.05,114.58,66.42,113.96,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,168.16,0.00,0.00 ,,31.26,103.81,33.21,109.78,41.03,114.58,64.47,113.88,4000.00,0.00,0.00,28.86,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,168.37,0.00,0.00 ,,31.26,103.74,30.28,109.71,43.96,114.51,61.54,113.85,4000.00,0.00,0.00,28.86,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,167.94,0.00,0.00 ,,35.16,103.70,26.37,109.67,42.00,114.47,53.72,113.70,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,168.37,0.00,0.00 ,,35.16,103.63,24.42,109.60,42.00,114.40,52.75,113.66,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.16,0.00,0.00 ,,34.19,103.63,25.40,109.60,41.03,114.40,51.77,113.63,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.16,0.00,0.00 ,,31.26,103.66,29.30,109.52,38.10,114.43,61.54,113.63,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.37,0.00,0.00 ,,29.30,103.63,33.21,109.52,38.10,114.36,61.54,113.66,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,168.58,0.00,0.00 ,,31.26,103.59,33.21,109.52,37.12,114.32,67.40,113.55,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.36,168.37,0.00,0.00 ,,32.23,103.59,31.26,109.49,38.10,114.25,63.49,113.52,4000.00,0.00,0.00,28.83,
0.110,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,168.58,0.00,0.00 ,,35.16,103.55,31.26,109.41,38.10,114.21,47.86,113.48,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.16,0.00,0.00 ,,34.19,103.55,32.23,109.41,37.12,114.18,55.68,113.52,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,168.58,0.00,0.00 ,,34.19,103.55,32.23,109.45,37.12,114.18,44.93,113.48,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,167.73,0.00,0.00 ,,32.23,103.55,32.23,109.45,37.12,114.18,44.93,113.48,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,167.94,0.00,0.00 ,,35.16,103.55,29.30,109.45,38.10,114.18,39.07,113.48,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,167.73,0.00,0.00 ,,40.05,103.59,24.42,109.49,42.00,114.21,41.03,113.44,4000.00,0.00,0.00,28.90,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,168.37,0.00,0.00 ,,42.00,103.59,21.49,109.49,43.96,114.18,44.93,113.41,4000.00,0.00,0.00,28.90,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,168.37,0.00,0.00 ,,40.05,103.55,22.47,109.41,42.00,114.14,44.93,113.44,4000.00,0.00,0.00,28.86,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,167.94,0.00,0.00 ,,37.12,103.55,26.37,109.38,40.05,114.10,39.07,113.41,4000.00,0.00,0.00,28.86,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,167.73,0.00,0.00 ,,37.12,103.55,25.40,109.41,38.10,114.18,36.14,113.44,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,167.94,0.00,0.00 ,,40.05,103.63,26.37,109.49,41.03,114.25,41.03,113.52,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,167.30,0.00,0.00 ,,40.05,103.63,28.33,109.63,41.03,114.40,40.05,113.66,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,168.16,0.00,0.00 ,,35.16,103.63,33.21,109.63,38.10,114.43,45.91,113.70,4000.00,0.00,0.00,28.86,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.78,168.58,0.00,0.00 ,,29.30,103.66,36.14,109.67,33.21,114.43,49.82,113.70,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,168.79,0.00,0.00 ,,29.30,103.70,40.05,109.67,33.21,114.40,64.47,113.74,4000.00,0.00,0.00,28.86,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.27,168.58,0.00,0.00 ,,26.37,103.74,40.05,109.71,32.23,114.43,71.31,113.70,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.42,168.58,0.00,0.00 ,,28.33,103.70,39.07,109.71,30.28,114.40,65.45,113.74,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,168.79,0.00,0.00 ,,25.40,103.70,37.12,109.67,32.23,114.43,67.40,113.81,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,169.01,0.00,0.00 ,,29.30,103.66,36.14,109.74,33.21,114.47,61.54,113.77,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,168.79,0.00,0.00 ,,31.26,103.66,35.16,109.71,34.19,114.43,63.49,113.81,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,168.58,0.00,0.00 ,,34.19,103.66,32.23,109.78,38.10,114.43,56.65,113.85,4000.00,0.00,0.00,28.86,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.85,168.16,0.00,0.00 ,,37.12,103.63,26.37,109.74,41.03,114.40,56.65,113.85,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.70,168.37,0.00,0.00 ,,41.03,103.63,21.49,109.71,43.96,114.32,49.82,113.85,4000.00,0.00,0.00,28.86,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.27,167.94,0.00,0.00 ,,41.03,103.63,18.56,109.67,44.93,114.36,45.91,113.88,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,168.16,0.00,0.00 ,,41.03,103.63,17.58,109.71,44.93,114.40,49.82,113.85,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.49,168.37,0.00,0.00 ,,40.05,103.63,21.49,109.71,45.91,114.43,49.82,113.88,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.27,168.79,0.00,0.00 ,,40.05,103.63,25.40,109.67,45.91,114.40,51.77,113.88,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.85,168.79,0.00,0.00 ,,41.03,103.66,26.37,109.74,47.86,114.36,51.77,113.85,4000.00,0.00,0.00,28.86,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.42,168.79,0.00,0.00 ,,40.05,103.66,30.28,109.67,43.96,114.36,53.72,113.85,4000.00,0.00,0.00,28.86,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,168.79,0.00,0.00 ,,35.16,103.59,32.23,109.67,42.00,114.36,56.65,113.85,4000.00,0.00,4.88,28.86,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,167.73,0.00,0.00 ,,32.23,103.59,32.23,109.63,40.05,114.36,53.72,113.81,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,167.73,0.00,0.00 ,,28.33,103.63,37.12,109.63,37.12,114.36,57.63,113.81,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,167.94,0.00,0.00 ,,29.30,103.63,36.14,109.67,37.12,114.40,61.54,113.85,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,167.94,0.00,0.00 ,,29.30,103.63,36.14,109.67,36.14,114.40,60.56,113.88,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,168.16,0.00,0.00 ,,28.33,103.63,35.16,109.63,38.10,114.32,57.63,113.85,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,167.73,0.00,0.00 ,,31.26,103.66,32.23,109.67,41.03,114.40,55.68,113.81,4000.00,0.00,0.00,28.90,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,167.30,0.00,0.00 ,,38.10,103.63,24.42,109.63,45.91,114.32,48.84,113.77,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.51,167.30,0.00,0.00 ,,37.12,103.59,18.56,109.60,45.91,114.32,44.93,113.81,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,167.52,0.00,0.00 ,,37.12,103.55,22.47,109.63,44.93,114.32,47.86,113.81,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,167.30,0.00,0.00 ,,37.12,103.63,21.49,109.67,45.91,114.29,49.82,113.81,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,167.52,0.00,0.00 ,,43.96,103.63,18.56,109.63,49.82,114.36,52.75,113.81,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,166.67,0.00,0.00 ,,41.03,103.59,22.47,109.60,49.82,114.29,49.82,113.85,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,166.24,0.00,0.00 ,,38.10,103.63,28.33,109.63,47.86,114.32,55.68,113.77,4000.00,0.00,0.00,28.90,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,166.45,0.00,0.00 ,,32.23,103.55,32.23,109.63,41.03,114.29,61.54,113.81,4000.00,0.00,0.00,28.86,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,166.24,0.00,0.00 ,,31.26,103.59,35.16,109.56,38.10,114.25,57.63,113.74,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,166.45,0.00,0.00 ,,31.26,103.55,35.16,109.52,40.05,114.25,57.63,113.77,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,166.45,0.00,0.00 ,,27.35,103.63,35.16,109.60,38.10,114.29,60.56,113.81,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,166.45,0.00,0.00 ,,24.42,103.59,42.98,109.60,36.14,114.29,61.54,113.77,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,166.88,0.00,0.00 ,,24.42,103.63,46.89,109.60,33.21,114.32,63.49,113.74,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,166.45,0.00,0.00 ,,22.47,103.59,45.91,109.63,34.19,114.29,63.49,113.74,4000.00,0.00,0.00,28.90,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,166.88,0.00,0.00 ,,25.40,103.59,40.05,109.60,37.12,114.25,56.65,113.70,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.00,166.67,0.00,0.00 ,,27.35,103.55,35.16,109.52,41.03,114.21,53.72,113.63,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.00,166.67,0.00,0.00 ,,27.35,103.55,30.28,109.60,44.93,114.21,52.75,113.59,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,167.09,0.00,0.00 ,,34.19,103.59,24.42,109.60,51.77,114.21,50.79,113.59,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,167.73,0.00,0.00 ,,37.12,103.59,21.49,109.60,54.70,114.25,55.68,113.59,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,167.52,0.00,0.00 ,,35.16,103.55,22.47,109.52,56.65,114.25,55.68,113.63,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,167.30,0.00,0.00 ,,38.10,103.55,21.49,109.52,58.61,114.25,52.75,113.66,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,167.30,0.00,0.00 ,,37.12,103.59,21.49,109.56,57.63,114.21,55.68,113.70,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,167.94,0.00,0.00 ,,37.12,103.55,22.47,109.52,58.61,114.14,52.75,113.66,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,167.52,0.00,0.00 ,,37.12,103.52,26.37,109.45,56.65,114.21,47.86,113.63,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,167.73,0.00,0.00 ,,29.30,103.55,32.23,109.52,51.77,114.18,57.63,113.66,4000.00,0.00,0.00,28.86,
