SAP ID,109003008528,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,167.73,0.00,0.00 ,,27.35,103.55,37.12,109.52,45.91,114.18,61.54,113.63,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,167.30,0.00,0.00 ,,24.42,103.55,39.07,109.56,44.93,114.21,60.56,113.63,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,167.09,0.00,0.00 ,,27.35,103.55,36.14,109.52,45.91,114.18,57.63,113.59,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,167.09,0.00,0.00 ,,24.42,103.59,37.12,109.52,44.93,114.14,59.58,113.59,4000.00,0.00,0.00,28.86,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.42,167.09,0.00,0.00 ,,24.42,103.55,42.98,109.45,41.03,114.18,61.54,113.59,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,166.88,0.00,0.00 ,,19.54,103.52,40.05,109.49,37.12,114.18,67.40,113.52,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,167.09,0.00,0.00 ,,21.49,103.55,37.12,109.52,38.10,114.14,67.40,113.48,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,167.30,0.00,0.00 ,,25.40,103.55,36.14,109.52,40.05,114.18,71.31,113.55,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.06,167.30,0.00,0.00 ,,29.30,103.55,29.30,109.56,45.91,114.18,68.38,113.63,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,167.30,0.00,0.00 ,,31.26,103.52,29.30,109.56,45.91,114.14,63.49,113.70,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,167.52,0.00,0.00 ,,29.30,103.55,31.26,109.52,45.91,114.07,57.63,113.59,4000.00,0.00,0.00,28.90,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,167.30,0.00,0.00 ,,31.26,103.52,29.30,109.52,45.91,114.10,59.58,113.55,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,167.52,0.00,0.00 ,,34.19,103.52,25.40,109.49,44.93,114.18,50.79,113.59,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,167.73,0.00,0.00 ,,32.23,103.48,22.47,109.52,45.91,114.18,51.77,113.59,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,168.16,0.00,0.00 ,,29.30,103.52,28.33,109.49,44.93,114.18,50.79,113.59,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,168.16,0.00,0.00 ,,28.33,103.52,29.30,109.49,43.96,114.14,55.68,113.63,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,168.79,0.00,0.00 ,,28.33,103.55,32.23,109.49,42.00,114.14,63.49,113.55,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,24.42,103.52,35.16,109.52,41.03,114.10,72.28,113.59,4000.00,0.00,4.88,28.83,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,24.42,103.48,37.12,109.49,38.10,114.14,73.26,113.52,4000.00,0.00,0.00,28.86,
0.103,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,25.40,103.52,33.21,109.45,41.03,114.10,69.35,113.59,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.22,0.00,0.00 ,,25.40,103.48,32.23,109.49,41.03,114.10,69.35,113.55,4000.00,0.00,0.00,28.83,
0.088,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.23,169.01,0.00,0.00 ,,24.42,103.48,33.21,109.52,37.12,114.14,64.47,113.59,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,22.47,103.44,35.16,109.49,38.10,114.14,65.45,113.59,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.22,0.00,0.00 ,,25.40,103.48,33.21,109.52,41.03,114.10,67.40,113.63,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.02,169.22,0.00,0.00 ,,29.30,103.52,26.37,109.49,42.00,114.14,64.47,113.66,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,169.80,169.01,0.00,0.00 ,,32.23,103.44,25.40,109.52,45.91,114.10,59.58,113.66,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,169.59,169.01,0.00,0.00 ,,28.33,103.48,28.33,109.49,43.96,114.07,61.54,113.63,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,169.38,168.79,0.00,0.00 ,,27.35,103.44,26.37,109.45,40.05,113.99,61.54,113.63,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,169.38,168.58,0.00,0.00 ,,28.33,103.48,29.30,109.41,41.03,114.03,59.58,113.66,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.23,168.58,0.00,0.00 ,,27.35,103.48,28.33,109.45,41.03,114.07,56.65,113.59,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,167.73,0.00,0.00 ,,28.33,103.48,28.33,109.45,42.00,114.07,53.72,113.63,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,167.52,0.00,0.00 ,,28.33,103.44,29.30,109.38,42.00,114.03,59.58,113.55,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,167.52,0.00,0.00 ,,25.40,103.41,32.23,109.34,38.10,113.96,61.54,113.48,4000.00,0.00,0.00,28.86,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,167.73,0.00,0.00 ,,27.35,103.41,29.30,109.30,40.05,113.96,61.54,113.48,4000.00,0.00,0.00,28.86,
0.095,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,167.94,0.00,0.00 ,,24.42,103.37,32.23,109.19,39.07,113.88,62.52,113.37,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,168.16,0.00,0.00 ,,24.42,103.37,33.21,109.19,39.07,113.85,60.56,113.41,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,167.94,0.00,0.00 ,,25.40,103.41,31.26,109.23,41.03,113.85,60.56,113.37,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,168.37,0.00,0.00 ,,25.40,103.37,31.26,109.23,41.03,113.81,55.68,113.33,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,168.16,0.00,0.00 ,,27.35,103.30,33.21,109.16,41.03,113.77,51.77,113.22,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,168.16,0.00,0.00 ,,25.40,103.33,35.16,109.12,39.07,113.74,55.68,113.26,4000.00,0.00,0.00,28.86,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,168.16,0.00,0.00 ,,25.40,103.26,35.16,109.16,39.07,113.70,60.56,113.22,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,27.35,103.30,32.23,109.12,41.03,113.70,54.70,113.22,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,168.58,0.00,0.00 ,,31.26,103.33,26.37,109.16,44.93,113.70,43.96,113.26,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,27.35,103.26,29.30,109.16,42.98,113.70,44.93,113.26,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,168.79,0.00,0.00 ,,24.42,103.30,36.14,109.12,37.12,113.74,51.77,113.26,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,22.47,103.30,39.07,109.08,37.12,113.74,52.75,113.22,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,168.58,0.00,0.00 ,,27.35,103.33,39.07,109.12,36.14,113.70,55.68,113.30,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,27.35,103.26,35.16,109.05,40.05,113.63,47.86,113.19,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.51,168.37,0.00,0.00 ,,24.42,103.26,38.10,109.05,39.07,113.66,55.68,113.19,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,168.58,0.00,0.00 ,,24.42,103.30,38.10,109.08,36.14,113.74,58.61,113.22,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,167.94,0.00,0.00 ,,25.40,103.30,33.21,109.19,36.14,113.88,56.65,113.37,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,168.37,0.00,0.00 ,,28.33,103.37,32.23,109.30,39.07,113.92,58.61,113.44,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,168.58,0.00,0.00 ,,31.26,103.37,29.30,109.27,43.96,113.96,55.68,113.48,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,34.19,103.41,25.40,109.34,43.96,113.96,52.75,113.55,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,168.16,0.00,0.00 ,,34.19,103.33,26.37,109.34,45.91,113.92,51.77,113.55,4000.00,0.00,0.00,28.83,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,168.58,0.00,0.00 ,,35.16,103.37,25.40,109.30,44.93,113.92,47.86,113.52,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.51,168.79,0.00,0.00 ,,37.12,103.37,24.42,109.34,44.93,113.88,46.89,113.52,4000.00,0.00,0.00,28.75,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,35.16,103.41,26.37,109.30,43.96,113.92,55.68,113.52,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,34.19,103.37,26.37,109.38,43.96,113.96,55.68,113.52,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,35.16,103.37,29.30,109.34,43.96,113.96,52.75,113.52,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.78,169.01,0.00,0.00 ,,34.19,103.37,35.16,109.38,41.03,113.92,52.75,113.48,4000.00,0.00,4.88,28.83,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,28.33,103.33,37.12,109.34,36.14,113.88,57.63,113.48,4000.00,0.00,0.00,28.79,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,25.40,103.33,40.05,109.38,32.23,113.99,58.61,113.44,4000.00,0.00,4.88,28.86,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,168.79,0.00,0.00 ,,21.49,103.37,42.00,109.30,29.30,113.92,63.49,113.44,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.44,168.58,0.00,0.00 ,,24.42,103.37,39.07,109.34,31.26,113.92,58.61,113.44,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,27.35,103.41,39.07,109.34,33.21,113.92,63.49,113.44,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.02,169.22,0.00,0.00 ,,27.35,103.41,37.12,109.38,36.14,113.92,65.45,113.48,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,169.22,0.00,0.00 ,,28.33,103.37,35.16,109.34,36.14,113.92,64.47,113.44,4000.00,0.00,4.88,28.83,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,169.43,0.00,0.00 ,,31.26,103.33,32.23,109.38,37.12,113.85,61.54,113.44,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.44,170.07,0.00,0.00 ,,34.19,103.33,29.30,109.34,42.00,113.88,59.58,113.44,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,35.16,103.33,22.47,109.30,43.96,113.81,56.65,113.41,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.44,169.65,0.00,0.00 ,,38.10,103.33,22.47,109.34,44.93,113.88,51.77,113.48,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,40.05,103.33,18.56,109.41,45.91,113.88,51.77,113.52,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.86,0.00,0.00 ,,38.10,103.33,20.51,109.38,47.86,113.85,50.79,113.52,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,38.10,103.33,24.42,109.34,44.93,113.88,56.65,113.52,4000.00,0.00,4.88,28.86,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,34.19,103.37,29.30,109.34,40.05,113.88,63.49,113.44,4000.00,0.00,0.00,28.83,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,27.35,103.33,35.16,109.38,37.12,113.85,59.58,113.44,4000.00,0.00,4.88,28.79,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,169.22,0.00,0.00 ,,22.47,103.30,40.05,109.30,35.16,113.88,60.56,113.37,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,21.49,103.33,42.00,109.34,29.30,113.81,60.56,113.33,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,18.56,103.33,42.98,109.30,29.30,113.81,71.31,113.37,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.86,0.00,0.00 ,,16.61,103.37,45.91,109.34,28.33,113.88,71.31,113.37,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,170.71,0.00,0.00 ,,21.49,103.33,42.98,109.30,29.30,113.85,71.31,113.37,4000.00,0.00,4.88,28.83,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,170.07,0.00,0.00 ,,25.40,103.30,35.16,109.27,35.16,113.88,66.42,113.33,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,170.50,0.00,0.00 ,,27.35,103.33,29.30,109.30,37.12,113.81,64.47,113.37,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,170.28,0.00,0.00 ,,28.33,103.30,28.33,109.23,39.07,113.81,64.47,113.33,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,170.50,0.00,0.00 ,,31.26,103.33,24.42,109.27,40.05,113.81,59.58,113.33,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,170.50,0.00,0.00 ,,32.23,103.30,21.49,109.27,43.96,113.85,58.61,113.41,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,170.50,0.00,0.00 ,,37.12,103.33,14.65,109.30,45.91,113.81,52.75,113.41,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,170.28,0.00,0.00 ,,40.05,103.30,13.68,109.27,48.84,113.81,50.79,113.41,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,169.65,0.00,0.00 ,,40.05,103.30,15.63,109.27,49.82,113.81,44.93,113.41,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,169.86,0.00,0.00 ,,40.05,103.26,20.51,109.30,47.86,113.77,44.93,113.37,4000.00,0.00,0.00,28.86,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,169.43,0.00,0.00 ,,35.16,103.30,24.42,109.27,44.93,113.77,52.75,113.33,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,27.35,103.26,35.16,109.23,36.14,113.77,65.45,113.37,4000.00,0.00,0.00,28.79,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,21.49,103.30,37.12,109.23,31.26,113.77,68.38,113.33,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,22.47,103.30,37.12,109.23,32.23,113.81,68.38,113.33,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,19.54,103.30,42.98,109.19,29.30,113.77,75.21,113.33,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,19.54,103.26,42.00,109.23,28.33,113.74,72.28,113.37,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,16.61,103.26,42.98,109.19,25.40,113.77,68.38,113.33,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,170.28,0.00,0.00 ,,18.56,103.22,42.00,109.16,29.30,113.70,64.47,113.33,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,170.50,0.00,0.00 ,,22.47,103.26,33.21,109.16,31.26,113.74,55.68,113.30,4000.00,0.00,0.00,28.79,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,170.28,0.00,0.00 ,,27.35,103.26,26.37,109.16,33.21,113.74,51.77,113.33,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.50,0.00,0.00 ,,32.23,103.22,25.40,109.19,37.12,113.74,50.79,113.37,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,170.50,0.00,0.00 ,,31.26,103.26,25.40,109.19,37.12,113.77,54.70,113.37,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,170.71,0.00,0.00 ,,32.23,103.22,24.42,109.23,39.07,113.74,52.75,113.37,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,171.56,0.00,0.00 ,,38.10,103.22,20.51,109.19,43.96,113.70,47.86,113.41,4000.00,0.00,0.00,28.90,
0.088,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,171.56,0.00,0.00 ,,38.10,103.22,14.65,109.19,44.93,113.70,43.96,113.33,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,171.56,0.00,0.00 ,,38.10,103.22,18.56,109.19,44.93,113.74,47.86,113.33,4000.00,0.00,0.00,28.83,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,171.56,0.00,0.00 ,,35.16,103.22,20.51,109.19,41.03,113.74,43.96,113.33,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,171.77,0.00,0.00 ,,28.33,103.26,26.37,109.16,37.12,113.70,50.79,113.33,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,171.99,0.00,0.00 ,,25.40,103.22,31.26,109.16,37.12,113.70,54.70,113.33,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,171.99,0.00,0.00 ,,27.35,103.22,31.26,109.19,36.14,113.66,56.65,113.37,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,171.99,0.00,0.00 ,,25.40,103.26,32.23,109.16,35.16,113.70,58.61,113.30,4000.00,0.00,0.00,28.90,
0.095,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,171.14,0.00,0.00 ,,24.42,103.19,35.16,109.19,29.30,113.66,62.52,113.30,4000.00,0.00,0.00,28.86,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,170.71,0.00,0.00 ,,21.49,103.11,33.21,109.16,29.30,113.63,62.52,113.26,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,170.71,0.00,0.00 ,,24.42,103.19,35.16,109.16,31.26,113.66,59.58,113.30,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.86,0.00,0.00 ,,22.47,103.19,35.16,109.19,33.21,113.70,58.61,113.33,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.65,0.00,0.00 ,,25.40,103.22,32.23,109.16,35.16,113.70,52.75,113.33,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,30.28,103.22,29.30,109.16,37.12,113.66,52.75,113.33,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,32.23,103.11,25.40,109.16,40.05,113.63,52.75,113.33,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,32.23,103.11,26.37,109.12,41.03,113.70,47.86,113.33,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,169.22,0.00,0.00 ,,31.26,103.22,26.37,109.12,41.03,113.63,47.86,113.26,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,32.23,103.11,25.40,109.16,41.03,113.66,48.84,113.30,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,169.43,0.00,0.00 ,,35.16,103.11,22.47,109.16,41.03,113.59,48.84,113.37,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,32.23,103.19,24.42,109.19,42.98,113.63,47.86,113.33,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,170.50,0.00,0.00 ,,31.26,103.11,28.33,109.19,39.07,113.66,50.79,113.33,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,171.35,0.00,0.00 ,,24.42,103.19,33.21,109.16,33.21,113.63,54.70,113.33,4000.00,0.00,4.88,28.94,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,171.35,0.00,0.00 ,,24.42,103.11,35.16,109.16,33.21,113.59,58.61,113.30,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,171.56,0.00,0.00 ,,25.40,103.11,33.21,109.12,33.21,113.59,59.58,113.26,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,171.77,0.00,0.00 ,,24.42,103.19,33.21,109.12,33.21,113.59,58.61,113.26,4000.00,0.00,0.00,28.94,
0.073,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,171.99,0.00,0.00 ,,25.40,103.19,35.16,109.12,32.23,113.63,56.65,113.26,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,171.77,0.00,0.00 ,,25.40,103.19,33.21,109.12,32.23,113.63,59.58,113.22,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.36,172.63,0.00,0.00 ,,30.28,103.11,29.30,109.16,36.14,113.63,56.65,113.26,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.78,171.99,0.00,0.00 ,,31.26,103.11,27.35,109.05,36.14,113.55,51.77,113.19,4000.00,0.00,4.88,28.94,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,172.57,171.56,0.00,0.00 ,,34.19,103.11,24.42,109.01,40.05,113.48,47.86,113.11,4000.00,0.00,0.00,28.97,
0.088,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,172.57,171.56,0.00,0.00 ,,35.16,103.08,22.47,108.94,39.07,113.44,46.89,113.08,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.78,171.35,0.00,0.00 ,,34.19,103.04,22.47,108.90,39.07,113.41,47.86,113.00,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.00,170.71,0.00,0.00 ,,31.26,103.04,24.42,108.90,37.12,113.41,48.84,113.08,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.42,170.92,0.00,0.00 ,,34.19,103.00,25.40,108.86,36.14,113.41,42.98,113.04,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.21,170.71,0.00,0.00 ,,32.23,103.00,27.35,108.90,35.16,113.37,42.98,113.00,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.06,170.50,0.00,0.00 ,,34.19,103.00,28.33,108.83,35.16,113.37,39.07,112.93,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,170.07,0.00,0.00 ,,33.21,102.97,28.33,108.79,35.16,113.33,39.07,112.93,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.85,170.07,0.00,0.00 ,,30.28,103.00,31.26,108.83,33.21,113.30,42.98,112.97,4000.00,0.00,0.00,28.94,
0.095,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,173.64,169.86,0.00,0.00 ,,27.35,102.97,32.23,108.75,31.26,113.33,39.07,112.93,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.21,170.50,0.00,0.00 ,,28.33,102.93,31.26,108.79,31.26,113.33,47.86,112.93,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.64,170.71,0.00,0.00 ,,32.23,103.04,25.40,108.79,35.16,113.33,47.86,112.89,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.78,170.92,0.00,0.00 ,,38.10,102.97,18.56,108.79,37.12,113.33,42.00,112.93,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.00,171.14,0.00,0.00 ,,37.12,103.00,22.47,108.72,41.03,113.33,39.07,112.93,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.00,170.92,0.00,0.00 ,,35.16,102.97,25.40,108.75,37.12,113.30,34.19,112.89,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.57,171.14,0.00,0.00 ,,34.19,103.00,27.35,108.79,39.07,113.33,42.00,112.89,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,172.15,171.14,0.00,0.00 ,,35.16,102.93,24.42,108.79,40.05,113.33,36.14,112.89,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,171.51,171.35,0.00,0.00 ,,34.19,103.04,24.42,108.86,36.14,113.44,37.12,113.04,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,171.56,0.00,0.00 ,,32.23,103.08,27.35,109.01,36.14,113.52,42.98,113.19,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,172.20,0.00,0.00 ,,28.33,103.11,32.23,109.05,32.23,113.52,54.70,113.22,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,171.99,0.00,0.00 ,,25.40,103.11,38.10,109.05,29.30,113.52,63.49,113.26,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.57,172.41,0.00,0.00 ,,27.35,103.11,39.07,109.08,28.33,113.55,58.61,113.30,4000.00,0.00,0.00,28.97,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.36,171.99,0.00,0.00 ,,22.47,103.11,42.00,109.05,27.35,113.55,62.52,113.26,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.00,171.56,0.00,0.00 ,,21.49,103.11,40.05,109.05,27.35,113.52,58.61,113.26,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.00,171.35,0.00,0.00 ,,22.47,103.11,38.10,109.05,27.35,113.52,58.61,113.22,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.00,171.35,0.00,0.00 ,,22.47,103.08,32.23,109.05,29.30,113.55,56.65,113.26,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.78,171.56,0.00,0.00 ,,27.35,103.11,32.23,109.08,31.26,113.55,52.75,113.30,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.78,171.56,0.00,0.00 ,,30.28,103.11,27.35,109.08,36.14,113.52,51.77,113.30,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,171.14,0.00,0.00 ,,34.19,103.11,21.49,109.05,40.05,113.52,48.84,113.30,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.00,170.92,0.00,0.00 ,,35.16,103.11,21.49,109.08,41.03,113.52,44.93,113.22,4000.00,0.00,4.88,28.94,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.64,171.14,0.00,0.00 ,,37.12,103.11,17.58,109.01,40.05,113.48,43.96,113.22,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.06,171.14,0.00,0.00 ,,32.23,103.08,22.47,109.01,39.07,113.52,51.77,113.22,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.27,170.92,0.00,0.00 ,,30.28,103.04,24.42,109.05,37.12,113.48,50.79,113.19,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.34,171.56,0.00,0.00 ,,28.33,103.11,28.33,109.01,37.12,113.48,52.75,113.30,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.70,171.14,0.00,0.00 ,,27.35,103.11,31.26,109.05,36.14,113.48,52.75,113.30,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.91,171.35,0.00,0.00 ,,25.40,103.08,35.16,109.05,33.21,113.52,56.65,113.26,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.13,171.35,0.00,0.00 ,,21.49,103.08,39.07,109.05,29.30,113.52,63.49,113.26,4000.00,0.00,0.00,28.94,
0.088,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,174.91,171.35,0.00,0.00 ,,25.40,103.08,38.10,109.01,32.23,113.48,58.61,113.22,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.13,171.14,0.00,0.00 ,,25.40,103.11,33.21,109.01,33.21,113.44,55.68,113.22,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.49,171.14,0.00,0.00 ,,24.42,103.08,35.16,109.01,32.23,113.48,55.68,113.22,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,171.77,0.00,0.00 ,,27.35,103.08,32.23,109.05,33.21,113.48,55.68,113.22,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.91,171.35,0.00,0.00 ,,28.33,103.11,27.35,109.08,35.16,113.52,54.70,113.30,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.27,171.56,0.00,0.00 ,,31.26,103.11,25.40,109.01,36.14,113.48,47.86,113.22,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,171.35,0.00,0.00 ,,35.16,103.08,21.49,109.01,40.05,113.44,46.89,113.22,4000.00,0.00,0.00,28.97,
0.081,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,171.35,0.00,0.00 ,,32.23,103.04,24.42,108.97,40.05,113.44,51.77,113.26,4000.00,0.00,0.00,29.01,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.64,171.56,0.00,0.00 ,,31.26,103.04,25.40,108.97,36.14,113.44,51.77,113.22,4000.00,0.00,0.00,28.97,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,170.71,0.00,0.00 ,,32.23,103.04,21.49,109.05,39.07,113.41,46.89,113.26,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,170.71,0.00,0.00 ,,34.19,103.04,21.49,109.05,42.98,113.48,44.93,113.26,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,171.14,0.00,0.00 ,,32.23,103.08,21.49,109.05,41.03,113.44,48.84,113.26,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,171.14,0.00,0.00 ,,31.26,103.04,27.35,109.05,37.12,113.44,52.75,113.26,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,170.92,0.00,0.00 ,,28.33,103.08,31.26,109.01,36.14,113.44,52.75,113.22,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,170.92,0.00,0.00 ,,25.40,103.08,32.23,109.05,35.16,113.44,55.68,113.22,4000.00,0.00,0.00,28.97,
0.081,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,170.92,0.00,0.00 ,,24.42,103.04,33.21,109.01,32.23,113.37,48.84,113.22,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,170.92,0.00,0.00 ,,21.49,103.04,36.14,108.97,29.30,113.41,56.65,113.19,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,171.35,0.00,0.00 ,,22.47,103.00,36.14,109.01,31.26,113.44,59.58,113.22,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,171.14,0.00,0.00 ,,25.40,103.08,31.26,109.05,32.23,113.41,58.61,113.22,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,170.92,0.00,0.00 ,,28.33,103.08,29.30,109.01,37.12,113.44,58.61,113.22,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.27,170.71,0.00,0.00 ,,28.33,103.04,28.33,109.01,37.12,113.44,55.68,113.19,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,170.50,0.00,0.00 ,,27.35,103.08,27.35,108.97,37.12,113.37,52.75,113.19,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,170.71,0.00,0.00 ,,28.33,103.00,21.49,108.94,37.12,113.41,50.79,113.15,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,174.06,170.71,0.00,0.00 ,,28.33,103.04,21.49,108.97,37.12,113.41,51.77,113.15,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,171.14,0.00,0.00 ,,28.33,103.04,24.42,108.94,37.12,113.37,48.84,113.15,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,170.71,0.00,0.00 ,,27.35,103.08,27.35,109.01,39.07,113.41,51.77,113.19,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,170.92,0.00,0.00 ,,27.35,103.00,27.35,108.94,37.12,113.37,58.61,113.19,4000.00,0.00,0.00,29.01,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.49,170.50,0.00,0.00 ,,28.33,103.04,29.30,108.97,36.14,113.37,54.70,113.22,4000.00,0.00,0.00,29.01,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.85,170.07,0.00,0.00 ,,27.35,103.11,32.23,108.94,37.12,113.37,54.70,113.22,4000.00,0.00,0.00,28.97,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.85,170.07,0.00,0.00 ,,28.33,103.04,32.23,108.90,37.12,113.33,56.65,113.15,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,174.06,169.86,0.00,0.00 ,,30.28,103.00,32.23,108.90,36.14,113.33,58.61,113.15,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.06,170.07,0.00,0.00 ,,28.33,103.04,29.30,108.90,37.12,113.33,52.75,113.15,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,169.86,0.00,0.00 ,,27.35,103.00,31.26,108.94,36.14,113.33,55.68,113.15,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,169.86,0.00,0.00 ,,27.35,103.00,31.26,108.94,39.07,113.37,56.65,113.15,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,169.86,0.00,0.00 ,,30.28,103.04,29.30,108.94,37.12,113.37,58.61,113.19,4000.00,0.00,4.88,28.97,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,169.86,0.00,0.00 ,,28.33,103.04,28.33,108.94,39.07,113.41,62.52,113.19,4000.00,0.00,0.00,28.94,
0.088,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,169.86,0.00,0.00 ,,30.28,102.97,27.35,108.90,37.12,113.33,58.61,113.19,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.57,169.86,0.00,0.00 ,,28.33,102.97,29.30,108.86,36.14,113.33,58.61,113.11,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.57,170.07,0.00,0.00 ,,27.35,103.00,28.33,108.90,35.16,113.30,52.75,113.15,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,170.07,0.00,0.00 ,,30.28,102.97,31.26,108.94,37.12,113.37,55.68,113.15,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,170.07,0.00,0.00 ,,28.33,103.04,29.30,108.94,37.12,113.37,56.65,113.19,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,170.28,0.00,0.00 ,,28.33,103.00,31.26,108.86,39.07,113.33,50.79,113.15,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,170.07,0.00,0.00 ,,30.28,103.00,31.26,108.90,37.12,113.37,58.61,113.15,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,170.07,0.00,0.00 ,,28.33,103.00,32.23,108.90,37.12,113.33,54.70,113.15,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.15,170.07,0.00,0.00 ,,30.28,102.97,31.26,108.86,39.07,113.33,51.77,113.11,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,171.14,0.00,0.00 ,,30.28,102.97,31.26,108.90,37.12,113.33,50.79,113.11,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,171.14,0.00,0.00 ,,30.28,102.97,29.30,108.94,39.07,113.30,54.70,113.15,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,170.71,0.00,0.00 ,,30.28,103.00,31.26,108.94,40.05,113.30,52.75,113.15,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,170.71,0.00,0.00 ,,31.26,103.00,29.30,108.94,39.07,113.33,54.70,113.15,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,170.50,0.00,0.00 ,,31.26,102.97,28.33,108.94,37.12,113.33,54.70,113.15,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,30.28,103.00,28.33,108.90,39.07,113.30,48.84,113.11,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,170.92,0.00,0.00 ,,30.28,102.93,27.35,108.86,37.12,113.30,52.75,113.11,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,171.14,0.00,0.00 ,,31.26,103.00,24.42,108.83,39.07,113.26,51.77,113.11,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,170.28,0.00,0.00 ,,31.26,103.00,25.40,108.86,36.14,113.30,52.75,113.08,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,171.14,0.00,0.00 ,,27.35,102.97,25.40,108.86,37.12,113.33,51.77,113.11,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,171.14,0.00,0.00 ,,27.35,103.04,27.35,108.90,36.14,113.37,51.77,113.15,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,171.35,0.00,0.00 ,,31.26,103.00,29.30,108.86,37.12,113.33,54.70,113.11,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,171.56,0.00,0.00 ,,27.35,102.97,33.21,108.90,37.12,113.30,54.70,113.11,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,171.56,0.00,0.00 ,,28.33,102.97,32.23,108.83,36.14,113.22,52.75,113.00,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.36,171.14,0.00,0.00 ,,27.35,102.93,32.23,108.79,36.14,113.26,52.75,113.11,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,171.35,0.00,0.00 ,,27.35,102.93,31.26,108.83,37.12,113.22,55.68,113.08,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,171.14,0.00,0.00 ,,27.35,102.89,31.26,108.83,37.12,113.26,54.70,113.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,171.35,0.00,0.00 ,,30.28,102.93,33.21,108.75,36.14,113.22,58.61,112.97,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,172.20,0.00,0.00 ,,28.33,102.89,35.16,108.75,36.14,113.15,56.65,112.97,4000.00,0.00,4.88,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,172.20,0.00,0.00 ,,28.33,102.89,34.19,108.64,39.07,113.11,50.79,112.93,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,172.63,0.00,0.00 ,,27.35,102.82,32.23,108.64,36.14,113.11,49.82,112.86,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,172.63,0.00,0.00 ,,25.40,102.82,34.19,108.61,35.16,113.08,45.91,112.86,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,172.63,0.00,0.00 ,,25.40,102.82,29.30,108.61,35.16,113.04,42.98,112.82,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.00,173.05,0.00,0.00 ,,25.40,102.82,31.26,108.61,37.12,113.00,47.86,112.78,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,172.84,0.00,0.00 ,,25.40,102.86,31.26,108.57,37.12,113.00,49.82,112.75,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,173.05,0.00,0.00 ,,30.28,102.82,32.23,108.61,36.14,113.00,50.79,112.75,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,172.63,0.00,0.00 ,,25.40,102.82,32.23,108.61,37.12,113.00,46.89,112.75,4000.00,0.00,0.00,28.90,
0.081,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,173.00,172.41,0.00,0.00 ,,24.42,102.75,31.26,108.64,35.16,112.97,46.89,112.71,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,171.99,0.00,0.00 ,,27.35,102.75,31.26,108.57,36.14,112.93,47.86,112.71,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,171.56,0.00,0.00 ,,27.35,102.78,32.23,108.57,36.14,112.97,43.96,112.71,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,170.71,0.00,0.00 ,,28.33,102.78,31.26,108.61,38.10,112.89,42.98,112.71,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,170.92,0.00,0.00 ,,27.35,102.78,29.30,108.61,38.10,112.93,42.98,112.67,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,170.92,0.00,0.00 ,,27.35,102.82,29.30,108.61,36.14,112.93,42.98,112.67,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.36,171.14,0.00,0.00 ,,28.33,102.78,31.26,108.61,36.14,112.93,45.91,112.64,4000.00,0.00,4.88,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,170.50,0.00,0.00 ,,27.35,102.82,29.30,108.57,36.14,112.93,46.89,112.67,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,171.14,0.00,0.00 ,,28.33,102.86,28.33,108.64,36.14,113.00,46.89,112.78,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,170.07,0.00,0.00 ,,27.35,102.82,27.35,108.72,35.16,113.08,44.93,112.93,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,170.50,0.00,0.00 ,,27.35,102.93,28.33,108.75,36.14,113.11,48.84,112.97,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,25.40,102.89,29.30,108.83,35.16,113.19,47.86,113.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,25.40,102.93,28.33,108.83,39.07,113.22,46.89,113.04,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,170.07,0.00,0.00 ,,27.35,102.93,29.30,108.83,35.16,113.26,47.86,113.04,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,170.28,0.00,0.00 ,,25.40,102.93,31.26,108.83,37.12,113.15,50.79,113.08,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,27.35,102.89,32.23,108.75,35.16,113.19,51.77,112.97,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,25.40,102.93,33.21,108.75,35.16,113.15,50.79,112.97,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,27.35,102.93,33.21,108.79,36.14,113.15,50.79,113.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,170.07,0.00,0.00 ,,28.33,102.89,33.21,108.83,37.12,113.11,51.77,113.00,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,28.33,102.89,35.16,108.79,39.07,113.15,50.79,113.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,170.28,0.00,0.00 ,,28.33,102.89,33.21,108.83,35.16,113.19,51.77,113.00,4000.00,0.00,4.88,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,170.07,0.00,0.00 ,,27.35,102.86,32.23,108.75,36.14,113.15,43.96,113.04,4000.00,0.00,0.00,28.94,
0.081,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,169.65,0.00,0.00 ,,28.33,102.89,32.23,108.75,35.16,113.11,50.79,112.97,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.64,169.65,0.00,0.00 ,,28.33,102.82,31.26,108.75,36.14,113.15,52.75,112.97,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.42,169.65,0.00,0.00 ,,30.28,102.86,31.26,108.75,36.14,113.15,52.75,112.97,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.21,169.65,0.00,0.00 ,,28.33,102.86,31.26,108.72,35.16,113.15,51.77,113.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,169.86,0.00,0.00 ,,28.33,102.86,33.21,108.79,36.14,113.15,47.86,112.97,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,169.43,0.00,0.00 ,,30.28,102.89,32.23,108.75,36.14,113.11,46.89,112.97,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.00,169.43,0.00,0.00 ,,27.35,102.86,33.21,108.72,37.12,113.11,47.86,112.97,4000.00,0.00,4.88,28.94,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,169.65,0.00,0.00 ,,28.33,102.86,35.16,108.68,36.14,113.15,51.77,112.97,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.85,169.86,0.00,0.00 ,,25.40,102.82,32.23,108.75,36.14,113.08,47.86,112.93,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,169.43,0.00,0.00 ,,27.35,102.86,33.21,108.72,36.14,113.11,51.77,112.97,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,169.65,0.00,0.00 ,,28.33,102.86,33.21,108.75,35.16,113.11,52.75,112.97,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,170.07,0.00,0.00 ,,28.33,102.89,35.16,108.75,36.14,113.15,55.68,112.97,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,169.86,0.00,0.00 ,,28.33,102.89,35.16,108.75,39.07,113.15,52.75,112.97,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.36,169.86,0.00,0.00 ,,27.35,102.86,33.21,108.75,39.07,113.15,50.79,112.97,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,28.33,102.89,34.19,108.68,39.07,113.11,48.84,112.93,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,30.28,102.82,32.23,108.68,41.03,113.11,42.98,112.89,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,28.33,102.82,31.26,108.72,37.12,113.11,42.00,112.89,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,169.65,0.00,0.00 ,,27.35,102.82,29.30,108.68,39.07,113.11,49.82,112.86,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,27.35,102.82,28.33,108.68,37.12,113.08,55.68,112.89,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,30.28,102.86,28.33,108.72,40.05,113.08,58.61,112.89,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,30.28,102.89,29.30,108.68,37.12,113.08,54.70,112.93,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,27.35,102.82,29.30,108.72,39.07,113.08,54.70,112.89,4000.00,0.00,0.00,28.90,
0.081,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,25.40,102.82,31.26,108.72,37.12,113.04,47.86,112.89,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,25.40,102.78,29.30,108.68,36.14,113.04,49.82,112.86,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,25.40,102.82,32.23,108.72,36.14,113.04,45.91,112.82,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,28.33,102.86,34.19,108.68,36.14,113.04,42.98,112.86,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,25.40,102.86,38.10,108.72,36.14,113.11,46.89,112.82,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,27.35,102.89,36.14,108.68,37.12,113.11,47.86,112.75,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,28.33,102.82,38.10,108.72,37.12,113.04,53.72,112.78,4000.00,0.00,4.88,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,30.28,102.82,32.23,108.72,39.07,113.04,51.77,112.67,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,30.28,102.75,29.30,108.68,36.14,113.00,50.79,112.67,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,30.28,102.78,28.33,108.64,35.16,112.97,54.70,112.64,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,27.35,102.78,31.26,108.68,35.16,112.97,53.72,112.75,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,27.35,102.75,29.30,108.72,36.14,113.00,50.79,112.75,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.65,0.00,0.00 ,,27.35,102.78,32.23,108.68,35.16,112.97,47.86,112.71,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,27.35,102.75,29.30,108.72,35.16,112.97,47.86,112.67,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,30.28,102.71,25.40,108.64,35.16,112.97,45.91,112.67,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,25.40,102.78,27.35,108.61,34.19,112.97,42.98,112.64,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,27.35,102.75,27.35,108.64,34.19,112.97,45.91,112.64,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,170.07,0.00,0.00 ,,27.35,102.82,27.35,108.68,35.16,112.97,42.98,112.67,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,170.50,0.00,0.00 ,,27.35,102.78,27.35,108.72,35.16,113.00,45.91,112.67,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,170.07,0.00,0.00 ,,25.40,102.75,31.26,108.64,35.16,113.00,46.89,112.67,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.21,169.86,0.00,0.00 ,,25.40,102.82,31.26,108.68,35.16,113.00,49.82,112.67,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,170.07,0.00,0.00 ,,27.35,102.75,32.23,108.64,35.16,112.97,55.68,112.67,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,169.86,0.00,0.00 ,,28.33,102.75,34.19,108.61,35.16,112.93,57.63,112.67,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,169.86,0.00,0.00 ,,30.28,102.75,28.33,108.68,35.16,112.93,51.77,112.67,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,169.65,0.00,0.00 ,,25.40,102.75,29.30,108.68,35.16,113.00,49.82,112.67,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,28.33,102.82,29.30,108.68,34.19,113.00,49.82,112.67,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,28.33,102.78,31.26,108.64,36.14,113.00,50.79,112.67,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,169.22,0.00,0.00 ,,28.33,102.78,31.26,108.64,34.19,112.97,47.86,112.67,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,28.33,102.71,28.33,108.64,35.16,112.93,47.86,112.64,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,27.35,102.75,28.33,108.61,36.14,112.93,42.98,112.64,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,25.40,102.78,28.33,108.57,35.16,112.93,49.82,112.67,4000.00,0.00,0.00,28.94,
