SAP ID,109003008528,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.22,0.00,0.00 ,,27.35,102.75,25.40,108.57,34.19,112.93,53.72,112.71,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,28.33,102.78,28.33,108.61,35.16,112.97,49.82,112.71,4000.00,0.00,4.88,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.23,169.65,0.00,0.00 ,,27.35,102.71,31.26,108.57,38.10,112.93,50.79,112.71,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.23,169.65,0.00,0.00 ,,27.35,102.75,34.19,108.61,35.16,112.93,49.82,112.75,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,169.80,169.86,0.00,0.00 ,,28.33,102.75,31.26,108.57,35.16,112.89,50.79,112.71,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,169.80,170.07,0.00,0.00 ,,30.28,102.75,28.33,108.57,38.10,112.93,43.96,112.67,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,170.23,170.28,0.00,0.00 ,,30.28,102.71,25.40,108.57,38.10,112.93,42.98,112.67,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.23,169.86,0.00,0.00 ,,28.33,102.71,28.33,108.61,34.19,112.93,47.86,112.71,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,24.42,102.78,35.16,108.61,32.23,112.97,50.79,112.67,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.23,169.01,0.00,0.00 ,,22.47,102.78,34.19,108.61,30.28,112.93,55.68,112.67,4000.00,0.00,4.88,29.01,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,168.79,0.00,0.00 ,,27.35,102.78,31.26,108.57,34.19,113.00,50.79,112.67,4000.00,0.00,4.88,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.02,168.79,0.00,0.00 ,,27.35,102.78,31.26,108.57,35.16,112.89,53.72,112.67,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,169.80,168.79,0.00,0.00 ,,27.35,102.71,29.30,108.57,35.16,112.89,51.77,112.67,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,170.02,167.94,0.00,0.00 ,,25.40,102.75,29.30,108.53,34.19,112.89,54.70,112.64,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,169.80,168.16,0.00,0.00 ,,27.35,102.75,28.33,108.57,34.19,112.93,54.70,112.67,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,168.16,0.00,0.00 ,,27.35,102.71,28.33,108.50,36.14,112.86,45.91,112.64,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,168.16,0.00,0.00 ,,31.26,102.67,25.40,108.42,36.14,112.86,42.98,112.64,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,168.16,0.00,0.00 ,,31.26,102.71,24.42,108.46,39.07,112.82,45.91,112.56,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,167.94,0.00,0.00 ,,33.21,102.71,24.42,108.39,38.10,112.78,42.98,112.53,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,170.66,167.73,0.00,0.00 ,,31.26,102.64,23.44,108.42,38.10,112.71,42.00,112.45,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,170.66,167.73,0.00,0.00 ,,30.28,102.60,25.40,108.35,36.14,112.71,39.07,112.42,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.44,167.52,0.00,0.00 ,,30.28,102.56,27.35,108.32,32.23,112.64,39.07,112.34,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,168.16,0.00,0.00 ,,31.26,102.60,28.33,108.32,35.16,112.60,43.96,112.31,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,168.37,0.00,0.00 ,,30.28,102.64,28.33,108.32,35.16,112.67,39.07,112.31,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,30.28,102.64,31.26,108.32,35.16,112.64,35.16,112.31,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,28.33,102.60,32.23,108.35,35.16,112.64,38.10,112.27,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,25.40,102.56,34.19,108.28,32.23,112.60,46.89,112.27,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.037,0.007,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,30.28,102.56,29.30,108.24,34.19,112.56,42.00,112.23,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,33.21,102.56,23.44,108.24,36.14,112.56,38.10,112.20,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,36.14,102.56,21.49,108.24,42.00,112.56,38.10,112.23,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,33.21,102.60,23.44,108.28,40.05,112.60,42.00,112.27,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,33.21,102.56,28.33,108.28,38.10,112.60,39.07,112.23,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,33.21,102.60,28.33,108.24,40.05,112.60,38.10,112.23,4000.00,0.00,0.00,29.01,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,33.21,102.64,25.40,108.42,39.07,112.67,36.14,112.38,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,31.26,102.64,29.30,108.46,36.14,112.75,45.91,112.45,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,168.58,0.00,0.00 ,,28.33,102.64,31.26,108.50,35.16,112.82,50.79,112.56,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,22.47,102.71,38.10,108.53,31.26,112.82,55.68,112.60,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,167.94,0.00,0.00 ,,19.54,102.71,39.07,108.57,31.26,112.89,55.68,112.64,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,167.94,0.00,0.00 ,,21.49,102.75,39.07,108.61,30.28,112.86,58.61,112.64,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,167.52,0.00,0.00 ,,21.49,102.67,40.05,108.57,30.28,112.89,57.63,112.60,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.23,167.73,0.00,0.00 ,,22.47,102.71,38.10,108.61,28.33,112.86,58.61,112.64,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.02,167.30,0.00,0.00 ,,25.40,102.67,36.14,108.57,30.28,112.82,53.72,112.64,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.23,167.94,0.00,0.00 ,,21.49,102.71,32.23,108.53,32.23,112.82,53.72,112.64,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,168.16,0.00,0.00 ,,24.42,102.75,31.26,108.61,31.26,112.86,53.72,112.64,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,168.37,0.00,0.00 ,,28.33,102.71,25.40,108.57,36.14,112.89,47.86,112.64,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.23,168.16,0.00,0.00 ,,31.26,102.75,22.47,108.61,40.05,112.86,45.91,112.64,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,34.19,102.71,20.51,108.57,42.00,112.86,45.91,112.64,4000.00,0.00,0.00,29.05,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.23,169.01,0.00,0.00 ,,35.16,102.75,17.58,108.64,42.98,112.82,42.98,112.60,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.23,169.22,0.00,0.00 ,,34.19,102.67,18.56,108.57,42.00,112.82,42.98,112.60,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.23,169.22,0.00,0.00 ,,33.21,102.64,20.51,108.50,39.07,112.82,42.00,112.64,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.02,169.22,0.00,0.00 ,,30.28,102.71,21.49,108.57,39.07,112.82,42.98,112.60,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.23,169.22,0.00,0.00 ,,28.33,102.67,25.40,108.57,35.16,112.78,50.79,112.60,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,25.40,102.75,29.30,108.57,34.19,112.82,54.70,112.64,4000.00,0.00,4.88,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,170.07,0.00,0.00 ,,24.42,102.75,34.19,108.53,31.26,112.86,58.61,112.67,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,170.07,0.00,0.00 ,,21.49,102.71,39.07,108.50,30.28,112.78,61.54,112.64,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,170.07,0.00,0.00 ,,21.49,102.67,38.10,108.50,27.35,112.82,58.61,112.60,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,170.28,0.00,0.00 ,,18.56,102.67,38.10,108.46,28.33,112.78,62.52,112.60,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,170.07,0.00,0.00 ,,18.56,102.67,35.16,108.53,26.37,112.75,58.61,112.64,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.23,170.50,0.00,0.00 ,,22.47,102.64,31.26,108.46,30.28,112.75,57.63,112.64,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,170.07,0.00,0.00 ,,30.28,102.64,27.35,108.50,35.16,112.78,49.82,112.67,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.01,0.00,0.00 ,,33.21,102.71,22.47,108.53,39.07,112.78,50.79,112.71,4000.00,0.00,0.00,29.05,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.43,0.00,0.00 ,,34.19,102.67,25.40,108.50,39.07,112.82,51.77,112.75,4000.00,0.00,0.00,29.01,
0.066,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,168.79,0.00,0.00 ,,36.14,102.64,21.49,108.53,42.00,112.75,47.86,112.67,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,169.22,0.00,0.00 ,,37.12,102.67,16.61,108.50,43.96,112.75,46.89,112.71,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.43,0.00,0.00 ,,40.05,102.64,16.61,108.46,43.96,112.78,43.96,112.71,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.23,169.65,0.00,0.00 ,,34.19,102.64,21.49,108.50,40.05,112.75,50.79,112.71,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.65,0.00,0.00 ,,31.26,102.64,28.33,108.53,36.14,112.78,50.79,112.78,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,170.50,0.00,0.00 ,,27.35,102.64,32.23,108.50,34.19,112.78,47.86,112.71,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,170.28,0.00,0.00 ,,27.35,102.60,32.23,108.53,35.16,112.75,53.72,112.78,4000.00,0.00,4.88,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,170.07,0.00,0.00 ,,24.42,102.64,35.16,108.46,34.19,112.71,61.54,112.75,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,21.49,102.64,39.07,108.46,28.33,112.75,63.49,112.71,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,170.50,0.00,0.00 ,,15.63,102.64,45.91,108.46,23.44,112.71,63.49,112.71,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.00,170.07,0.00,0.00 ,,12.70,102.67,46.89,108.42,23.44,112.78,61.54,112.71,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,170.28,0.00,0.00 ,,15.63,102.64,44.93,108.46,24.42,112.82,62.52,112.75,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,170.07,0.00,0.00 ,,15.63,102.64,42.98,108.50,27.35,112.82,58.61,112.75,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,170.71,0.00,0.00 ,,22.47,102.67,35.16,108.50,31.26,112.75,54.70,112.71,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,170.92,0.00,0.00 ,,30.28,102.64,27.35,108.50,36.14,112.78,42.98,112.71,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.00,170.28,0.00,0.00 ,,34.19,102.67,24.42,108.46,39.07,112.78,45.91,112.67,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,170.50,0.00,0.00 ,,36.14,102.64,21.49,108.42,40.05,112.71,43.96,112.64,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,170.92,0.00,0.00 ,,36.14,102.64,23.44,108.46,42.98,112.75,40.05,112.67,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,171.14,0.00,0.00 ,,37.12,102.64,20.51,108.50,43.96,112.71,39.07,112.67,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.00,171.56,0.00,0.00 ,,37.12,102.67,21.49,108.46,45.91,112.75,42.00,112.67,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,171.77,0.00,0.00 ,,37.12,102.64,25.40,108.46,42.00,112.75,47.86,112.67,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,171.56,0.00,0.00 ,,31.26,102.64,34.19,108.46,39.07,112.75,49.82,112.71,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.57,171.77,0.00,0.00 ,,27.35,102.60,39.07,108.42,35.16,112.71,53.72,112.67,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,171.14,0.00,0.00 ,,24.42,102.60,41.03,108.42,31.26,112.67,53.72,112.67,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.71,0.00,0.00 ,,25.40,102.60,39.07,108.42,32.23,112.71,51.77,112.71,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,170.07,0.00,0.00 ,,22.47,102.64,41.03,108.42,30.28,112.75,57.63,112.71,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,21.49,102.64,44.93,108.46,28.33,112.75,58.61,112.71,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,18.56,102.67,45.91,108.50,24.42,112.75,59.58,112.71,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,170.50,0.00,0.00 ,,19.54,102.64,42.00,108.42,30.28,112.71,58.61,112.71,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,170.28,0.00,0.00 ,,24.42,102.64,39.07,108.39,32.23,112.75,55.68,112.67,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,28.33,102.64,31.26,108.42,35.16,112.71,49.82,112.67,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,170.07,0.00,0.00 ,,30.28,102.60,29.30,108.42,36.14,112.67,43.96,112.67,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,28.33,102.64,28.33,108.46,35.16,112.71,46.89,112.71,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,169.65,0.00,0.00 ,,30.28,102.64,27.35,108.42,39.07,112.71,46.89,112.67,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,33.21,102.64,25.40,108.46,40.05,112.71,47.86,112.67,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,30.28,102.64,27.35,108.46,40.05,112.67,45.91,112.67,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,33.21,102.60,28.33,108.42,39.07,112.67,49.82,112.67,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,172.36,169.86,0.00,0.00 ,,28.33,102.60,31.26,108.42,38.10,112.67,47.86,112.64,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,24.42,102.60,32.23,108.42,34.19,112.67,50.79,112.64,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,22.47,102.60,36.14,108.42,30.28,112.71,51.77,112.64,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.21,169.43,0.00,0.00 ,,19.54,102.60,40.05,108.46,30.28,112.67,51.77,112.71,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.00,169.65,0.00,0.00 ,,22.47,102.60,35.16,108.46,31.26,112.71,51.77,112.67,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,169.43,0.00,0.00 ,,24.42,102.64,35.16,108.42,31.26,112.67,55.68,112.75,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.64,169.43,0.00,0.00 ,,22.47,102.60,35.16,108.39,32.23,112.67,57.63,112.64,4000.00,0.00,0.00,28.94,
0.073,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,169.43,0.00,0.00 ,,24.42,102.60,36.14,108.39,30.28,112.64,57.63,112.67,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.49,169.01,0.00,0.00 ,,22.47,102.56,31.26,108.42,30.28,112.64,54.70,112.64,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.49,169.43,0.00,0.00 ,,25.40,102.60,27.35,108.42,35.16,112.67,49.82,112.64,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.49,169.86,0.00,0.00 ,,31.26,102.56,25.40,108.42,38.10,112.67,45.91,112.67,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.70,169.65,0.00,0.00 ,,31.26,102.60,28.33,108.42,36.14,112.67,43.96,112.71,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.70,169.86,0.00,0.00 ,,28.33,102.60,32.23,108.46,36.14,112.71,46.89,112.71,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.49,170.07,0.00,0.00 ,,28.33,102.56,29.30,108.42,35.16,112.64,50.79,112.67,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,174.06,169.65,0.00,0.00 ,,31.26,102.60,29.30,108.39,36.14,112.67,49.82,112.67,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,174.49,169.86,0.00,0.00 ,,28.33,102.56,29.30,108.32,32.23,112.60,49.82,112.64,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.27,169.86,0.00,0.00 ,,27.35,102.49,31.26,108.24,31.26,112.56,49.82,112.60,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.06,170.07,0.00,0.00 ,,27.35,102.53,34.19,108.24,31.26,112.53,51.77,112.56,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.85,169.65,0.00,0.00 ,,27.35,102.49,34.19,108.21,31.26,112.53,49.82,112.53,4000.00,0.00,4.88,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.85,169.43,0.00,0.00 ,,28.33,102.49,32.23,108.21,32.23,112.53,49.82,112.49,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,173.85,169.43,0.00,0.00 ,,28.33,102.49,31.26,108.21,32.23,112.53,46.89,112.49,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.85,169.22,0.00,0.00 ,,30.28,102.42,30.28,108.13,34.19,112.42,46.89,112.42,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,169.65,0.00,0.00 ,,28.33,102.42,28.33,108.10,32.23,112.38,47.86,112.31,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.49,169.43,0.00,0.00 ,,30.28,102.38,28.33,107.99,31.26,112.27,43.96,112.27,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,174.06,169.65,0.00,0.00 ,,24.42,102.38,30.28,107.99,31.26,112.27,42.98,112.27,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.27,169.43,0.00,0.00 ,,27.35,102.38,34.19,108.02,31.26,112.31,45.91,112.31,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,174.70,169.43,0.00,0.00 ,,30.28,102.34,30.28,108.06,34.19,112.31,45.91,112.27,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,168.79,0.00,0.00 ,,33.21,102.38,28.33,108.10,36.14,112.31,38.10,112.27,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.70,168.79,0.00,0.00 ,,31.26,102.38,31.26,107.99,34.19,112.27,39.07,112.27,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,175.13,169.01,0.00,0.00 ,,27.35,102.34,37.12,107.99,32.23,112.23,40.05,112.23,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,175.13,169.22,0.00,0.00 ,,28.33,102.34,37.12,107.99,31.26,112.27,42.00,112.23,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.76,169.43,0.00,0.00 ,,30.28,102.34,30.28,107.95,36.14,112.20,39.07,112.20,4000.00,0.00,0.00,28.90,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,175.34,169.43,0.00,0.00 ,,33.21,102.42,27.35,107.99,38.10,112.27,39.07,112.23,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.13,169.01,0.00,0.00 ,,30.28,102.38,31.26,107.99,35.16,112.27,42.98,112.23,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.55,169.01,0.00,0.00 ,,28.33,102.42,34.19,108.06,34.19,112.34,50.79,112.34,4000.00,0.00,4.88,28.86,
0.059,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,174.70,169.01,0.00,0.00 ,,27.35,102.45,35.16,108.13,34.19,112.42,47.86,112.45,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,175.13,168.58,0.00,0.00 ,,28.33,102.45,31.26,108.17,38.10,112.49,42.00,112.49,4000.00,0.00,0.00,28.86,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,175.13,168.58,0.00,0.00 ,,31.26,102.45,25.40,108.21,39.07,112.53,39.07,112.56,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,175.55,168.79,0.00,0.00 ,,30.28,102.49,24.42,108.24,42.00,112.53,42.98,112.60,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.55,168.58,0.00,0.00 ,,31.26,102.53,25.40,108.28,39.07,112.56,43.96,112.60,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,168.79,0.00,0.00 ,,30.28,102.56,29.30,108.28,38.10,112.56,47.86,112.56,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,175.13,168.79,0.00,0.00 ,,30.28,102.56,32.23,108.32,39.07,112.53,47.86,112.64,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.70,168.79,0.00,0.00 ,,28.33,102.49,34.19,108.28,38.10,112.53,50.79,112.60,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.49,168.79,0.00,0.00 ,,30.28,102.49,35.16,108.28,36.14,112.49,49.82,112.60,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,174.49,168.79,0.00,0.00 ,,27.35,102.49,35.16,108.28,35.16,112.49,47.86,112.56,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,168.58,0.00,0.00 ,,28.33,102.53,32.23,108.28,34.19,112.56,49.82,112.53,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,168.58,0.00,0.00 ,,28.33,102.49,32.23,108.24,34.19,112.56,49.82,112.60,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,169.01,0.00,0.00 ,,30.28,102.53,31.26,108.28,36.14,112.56,51.77,112.64,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,169.01,0.00,0.00 ,,30.28,102.53,29.30,108.32,35.16,112.56,51.77,112.60,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.70,168.79,0.00,0.00 ,,30.28,102.49,29.30,108.32,35.16,112.56,54.70,112.60,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.49,169.22,0.00,0.00 ,,28.33,102.45,31.26,108.24,36.14,112.56,49.82,112.64,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.91,169.01,0.00,0.00 ,,28.33,102.45,29.30,108.24,34.19,112.53,47.86,112.53,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.70,169.01,0.00,0.00 ,,27.35,102.45,28.33,108.28,32.23,112.53,50.79,112.53,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,169.43,0.00,0.00 ,,25.40,102.45,28.33,108.28,34.19,112.53,47.86,112.56,4000.00,0.00,0.00,28.86,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.70,170.28,0.00,0.00 ,,27.35,102.49,28.33,108.28,34.19,112.53,47.86,112.60,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.49,169.86,0.00,0.00 ,,27.35,102.45,29.30,108.28,34.19,112.49,46.89,112.60,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.70,170.07,0.00,0.00 ,,27.35,102.49,31.26,108.32,35.16,112.49,50.79,112.60,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,169.86,0.00,0.00 ,,28.33,102.45,29.30,108.24,31.26,112.49,47.86,112.56,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.27,169.65,0.00,0.00 ,,25.40,102.49,32.23,108.24,32.23,112.53,47.86,112.53,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,170.07,0.00,0.00 ,,28.33,102.49,29.30,108.24,32.23,112.49,47.86,112.49,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,170.07,0.00,0.00 ,,27.35,102.49,32.23,108.24,34.19,112.45,49.82,112.45,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.27,170.07,0.00,0.00 ,,28.33,102.53,29.30,108.28,35.16,112.49,49.82,112.53,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,170.07,0.00,0.00 ,,28.33,102.45,32.23,108.28,34.19,112.56,49.82,112.49,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,169.22,0.00,0.00 ,,31.26,102.45,29.30,108.28,35.16,112.45,50.79,112.56,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,168.79,0.00,0.00 ,,30.28,102.45,28.33,108.28,36.14,112.49,51.77,112.53,4000.00,0.00,0.00,28.90,
0.081,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,168.58,0.00,0.00 ,,30.28,102.45,27.35,108.21,34.19,112.49,54.70,112.53,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,168.79,0.00,0.00 ,,28.33,102.45,25.40,108.21,32.23,112.42,51.77,112.49,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,168.79,0.00,0.00 ,,27.35,102.45,28.33,108.21,32.23,112.49,49.82,112.53,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.27,168.58,0.00,0.00 ,,27.35,102.45,28.33,108.24,35.16,112.49,47.86,112.56,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,174.06,168.79,0.00,0.00 ,,30.28,102.45,25.40,108.24,35.16,112.49,50.79,112.53,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,168.58,0.00,0.00 ,,28.33,102.45,27.35,108.21,34.19,112.53,50.79,112.53,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,168.58,0.00,0.00 ,,27.35,102.45,28.33,108.24,32.23,112.45,47.86,112.53,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,168.79,0.00,0.00 ,,27.35,102.45,27.35,108.21,32.23,112.42,50.79,112.49,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,168.58,0.00,0.00 ,,25.40,102.45,29.30,108.24,32.23,112.45,51.77,112.45,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.64,168.79,0.00,0.00 ,,22.47,102.42,31.26,108.21,32.23,112.45,51.77,112.53,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.42,169.01,0.00,0.00 ,,25.40,102.45,31.26,108.24,32.23,112.53,50.79,112.56,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,168.58,0.00,0.00 ,,27.35,102.45,32.23,108.24,34.19,112.53,51.77,112.56,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.85,168.58,0.00,0.00 ,,30.28,102.49,29.30,108.21,35.16,112.42,53.72,112.49,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.64,168.58,0.00,0.00 ,,28.33,102.42,31.26,108.17,34.19,112.42,53.72,112.45,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.42,168.79,0.00,0.00 ,,27.35,102.42,28.33,108.13,32.23,112.38,47.86,112.45,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.21,168.58,0.00,0.00 ,,27.35,102.38,28.33,108.10,32.23,112.31,45.91,112.42,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.21,169.43,0.00,0.00 ,,25.40,102.38,27.35,108.17,31.26,112.42,45.91,112.42,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,169.43,0.00,0.00 ,,27.35,102.42,25.40,108.21,31.26,112.42,47.86,112.49,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,169.01,0.00,0.00 ,,28.33,102.42,23.44,108.21,32.23,112.45,47.86,112.45,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,168.79,0.00,0.00 ,,25.40,102.42,23.44,108.13,32.23,112.38,47.86,112.45,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,27.35,102.38,24.42,108.13,31.26,112.38,49.82,112.42,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,27.35,102.42,27.35,108.17,32.23,112.38,49.82,112.45,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,25.40,102.38,25.40,108.13,31.26,112.34,49.82,112.42,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,25.40,102.38,24.42,108.13,30.28,112.42,45.91,112.38,4000.00,0.00,0.00,28.86,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,25.40,102.42,27.35,108.17,31.26,112.38,45.91,112.42,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,28.33,102.42,28.33,108.17,31.26,112.42,49.82,112.45,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,102.38,30.28,108.17,32.23,112.42,49.82,112.42,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,28.33,102.38,30.28,108.17,34.19,112.42,46.89,112.49,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,171.35,0.00,0.00 ,,27.35,102.38,31.26,108.13,34.19,112.34,51.77,112.42,4000.00,0.00,4.88,28.86,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,171.35,0.00,0.00 ,,27.35,102.38,28.33,108.10,31.26,112.34,51.77,112.42,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,171.14,0.00,0.00 ,,25.40,102.34,28.33,108.10,31.26,112.42,50.79,112.38,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,171.14,0.00,0.00 ,,28.33,102.38,30.28,108.13,32.23,112.34,45.91,112.45,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,171.35,0.00,0.00 ,,30.28,102.38,28.33,108.13,32.23,112.38,45.91,112.42,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,171.56,0.00,0.00 ,,28.33,102.38,27.35,108.13,34.19,112.42,45.91,112.42,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,171.35,0.00,0.00 ,,27.35,102.38,28.33,108.17,32.23,112.38,45.91,112.42,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,171.35,0.00,0.00 ,,28.33,102.38,25.40,108.10,34.19,112.38,47.86,112.42,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,170.71,0.00,0.00 ,,25.40,102.38,27.35,108.10,31.26,112.34,47.86,112.38,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,170.28,0.00,0.00 ,,25.40,102.34,27.35,108.10,31.26,112.34,46.89,112.38,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,170.28,0.00,0.00 ,,25.40,102.42,25.40,108.13,31.26,112.34,43.96,112.42,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.28,0.00,0.00 ,,25.40,102.38,28.33,108.10,32.23,112.38,49.82,112.45,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,27.35,102.38,28.33,108.13,32.23,112.34,47.86,112.45,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,27.35,102.42,28.33,108.13,34.19,112.38,46.89,112.45,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,25.40,102.38,30.28,108.17,32.23,112.34,47.86,112.42,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,28.33,102.34,30.28,108.13,32.23,112.34,50.79,112.38,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,28.33,102.38,30.28,108.10,34.19,112.34,50.79,112.38,4000.00,0.00,0.00,28.94,
0.066,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,30.28,102.34,28.33,108.13,31.26,112.34,53.72,112.42,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,168.79,0.00,0.00 ,,30.28,102.34,25.40,108.13,32.23,112.31,50.79,112.45,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,30.28,102.38,27.35,108.13,34.19,112.38,47.86,112.45,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,28.33,102.42,27.35,108.13,34.19,112.34,49.82,112.49,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.86,0.00,0.00 ,,31.26,102.38,28.33,108.13,32.23,112.31,47.86,112.45,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,170.66,170.28,0.00,0.00 ,,28.33,102.34,25.40,108.17,34.19,112.31,45.91,112.38,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.08,171.14,0.00,0.00 ,,27.35,102.31,27.35,108.06,34.19,112.31,47.86,112.31,4000.00,0.00,4.88,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,170.28,0.00,0.00 ,,27.35,102.34,25.40,108.02,32.23,112.23,50.79,112.31,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,171.14,0.00,0.00 ,,28.33,102.31,27.35,108.02,31.26,112.20,54.70,112.27,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,171.14,0.00,0.00 ,,28.33,102.27,27.35,107.99,32.23,112.20,49.82,112.27,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.87,171.56,0.00,0.00 ,,30.28,102.27,25.40,107.91,34.19,112.12,47.86,112.16,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,171.35,0.00,0.00 ,,30.28,102.31,28.33,107.95,34.19,112.12,45.91,112.23,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,171.35,0.00,0.00 ,,28.33,102.23,28.33,107.88,32.23,112.09,45.91,112.16,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,170.07,0.00,0.00 ,,28.33,102.20,28.33,107.88,32.23,112.01,44.93,112.05,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,27.35,102.20,27.35,107.80,32.23,111.98,39.07,112.01,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,27.35,102.20,30.28,107.84,32.23,112.01,41.03,111.98,4000.00,0.00,0.00,28.97,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,170.28,0.00,0.00 ,,30.28,102.27,27.35,107.80,34.19,112.01,48.84,111.98,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,31.26,102.23,25.40,107.80,34.19,112.01,45.91,111.98,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,170.28,0.00,0.00 ,,30.28,102.20,27.35,107.80,34.19,112.01,46.89,112.05,4000.00,0.00,0.00,29.01,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,28.33,102.20,27.35,107.77,32.23,111.98,49.82,112.01,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,25.40,102.20,28.33,107.77,34.19,111.94,48.84,111.98,4000.00,0.00,0.00,28.94,
0.066,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,28.33,102.20,28.33,107.77,34.19,111.98,44.93,111.98,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,28.33,102.16,30.28,107.84,34.19,112.01,45.91,112.01,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,170.07,0.00,0.00 ,,27.35,102.20,27.35,107.88,32.23,112.05,44.93,112.05,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,170.50,0.00,0.00 ,,28.33,102.20,28.33,107.88,34.19,112.05,43.96,112.12,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,31.26,102.27,32.23,107.91,34.19,112.16,46.89,112.20,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,30.28,102.31,32.23,108.06,35.16,112.20,49.82,112.31,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,30.28,102.31,31.26,108.02,35.16,112.20,49.82,112.34,4000.00,0.00,0.00,28.97,
0.081,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,170.07,0.00,0.00 ,,30.28,102.31,31.26,108.06,32.23,112.23,49.82,112.34,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,30.28,102.31,30.28,108.10,32.23,112.27,49.82,112.38,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,30.28,102.31,27.35,108.10,32.23,112.31,49.82,112.38,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,30.28,102.31,30.28,108.10,35.16,112.34,47.86,112.38,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,170.07,0.00,0.00 ,,31.26,102.34,30.28,108.13,36.14,112.31,49.82,112.42,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,170.07,0.00,0.00 ,,30.28,102.31,28.33,108.13,35.16,112.27,50.79,112.34,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,170.07,0.00,0.00 ,,31.26,102.31,28.33,108.10,34.19,112.27,50.79,112.38,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,28.33,102.34,28.33,108.06,32.23,112.27,50.79,112.31,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,170.07,0.00,0.00 ,,28.33,102.31,28.33,108.06,34.19,112.27,46.89,112.31,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.28,0.00,0.00 ,,30.28,102.34,28.33,108.13,32.23,112.27,46.89,112.34,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,170.28,0.00,0.00 ,,31.26,102.34,30.28,108.13,34.19,112.27,45.91,112.34,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,170.28,0.00,0.00 ,,31.26,102.34,28.33,108.10,34.19,112.23,50.79,112.34,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,30.28,102.31,30.28,108.13,36.14,112.31,45.91,112.34,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.86,0.00,0.00 ,,30.28,102.31,31.26,108.13,34.19,112.27,49.82,112.31,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,31.26,102.31,31.26,108.13,32.23,112.27,54.70,112.31,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,30.28,102.31,31.26,108.10,32.23,112.20,51.77,112.27,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,31.26,102.31,31.26,108.06,34.19,112.27,45.91,112.31,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,30.28,102.38,31.26,108.10,35.16,112.20,43.96,112.31,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,30.28,102.31,30.28,108.10,34.19,112.23,47.86,112.31,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,31.26,102.31,27.35,108.13,35.16,112.20,43.96,112.27,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,30.28,102.31,27.35,108.10,34.19,112.27,45.91,112.27,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,28.33,102.27,27.35,108.02,32.23,112.20,45.91,112.23,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,28.33,102.27,27.35,108.02,32.23,112.23,45.91,112.23,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,28.33,102.31,28.33,108.06,34.19,112.23,51.77,112.20,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,28.33,102.34,30.28,108.10,35.16,112.27,51.77,112.23,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,28.33,102.31,28.33,108.10,34.19,112.23,50.79,112.20,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,28.33,102.31,28.33,108.13,32.23,112.23,49.82,112.23,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,27.35,102.31,32.23,108.13,34.19,112.20,50.79,112.23,4000.00,0.00,0.00,28.97,
0.081,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,28.33,102.27,32.23,108.02,34.19,112.16,53.72,112.20,4000.00,0.00,4.88,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,30.28,102.27,32.23,108.06,35.16,112.20,47.86,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,27.35,102.27,28.33,108.06,32.23,112.16,51.77,112.20,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,30.28,102.27,32.23,108.10,34.19,112.20,50.79,112.20,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,30.28,102.31,30.28,108.06,34.19,112.23,53.72,112.20,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,31.26,102.27,31.26,108.02,35.16,112.23,51.77,112.16,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,168.58,0.00,0.00 ,,31.26,102.34,32.23,108.02,34.19,112.23,53.72,112.16,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,168.37,0.00,0.00 ,,33.21,102.31,31.26,107.99,34.19,112.20,50.79,112.16,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,168.16,0.00,0.00 ,,30.28,102.27,30.28,108.06,34.19,112.20,49.82,112.16,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,168.16,0.00,0.00 ,,30.28,102.34,27.35,108.02,32.23,112.16,50.79,112.16,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,168.16,0.00,0.00 ,,28.33,102.31,27.35,108.02,35.16,112.20,46.89,112.20,4000.00,0.00,0.00,28.97,
0.037,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,167.94,0.00,0.00 ,,28.33,102.34,25.40,108.06,32.23,112.20,51.77,112.20,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,167.94,0.00,0.00 ,,30.28,102.34,28.33,108.06,32.23,112.20,57.63,112.20,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,167.94,0.00,0.00 ,,27.35,102.34,32.23,108.06,35.16,112.20,54.70,112.20,4000.00,0.00,0.00,28.97,
0.066,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,167.94,0.00,0.00 ,,28.33,102.34,31.26,108.02,34.19,112.16,54.70,112.16,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,168.16,0.00,0.00 ,,27.35,102.31,31.26,107.99,35.16,112.16,50.79,112.12,4000.00,0.00,4.88,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,168.16,0.00,0.00 ,,28.33,102.31,30.28,108.02,34.19,112.12,51.77,112.16,4000.00,0.00,4.88,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,168.16,0.00,0.00 ,,28.33,102.34,31.26,108.02,34.19,112.20,49.82,112.16,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,30.28,102.38,36.14,108.02,36.14,112.20,46.89,112.23,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.37,0.00,0.00 ,,28.33,102.34,35.16,108.06,36.14,112.16,46.89,112.20,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,28.33,102.31,34.19,108.02,36.14,112.16,50.79,112.16,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,30.28,102.31,32.23,108.02,34.19,112.16,51.77,112.16,4000.00,0.00,0.00,28.94,
0.073,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,28.33,102.31,32.23,108.02,35.16,112.12,54.70,112.20,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,30.28,102.31,31.26,107.99,35.16,112.16,54.70,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.00,169.22,0.00,0.00 ,,28.33,102.34,30.28,107.99,36.14,112.16,55.68,112.23,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,169.65,0.00,0.00 ,,28.33,102.34,30.28,108.02,35.16,112.20,54.70,112.23,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,169.43,0.00,0.00 ,,30.28,102.34,30.28,108.02,36.14,112.12,50.79,112.27,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,169.65,0.00,0.00 ,,27.35,102.34,30.28,108.02,35.16,112.16,46.89,112.31,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.42,169.86,0.00,0.00 ,,27.35,102.34,32.23,108.02,35.16,112.16,50.79,112.23,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,173.85,170.07,0.00,0.00 ,,28.33,102.31,31.26,107.99,34.19,112.12,53.72,112.20,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.64,169.86,0.00,0.00 ,,27.35,102.31,30.28,107.99,34.19,112.12,53.72,112.16,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.64,169.65,0.00,0.00 ,,24.42,102.27,31.26,107.99,32.23,112.16,49.82,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.49,169.86,0.00,0.00 ,,28.33,102.31,30.28,107.99,35.16,112.16,51.77,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.64,169.65,0.00,0.00 ,,28.33,102.34,32.23,108.02,36.14,112.12,55.68,112.23,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.85,169.43,0.00,0.00 ,,27.35,102.34,32.23,108.02,35.16,112.16,54.70,112.20,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.64,169.43,0.00,0.00 ,,27.35,102.31,32.23,107.99,36.14,112.12,54.70,112.20,4000.00,0.00,4.88,28.94,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.00,169.22,0.00,0.00 ,,27.35,102.27,32.23,108.02,36.14,112.09,49.82,112.20,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.78,169.01,0.00,0.00 ,,28.33,102.27,31.26,107.95,35.16,112.09,51.77,112.20,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,27.35,102.31,30.28,107.99,35.16,112.09,50.79,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.21,169.01,0.00,0.00 ,,27.35,102.34,30.28,107.95,35.16,112.12,50.79,112.20,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,28.33,102.38,31.26,108.02,34.19,112.09,49.82,112.23,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,28.33,102.34,30.28,107.99,35.16,112.16,50.79,112.20,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,27.35,102.34,31.26,107.99,32.23,112.12,51.77,112.20,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,27.35,102.27,30.28,107.91,32.23,112.09,49.82,112.20,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,25.40,102.34,31.26,107.95,32.23,112.12,49.82,112.20,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,25.40,102.34,32.23,107.95,34.19,112.12,49.82,112.20,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,25.40,102.31,32.23,107.95,34.19,112.12,45.91,112.20,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,24.42,102.31,34.19,107.95,35.16,112.12,49.82,112.20,4000.00,0.00,4.88,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,27.35,102.31,32.23,108.02,32.23,112.12,49.82,112.20,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,25.40,102.31,35.16,107.95,32.23,112.12,46.89,112.20,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,27.35,102.27,34.19,107.91,35.16,112.12,47.86,112.16,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,24.42,102.23,35.16,107.80,35.16,111.98,46.89,112.09,4000.00,0.00,0.00,28.86,
