SAP ID,109003008528,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,24.42,102.16,32.23,107.77,31.26,111.90,46.89,112.05,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,25.40,102.20,31.26,107.73,34.19,111.94,45.91,112.05,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,170.50,0.00,0.00 ,,25.40,102.16,31.26,107.73,33.21,111.90,45.91,111.98,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,170.71,0.00,0.00 ,,27.35,102.20,31.26,107.77,33.21,111.83,49.82,111.98,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,170.92,0.00,0.00 ,,25.40,102.20,34.19,107.69,31.26,111.87,49.82,111.87,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,171.14,0.00,0.00 ,,27.35,102.20,32.23,107.66,33.21,111.76,45.91,111.90,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,171.35,0.00,0.00 ,,25.40,102.12,30.28,107.58,31.26,111.72,44.93,111.83,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,170.71,0.00,0.00 ,,24.42,102.12,31.26,107.62,31.26,111.72,44.93,111.79,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.71,0.00,0.00 ,,25.40,102.12,30.28,107.62,31.26,111.72,42.00,111.76,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.50,0.00,0.00 ,,25.40,102.16,30.28,107.66,31.26,111.72,41.03,111.79,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,171.14,0.00,0.00 ,,25.40,102.16,31.26,107.66,31.26,111.76,38.10,111.79,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,171.14,0.00,0.00 ,,24.42,102.12,35.16,107.62,30.28,111.76,46.89,111.83,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,171.14,0.00,0.00 ,,21.49,102.12,37.12,107.62,30.28,111.72,50.79,111.76,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,171.14,0.00,0.00 ,,24.42,102.09,34.19,107.62,31.26,111.72,48.84,111.72,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,171.14,0.00,0.00 ,,27.35,102.09,28.33,107.62,31.26,111.76,48.84,111.76,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.92,0.00,0.00 ,,27.35,102.09,30.28,107.62,31.26,111.76,48.84,111.83,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,170.71,0.00,0.00 ,,24.42,102.12,34.19,107.66,29.30,111.79,50.79,111.87,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,171.35,0.00,0.00 ,,22.47,102.20,37.12,107.73,27.35,111.90,50.79,111.94,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,170.92,0.00,0.00 ,,25.40,102.23,34.19,107.80,30.28,111.98,49.82,112.09,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,170.07,0.00,0.00 ,,25.40,102.27,31.26,107.88,32.23,112.05,51.77,112.16,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,30.28,102.27,25.40,107.91,34.19,112.05,49.82,112.20,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,28.33,102.27,27.35,107.84,31.26,112.01,47.86,112.16,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,30.28,102.27,25.40,107.91,34.19,112.05,43.96,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,170.28,0.00,0.00 ,,31.26,102.27,23.44,107.91,35.16,112.05,43.96,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,170.07,0.00,0.00 ,,30.28,102.27,24.42,107.95,36.14,112.09,45.91,112.16,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,30.28,102.27,28.33,107.91,36.14,112.09,43.96,112.16,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,30.28,102.27,30.28,107.91,34.19,112.01,47.86,112.20,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,28.33,102.27,31.26,107.91,32.23,112.05,46.89,112.16,4000.00,0.00,0.00,28.86,
0.081,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,25.40,102.20,35.16,107.84,28.33,111.98,53.72,112.12,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,22.47,102.23,39.07,107.88,24.42,111.98,56.65,112.16,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,20.51,102.23,42.00,107.91,23.44,112.01,58.61,112.16,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,21.49,102.23,39.07,107.91,24.42,112.01,58.61,112.23,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,20.51,102.31,38.10,107.91,26.37,112.05,57.63,112.20,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,22.47,102.27,35.16,107.91,27.35,112.01,55.68,112.23,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,25.40,102.23,34.19,107.91,28.33,112.01,50.79,112.20,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,25.40,102.23,31.26,107.84,31.26,111.94,50.79,112.12,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,28.33,102.20,27.35,107.80,30.28,111.94,42.98,112.12,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,31.26,102.23,24.42,107.88,35.16,111.94,43.96,112.20,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,34.19,102.27,21.49,107.91,36.14,112.05,43.96,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,36.14,102.23,23.44,107.88,39.07,112.05,42.98,112.20,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,36.14,102.23,21.49,107.88,41.03,112.01,42.98,112.20,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,31.26,102.20,25.40,107.88,35.16,112.01,43.96,112.23,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,30.28,102.20,28.33,107.80,34.19,111.98,49.82,112.23,4000.00,0.00,0.00,28.86,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,24.42,102.23,34.19,107.88,28.33,111.98,51.77,112.16,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,21.49,102.23,38.10,107.88,27.35,112.01,50.79,112.16,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,21.49,102.12,37.12,107.73,25.40,111.76,50.79,112.09,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,18.56,102.20,43.96,107.80,23.44,111.83,54.70,112.09,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,18.56,102.20,45.91,107.84,22.47,111.90,60.56,112.16,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,18.56,102.20,44.93,107.91,23.44,111.98,57.63,112.12,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.44,169.65,0.00,0.00 ,,21.49,102.20,35.16,107.80,26.37,111.94,52.75,112.12,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.44,169.22,0.00,0.00 ,,25.40,102.23,28.33,107.80,28.33,111.94,51.77,112.16,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,27.35,102.23,27.35,107.80,31.26,111.94,49.82,112.20,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,30.28,102.23,24.42,107.88,32.23,111.94,45.91,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,30.28,102.23,23.44,107.88,32.23,111.98,42.98,112.20,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.22,0.00,0.00 ,,37.12,102.20,21.49,107.91,41.03,111.94,42.98,112.20,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.44,169.86,0.00,0.00 ,,39.07,102.20,18.56,107.88,42.00,111.98,42.98,112.20,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,170.66,170.07,0.00,0.00 ,,37.12,102.16,17.58,107.88,42.00,111.94,42.98,112.16,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,36.14,102.16,18.56,107.84,39.07,111.90,43.96,112.16,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.86,0.00,0.00 ,,33.21,102.20,21.49,107.88,37.12,111.94,42.98,112.16,4000.00,0.00,0.00,28.83,
0.066,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,27.35,102.23,31.26,107.80,32.23,111.94,50.79,112.20,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,20.51,102.20,37.12,107.84,26.37,111.94,54.70,112.16,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,20.51,102.16,38.10,107.80,27.35,111.87,57.63,112.16,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,20.51,102.20,39.07,107.80,26.37,111.87,57.63,112.12,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,18.56,102.20,39.07,107.77,23.44,111.87,58.61,112.09,4000.00,0.00,4.88,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,15.63,102.16,41.03,107.77,22.47,111.87,57.63,112.09,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.86,0.00,0.00 ,,12.70,102.16,39.07,107.77,20.51,111.83,56.65,112.09,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,17.58,102.16,35.16,107.73,22.47,111.83,54.70,112.09,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,21.49,102.20,32.23,107.77,27.35,111.90,49.82,112.12,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,170.28,0.00,0.00 ,,27.35,102.20,25.40,107.77,33.21,111.90,46.89,112.12,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,27.35,102.20,28.33,107.80,33.21,111.90,46.89,112.09,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,27.35,102.20,25.40,107.73,33.21,111.87,42.00,112.09,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,31.26,102.12,21.49,107.77,35.16,111.83,38.10,112.09,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,36.14,102.09,16.61,107.73,39.07,111.83,36.14,112.09,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,169.01,0.00,0.00 ,,33.21,102.12,16.61,107.77,38.10,111.90,42.98,112.12,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,33.21,102.16,23.44,107.77,37.12,111.90,43.96,112.12,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,30.28,102.20,25.40,107.80,34.19,111.87,49.82,112.12,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,169.43,0.00,0.00 ,,24.42,102.16,34.19,107.80,31.26,111.87,54.70,112.12,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,24.42,102.16,32.23,107.77,30.28,111.79,50.79,112.12,4000.00,0.00,0.00,28.94,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,172.15,169.22,0.00,0.00 ,,24.42,102.12,31.26,107.73,28.33,111.87,52.75,112.09,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,23.44,102.12,35.16,107.69,27.35,111.79,48.84,112.09,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,21.49,102.20,34.19,107.73,27.35,111.83,49.82,112.12,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.22,0.00,0.00 ,,24.42,102.16,32.23,107.77,28.33,111.87,52.75,112.12,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,24.42,102.16,31.26,107.77,30.28,111.83,54.70,112.12,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,25.40,102.12,30.28,107.73,34.19,111.83,49.82,112.12,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,30.28,102.20,24.42,107.77,33.21,111.83,43.96,112.12,4000.00,0.00,0.00,28.94,
0.066,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,30.28,102.09,24.42,107.73,35.16,111.79,42.00,112.09,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,31.26,102.09,24.42,107.73,35.16,111.76,42.98,112.09,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,102.16,27.35,107.77,33.21,111.79,39.07,112.05,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,28.33,102.12,27.35,107.77,34.19,111.79,38.10,112.05,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,30.28,102.20,25.40,107.80,34.19,111.79,43.96,112.12,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,169.22,0.00,0.00 ,,28.33,102.16,28.33,107.73,35.16,111.83,46.89,112.09,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,27.35,102.12,30.28,107.77,35.16,111.87,49.82,112.12,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,23.44,102.12,37.12,107.73,30.28,111.79,52.75,112.09,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,168.58,0.00,0.00 ,,21.49,102.12,34.19,107.69,29.30,111.79,52.75,112.05,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.78,168.79,0.00,0.00 ,,24.42,102.09,31.26,107.73,31.26,111.76,49.82,112.05,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,24.42,102.12,31.26,107.77,31.26,111.83,46.89,112.12,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.58,0.00,0.00 ,,25.40,102.09,34.19,107.77,33.21,111.83,46.89,112.09,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,168.58,0.00,0.00 ,,28.33,102.16,34.19,107.77,34.19,111.79,52.75,112.12,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,168.58,0.00,0.00 ,,28.33,102.12,30.28,107.69,35.16,111.79,50.79,112.12,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,168.58,0.00,0.00 ,,31.26,102.09,27.35,107.66,34.19,111.72,50.79,111.98,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.36,168.58,0.00,0.00 ,,27.35,102.05,25.40,107.62,35.16,111.68,49.82,111.94,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.21,168.16,0.00,0.00 ,,27.35,102.05,27.35,107.58,34.19,111.68,48.84,111.94,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,168.58,0.00,0.00 ,,27.35,102.05,25.40,107.58,33.21,111.65,46.89,111.87,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,168.37,0.00,0.00 ,,27.35,102.05,30.28,107.58,37.12,111.65,42.98,111.90,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.58,0.00,0.00 ,,28.33,102.05,28.33,107.58,35.16,111.61,44.93,111.87,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,168.58,0.00,0.00 ,,27.35,102.01,31.26,107.51,37.12,111.58,39.07,111.83,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,168.58,0.00,0.00 ,,28.33,102.01,31.26,107.47,34.19,111.54,42.00,111.76,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,168.37,0.00,0.00 ,,25.40,102.01,31.26,107.44,33.21,111.54,45.91,111.72,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,168.58,0.00,0.00 ,,25.40,101.98,28.33,107.40,33.21,111.54,42.98,111.68,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.16,0.00,0.00 ,,25.40,101.98,28.33,107.40,31.26,111.54,42.98,111.68,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,168.58,0.00,0.00 ,,27.35,101.94,27.35,107.44,35.16,111.54,39.07,111.72,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,168.58,0.00,0.00 ,,25.40,102.01,28.33,107.44,35.16,111.58,37.12,111.76,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.58,0.00,0.00 ,,27.35,102.01,27.35,107.47,37.12,111.50,38.10,111.76,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,168.58,0.00,0.00 ,,30.28,101.98,27.35,107.51,38.10,111.54,38.10,111.76,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.16,0.00,0.00 ,,27.35,101.94,28.33,107.51,34.19,111.54,38.10,111.72,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.37,0.00,0.00 ,,24.42,101.94,28.33,107.40,31.26,111.54,39.07,111.72,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.37,0.00,0.00 ,,23.44,102.01,30.28,107.44,33.21,111.50,41.03,111.76,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,167.94,0.00,0.00 ,,27.35,102.01,27.35,107.47,34.19,111.58,38.10,111.79,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.79,0.00,0.00 ,,27.35,102.05,30.28,107.58,35.16,111.68,44.93,111.98,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,168.79,0.00,0.00 ,,25.40,102.12,32.23,107.69,34.19,111.72,46.89,112.05,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,168.58,0.00,0.00 ,,25.40,102.09,32.23,107.73,35.16,111.76,49.82,112.09,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.85,168.16,0.00,0.00 ,,27.35,102.12,30.28,107.73,34.19,111.79,49.82,112.05,4000.00,0.00,9.77,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,174.49,168.16,0.00,0.00 ,,25.40,102.05,28.33,107.69,33.21,111.76,45.91,112.09,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,168.16,0.00,0.00 ,,25.40,102.09,27.35,107.66,33.21,111.76,44.93,112.05,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,174.06,168.16,0.00,0.00 ,,27.35,102.09,27.35,107.73,33.21,111.79,48.84,112.05,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.85,168.58,0.00,0.00 ,,27.35,102.09,30.28,107.77,33.21,111.76,49.82,112.09,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.64,168.79,0.00,0.00 ,,28.33,102.12,25.40,107.73,34.19,111.79,49.82,112.09,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,168.58,0.00,0.00 ,,27.35,102.09,27.35,107.73,34.19,111.76,46.89,112.12,4000.00,0.00,0.00,29.01,
0.081,0.015,0.000,0.007,0.000,0.000, ,0.00,0.00,173.64,168.79,0.00,0.00 ,,27.35,102.12,25.40,107.69,31.26,111.76,48.84,112.09,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.64,169.01,0.00,0.00 ,,27.35,102.05,27.35,107.66,33.21,111.72,45.91,112.05,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,173.21,169.01,0.00,0.00 ,,27.35,102.12,27.35,107.69,33.21,111.76,45.91,112.05,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,173.64,169.01,0.00,0.00 ,,25.40,102.09,27.35,107.69,33.21,111.76,42.00,112.09,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,173.00,168.79,0.00,0.00 ,,27.35,102.12,28.33,107.73,33.21,111.83,50.79,112.09,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,28.33,102.05,30.28,107.69,34.19,111.83,53.72,112.05,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,28.33,102.09,28.33,107.73,33.21,111.76,50.79,112.09,4000.00,0.00,0.00,29.01,
0.081,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,172.15,168.58,0.00,0.00 ,,27.35,102.12,30.28,107.73,34.19,111.76,49.82,112.05,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,25.40,102.09,31.26,107.69,33.21,111.72,46.89,112.01,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.36,168.58,0.00,0.00 ,,25.40,102.09,31.26,107.69,33.21,111.68,52.75,112.05,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,27.35,102.12,27.35,107.69,31.26,111.76,45.91,112.09,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.78,169.86,0.00,0.00 ,,28.33,102.09,28.33,107.73,31.26,111.76,49.82,112.05,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,28.33,102.09,28.33,107.73,34.19,111.76,48.84,112.05,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,27.35,102.12,25.40,107.73,34.19,111.79,49.82,112.09,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,27.35,102.09,25.40,107.73,34.19,111.79,49.82,112.05,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,27.35,102.12,27.35,107.62,33.21,111.72,48.84,112.09,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,168.58,0.00,0.00 ,,25.40,102.09,25.40,107.66,34.19,111.68,48.84,112.01,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,25.40,102.05,27.35,107.66,31.26,111.76,48.84,112.01,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,24.42,102.09,27.35,107.73,31.26,111.76,49.82,112.05,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.21,168.79,0.00,0.00 ,,25.40,102.09,28.33,107.69,33.21,111.76,49.82,112.05,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.58,0.00,0.00 ,,27.35,102.12,30.28,107.73,33.21,111.72,50.79,112.01,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,168.16,0.00,0.00 ,,25.40,102.12,31.26,107.69,34.19,111.72,53.72,112.01,4000.00,0.00,0.00,29.01,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,172.78,168.58,0.00,0.00 ,,28.33,102.09,31.26,107.66,34.19,111.68,53.72,112.01,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,169.65,0.00,0.00 ,,25.40,102.09,28.33,107.66,30.28,111.72,52.75,112.05,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.78,169.86,0.00,0.00 ,,27.35,102.09,28.33,107.66,31.26,111.68,46.89,112.01,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,169.65,0.00,0.00 ,,27.35,102.12,30.28,107.69,33.21,111.72,48.84,112.01,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,173.21,169.86,0.00,0.00 ,,27.35,102.05,28.33,107.69,35.16,111.68,49.82,112.01,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,169.86,0.00,0.00 ,,28.33,102.12,28.33,107.73,34.19,111.72,50.79,112.01,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.86,0.00,0.00 ,,28.33,102.09,27.35,107.69,35.16,111.72,50.79,112.05,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,170.07,0.00,0.00 ,,27.35,102.05,25.40,107.62,33.21,111.72,48.84,111.98,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,170.71,0.00,0.00 ,,27.35,102.05,24.42,107.66,34.19,111.68,50.79,112.01,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,170.71,0.00,0.00 ,,24.42,102.05,24.42,107.62,30.28,111.68,49.82,111.98,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,171.14,0.00,0.00 ,,25.40,102.05,25.40,107.66,30.28,111.72,50.79,112.01,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,170.71,0.00,0.00 ,,27.35,102.05,27.35,107.66,33.21,111.76,56.65,112.05,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,170.28,0.00,0.00 ,,27.35,102.09,28.33,107.69,34.19,111.76,52.75,112.09,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,170.28,0.00,0.00 ,,27.35,102.09,31.26,107.66,33.21,111.76,52.75,112.01,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,170.50,0.00,0.00 ,,28.33,102.05,31.26,107.62,33.21,111.72,52.75,112.01,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,170.50,0.00,0.00 ,,24.42,102.01,30.28,107.66,33.21,111.68,48.84,111.98,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,25.40,102.05,31.26,107.58,31.26,111.68,49.82,111.98,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,170.07,0.00,0.00 ,,27.35,102.09,32.23,107.62,34.19,111.68,49.82,111.98,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,170.71,0.00,0.00 ,,27.35,102.09,32.23,107.66,33.21,111.72,53.72,112.05,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,28.33,102.12,30.28,107.66,34.19,111.72,50.79,112.05,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,170.28,0.00,0.00 ,,28.33,102.09,31.26,107.66,34.19,111.72,50.79,112.01,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,170.28,0.00,0.00 ,,28.33,102.01,31.26,107.62,34.19,111.72,52.75,112.05,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,170.28,0.00,0.00 ,,28.33,102.01,31.26,107.66,34.19,111.68,50.79,111.94,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,28.33,102.01,30.28,107.62,33.21,111.65,50.79,111.98,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,170.28,0.00,0.00 ,,25.40,102.05,28.33,107.62,31.26,111.65,48.84,112.01,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,27.35,102.09,28.33,107.62,31.26,111.68,45.91,112.01,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,24.42,102.05,30.28,107.66,30.28,111.68,53.72,112.01,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,27.35,102.05,31.26,107.69,33.21,111.68,53.72,112.05,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,27.35,102.05,28.33,107.69,31.26,111.65,50.79,111.98,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,170.28,0.00,0.00 ,,28.33,102.01,30.28,107.66,33.21,111.68,52.75,112.01,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,170.50,0.00,0.00 ,,25.40,102.01,31.26,107.62,31.26,111.65,53.72,111.98,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,24.42,102.01,28.33,107.69,31.26,111.65,50.79,112.01,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,27.35,102.05,31.26,107.66,33.21,111.65,49.82,112.01,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,27.35,102.01,31.26,107.66,31.26,111.68,42.98,112.01,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,170.07,0.00,0.00 ,,30.28,102.05,30.28,107.66,35.16,111.68,49.82,111.98,4000.00,0.00,4.88,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,170.07,0.00,0.00 ,,28.33,102.05,32.23,107.66,33.21,111.65,50.79,111.94,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,170.28,0.00,0.00 ,,27.35,102.01,32.23,107.58,34.19,111.65,48.84,111.98,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,25.40,102.01,28.33,107.62,33.21,111.65,45.91,111.98,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,24.42,102.01,28.33,107.62,33.21,111.65,46.89,111.98,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,25.40,102.05,28.33,107.66,33.21,111.68,46.89,111.94,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,25.40,102.05,27.35,107.66,31.26,111.65,46.89,111.90,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,27.35,102.05,28.33,107.62,33.21,111.65,46.89,111.94,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,169.86,0.00,0.00 ,,25.40,102.05,28.33,107.66,31.26,111.61,48.84,111.98,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,25.40,102.01,31.26,107.58,33.21,111.61,49.82,111.94,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,25.40,102.01,32.23,107.58,31.26,111.65,53.72,111.94,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,24.42,101.98,30.28,107.62,29.30,111.61,48.84,111.94,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,170.50,0.00,0.00 ,,25.40,102.01,30.28,107.55,29.30,111.65,50.79,111.94,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,170.50,0.00,0.00 ,,25.40,101.98,32.23,107.58,31.26,111.65,48.84,111.94,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,170.92,0.00,0.00 ,,27.35,102.01,31.26,107.58,31.26,111.65,48.84,111.98,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,171.14,0.00,0.00 ,,27.35,102.01,34.19,107.55,34.19,111.58,46.89,111.90,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,171.14,0.00,0.00 ,,25.40,101.94,34.19,107.51,33.21,111.54,45.91,111.79,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,170.71,0.00,0.00 ,,25.40,101.90,31.26,107.44,31.26,111.50,50.79,111.79,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.87,170.71,0.00,0.00 ,,28.33,101.90,30.28,107.44,30.28,111.47,45.91,111.76,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,170.71,0.00,0.00 ,,25.40,101.90,30.28,107.44,30.28,111.39,46.89,111.76,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,170.28,0.00,0.00 ,,26.37,101.87,28.33,107.40,30.28,111.43,45.91,111.68,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,170.71,0.00,0.00 ,,26.37,101.87,31.26,107.36,31.26,111.39,45.91,111.72,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,25.40,101.90,31.26,107.36,31.26,111.39,42.98,111.65,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,27.35,101.83,31.26,107.40,30.28,111.39,42.00,111.58,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,26.37,101.87,28.33,107.29,31.26,111.32,44.93,111.54,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,24.42,101.87,30.28,107.33,30.28,111.28,39.07,111.54,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,24.42,101.79,30.28,107.33,29.30,111.32,39.07,111.54,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,26.37,101.83,33.21,107.36,31.26,111.39,42.00,111.65,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,27.35,101.87,30.28,107.40,31.26,111.36,46.89,111.65,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,27.35,101.87,30.28,107.33,31.26,111.32,48.84,111.61,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,168.16,0.00,0.00 ,,26.37,101.83,31.26,107.25,30.28,111.32,41.03,111.58,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,167.94,0.00,0.00 ,,27.35,101.79,31.26,107.25,31.26,111.28,42.00,111.54,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,167.94,0.00,0.00 ,,26.37,101.83,31.26,107.25,33.21,111.28,39.07,111.54,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,168.58,0.00,0.00 ,,26.37,101.87,31.26,107.36,30.28,111.39,44.93,111.65,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,168.16,0.00,0.00 ,,25.40,101.90,30.28,107.47,30.28,111.47,42.00,111.76,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,168.16,0.00,0.00 ,,25.40,101.94,30.28,107.51,30.28,111.54,46.89,111.83,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,168.37,0.00,0.00 ,,24.42,101.94,30.28,107.55,31.26,111.58,49.82,111.87,4000.00,0.00,4.88,28.86,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,168.37,0.00,0.00 ,,25.40,101.94,30.28,107.55,30.28,111.58,46.89,111.90,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,168.79,0.00,0.00 ,,25.40,101.90,30.28,107.51,31.26,111.58,44.93,111.90,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,25.40,101.94,31.26,107.51,30.28,111.54,42.00,111.94,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,168.58,0.00,0.00 ,,24.42,101.98,31.26,107.58,29.30,111.58,45.91,111.87,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,168.37,0.00,0.00 ,,24.42,101.98,34.19,107.58,31.26,111.58,48.84,111.90,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,25.40,101.98,31.26,107.58,31.26,111.61,44.93,111.94,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,27.35,101.98,32.23,107.58,33.21,111.61,46.89,111.90,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,27.35,101.98,34.19,107.55,31.26,111.58,52.75,111.90,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.22,0.00,0.00 ,,24.42,101.98,34.19,107.55,31.26,111.54,53.72,111.87,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,168.58,0.00,0.00 ,,23.44,101.94,32.23,107.51,31.26,111.54,52.75,111.90,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,168.37,0.00,0.00 ,,24.42,101.90,32.23,107.58,31.26,111.58,49.82,111.87,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,168.79,0.00,0.00 ,,25.40,101.94,30.28,107.55,30.28,111.50,49.82,111.90,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,168.16,0.00,0.00 ,,25.40,101.98,30.28,107.55,30.28,111.54,46.89,111.90,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,168.79,0.00,0.00 ,,24.42,101.98,30.28,107.55,33.21,111.58,48.84,111.94,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,168.79,0.00,0.00 ,,28.33,102.01,30.28,107.55,33.21,111.54,46.89,111.90,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,27.35,101.94,28.33,107.55,34.19,111.54,46.89,111.87,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,25.40,101.90,30.28,107.51,31.26,111.50,52.75,111.87,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,24.42,101.94,30.28,107.51,30.28,111.50,49.82,111.79,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,168.79,0.00,0.00 ,,24.42,101.90,28.33,107.55,30.28,111.54,48.84,111.87,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,25.40,101.94,31.26,107.58,31.26,111.58,52.75,111.87,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,27.35,102.01,31.26,107.55,34.19,111.54,49.82,111.90,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,25.40,101.98,31.26,107.51,34.19,111.50,49.82,111.87,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,26.37,101.87,32.23,107.55,33.21,111.54,48.84,111.90,4000.00,0.00,0.00,28.90,
0.081,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,170.44,169.01,0.00,0.00 ,,25.40,101.90,32.23,107.55,30.28,111.50,49.82,111.90,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,24.42,101.90,31.26,107.47,31.26,111.50,48.84,111.87,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,23.44,101.94,31.26,107.47,30.28,111.54,52.75,111.87,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,27.35,101.90,34.19,107.51,31.26,111.54,48.84,111.87,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,24.42,101.90,33.21,107.44,30.28,111.43,50.79,111.79,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,24.42,101.90,30.28,107.40,29.30,111.39,46.89,111.76,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,27.35,101.90,28.33,107.47,31.26,111.47,45.91,111.76,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,27.35,101.90,28.33,107.51,31.26,111.47,48.84,111.83,4000.00,0.00,4.88,28.86,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,24.42,101.83,27.35,107.51,31.26,111.47,42.98,111.79,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,25.40,101.90,27.35,107.51,33.21,111.50,46.89,111.83,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,27.35,101.94,24.42,107.51,31.26,111.47,46.89,111.83,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,27.35,101.90,28.33,107.55,33.21,111.50,45.91,111.83,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,27.35,101.90,28.33,107.51,34.19,111.50,46.89,111.83,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,25.40,101.98,30.28,107.55,34.19,111.54,48.84,111.83,4000.00,0.00,4.88,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,25.40,101.90,30.28,107.51,33.21,111.47,50.79,111.79,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,24.42,101.90,32.23,107.51,30.28,111.50,46.89,111.76,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,23.44,101.90,37.12,107.47,30.28,111.47,53.72,111.76,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,24.42,101.94,32.23,107.47,29.30,111.47,49.82,111.76,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,23.44,101.90,30.28,107.51,30.28,111.47,49.82,111.72,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,24.42,101.87,32.23,107.51,30.28,111.50,53.72,111.72,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,24.42,101.90,31.26,107.47,30.28,111.50,53.72,111.72,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,24.42,101.90,30.28,107.44,30.28,111.47,52.75,111.68,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,23.44,101.83,28.33,107.40,30.28,111.36,45.91,111.68,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,24.42,101.83,23.44,107.40,30.28,111.39,39.07,111.68,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,26.37,101.87,20.51,107.44,33.21,111.39,38.10,111.65,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,27.35,101.87,23.44,107.44,33.21,111.47,35.16,111.65,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,24.42,101.90,23.44,107.47,34.19,111.43,38.10,111.68,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,24.42,101.90,27.35,107.44,29.30,111.47,42.98,111.61,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,169.65,0.00,0.00 ,,23.44,101.83,26.37,107.47,30.28,111.43,48.84,111.65,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,23.44,101.87,28.33,107.44,31.26,111.39,48.84,111.61,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,23.44,101.87,30.28,107.44,31.26,111.39,48.84,111.65,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,23.44,101.87,31.26,107.47,31.26,111.43,50.79,111.61,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.86,0.00,0.00 ,,26.37,101.87,30.28,107.47,33.21,111.47,53.72,111.65,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,26.37,101.87,27.35,107.44,31.26,111.39,53.72,111.65,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,170.07,0.00,0.00 ,,24.42,101.87,31.26,107.44,33.21,111.47,48.84,111.61,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,169.65,0.00,0.00 ,,24.42,101.83,31.26,107.44,33.21,111.43,49.82,111.65,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,24.42,101.87,30.28,107.44,33.21,111.43,52.75,111.65,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,23.44,101.83,30.28,107.44,30.28,111.43,53.72,111.65,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,23.44,101.83,27.35,107.44,31.26,111.43,46.89,111.65,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,26.37,101.87,26.37,107.44,30.28,111.47,50.79,111.68,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,26.37,101.83,24.42,107.44,31.26,111.43,50.79,111.68,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,27.35,101.87,23.44,107.44,35.16,111.39,48.84,111.68,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,26.37,101.87,24.42,107.44,31.26,111.43,46.89,111.72,4000.00,0.00,4.88,28.97,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,27.35,101.87,31.26,107.44,34.19,111.43,48.84,111.72,4000.00,0.00,0.00,28.94,
0.066,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,27.35,101.87,30.28,107.40,31.26,111.36,50.79,111.68,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,169.43,0.00,0.00 ,,27.35,101.79,28.33,107.44,33.21,111.39,49.82,111.72,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,27.35,101.83,27.35,107.40,33.21,111.43,44.93,111.76,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,26.37,101.87,30.28,107.44,34.19,111.39,50.79,111.76,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,24.42,101.90,35.16,107.44,33.21,111.43,56.65,111.76,4000.00,0.00,0.00,29.01,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,24.42,101.90,34.19,107.44,31.26,111.39,54.70,111.76,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,27.35,101.83,31.26,107.44,31.26,111.39,48.84,111.72,4000.00,0.00,4.88,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,27.35,101.83,30.28,107.44,30.28,111.36,42.98,111.72,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,26.37,101.83,27.35,107.44,31.26,111.39,45.91,111.76,4000.00,0.00,0.00,28.97,
0.059,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,27.35,101.87,28.33,107.44,33.21,111.43,49.82,111.76,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,26.37,101.87,28.33,107.44,34.19,111.39,49.82,111.76,4000.00,0.00,0.00,29.05,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,27.35,101.83,27.35,107.40,31.26,111.32,46.89,111.76,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,27.35,101.76,27.35,107.33,33.21,111.32,44.93,111.65,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,27.35,101.76,26.37,107.29,31.26,111.21,45.91,111.61,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,27.35,101.76,28.33,107.22,33.21,111.21,44.93,111.54,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,27.35,101.76,28.33,107.22,31.26,111.21,44.93,111.54,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,26.37,101.76,27.35,107.22,31.26,111.21,42.98,111.50,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,28.33,101.76,27.35,107.22,33.21,111.14,42.98,111.47,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,26.37,101.76,28.33,107.22,33.21,111.10,44.93,111.47,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,27.35,101.72,28.33,107.14,33.21,111.10,44.93,111.39,4000.00,0.00,0.00,28.97,
0.066,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,26.37,101.76,30.28,107.11,31.26,111.14,45.91,111.39,4000.00,0.00,0.00,28.94,
0.073,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,26.37,101.72,31.26,107.11,31.26,111.14,48.84,111.39,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.58,0.00,0.00 ,,26.37,101.68,28.33,107.07,31.26,111.03,45.91,111.32,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,26.37,101.68,27.35,107.11,31.26,111.06,38.10,111.36,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,26.37,101.76,26.37,107.11,31.26,111.06,38.10,111.39,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,27.35,101.72,26.37,107.11,31.26,111.06,35.16,111.39,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,29.30,101.68,28.33,107.07,33.21,111.10,42.98,111.36,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,26.37,101.68,28.33,107.11,33.21,111.06,45.91,111.36,4000.00,0.00,0.00,28.97,
0.066,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,169.22,0.00,0.00 ,,27.35,101.68,27.35,107.11,34.19,111.06,42.98,111.28,4000.00,0.00,0.00,28.97,
