SAP ID,109003008528,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,27.35,101.54,30.28,106.96,30.28,110.81,49.82,111.32,4000.00,0.00,0.00,28.86,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,171.29,170.07,0.00,0.00 ,,26.37,101.50,28.33,106.96,30.28,110.77,48.84,111.25,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,26.37,101.54,27.35,106.96,30.28,110.81,45.91,111.28,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,170.07,0.00,0.00 ,,26.37,101.58,28.33,107.00,27.35,110.81,49.82,111.28,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,27.35,101.54,28.33,107.00,29.30,110.81,49.82,111.36,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,170.28,0.00,0.00 ,,26.37,101.47,28.33,106.89,30.28,110.73,43.96,111.21,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,170.28,0.00,0.00 ,,24.42,101.50,31.26,106.92,30.28,110.73,35.16,111.25,4000.00,0.00,0.00,28.94,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,171.08,170.28,0.00,0.00 ,,24.42,101.54,31.26,106.92,27.35,110.73,42.98,111.28,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,171.51,169.86,0.00,0.00 ,,26.37,101.50,33.21,106.96,30.28,110.81,47.86,111.28,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,26.37,101.50,31.26,106.92,30.28,110.81,48.84,111.28,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,29.30,101.54,31.26,106.96,29.30,110.81,52.75,111.32,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,170.07,0.00,0.00 ,,27.35,101.50,33.21,107.00,29.30,110.77,51.77,111.32,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,29.30,101.58,31.26,107.00,31.26,110.77,53.72,111.36,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,27.35,101.50,31.26,107.00,31.26,110.81,49.82,111.32,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.29,170.07,0.00,0.00 ,,29.30,101.50,31.26,107.00,33.21,110.77,47.86,111.28,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,27.35,101.47,31.26,106.89,29.30,110.81,48.84,111.25,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,26.37,101.50,28.33,106.92,29.30,110.77,42.98,111.25,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.65,0.00,0.00 ,,27.35,101.43,30.28,106.96,27.35,110.81,47.86,111.25,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,169.86,0.00,0.00 ,,26.37,101.47,28.33,106.96,29.30,110.77,52.75,111.28,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.86,0.00,0.00 ,,29.30,101.47,28.33,107.00,33.21,110.77,52.75,111.28,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,27.35,101.54,30.28,107.00,31.26,110.77,52.75,111.28,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.22,0.00,0.00 ,,26.37,101.50,30.28,106.96,30.28,110.77,51.77,111.28,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,23.44,101.50,30.28,106.92,29.30,110.73,52.75,111.25,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,26.37,101.50,33.21,106.96,29.30,110.77,51.77,111.21,4000.00,0.00,4.88,28.86,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,24.42,101.47,34.19,107.00,29.30,110.81,51.77,111.28,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,169.65,0.00,0.00 ,,24.42,101.50,34.19,106.96,29.30,110.84,53.72,111.36,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,26.37,101.54,34.19,106.92,31.26,110.81,51.77,111.28,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,29.30,101.54,33.21,107.00,33.21,110.73,55.68,111.25,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,27.35,101.50,33.21,106.89,30.28,110.77,52.75,111.25,4000.00,0.00,4.88,28.86,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,27.35,101.43,31.26,106.89,30.28,110.70,53.72,111.21,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,169.22,0.00,0.00 ,,26.37,101.39,30.28,106.92,30.28,110.66,52.75,111.17,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,101.43,28.33,106.92,30.28,110.73,51.77,111.25,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,27.35,101.50,27.35,106.96,30.28,110.70,48.84,111.28,4000.00,0.00,0.00,28.90,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,27.35,101.47,27.35,106.96,30.28,110.70,45.91,111.21,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,26.37,101.47,26.37,106.92,32.23,110.73,44.93,111.21,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,168.79,0.00,0.00 ,,26.37,101.47,24.42,106.92,29.30,110.66,49.82,111.25,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,26.37,101.43,30.28,106.92,32.23,110.66,48.84,111.17,4000.00,0.00,4.88,28.90,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,169.01,0.00,0.00 ,,26.37,101.47,26.37,106.85,30.28,110.62,48.84,111.17,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,23.44,101.43,28.33,106.89,29.30,110.70,48.84,111.17,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,24.42,101.47,28.33,106.96,29.30,110.70,48.84,111.21,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,26.37,101.47,30.28,106.92,30.28,110.66,47.86,111.25,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,27.35,101.50,30.28,106.92,30.28,110.73,49.82,111.21,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,27.35,101.43,31.26,106.89,30.28,110.70,49.82,111.21,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,27.35,101.47,33.21,106.89,33.21,110.66,51.77,111.21,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,24.42,101.43,30.28,106.89,33.21,110.59,49.82,111.17,4000.00,0.00,4.88,28.90,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,169.01,0.00,0.00 ,,26.37,101.43,27.35,106.96,30.28,110.62,47.86,111.17,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,26.37,101.43,28.33,106.92,32.23,110.70,51.77,111.21,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,26.37,101.47,28.33,106.96,32.23,110.66,48.84,111.21,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.22,0.00,0.00 ,,27.35,101.43,27.35,106.89,31.26,110.77,49.82,111.21,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,27.35,101.47,27.35,106.89,33.21,110.70,49.82,111.21,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,26.37,101.43,24.42,106.85,33.21,110.70,48.84,111.17,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,168.79,0.00,0.00 ,,26.37,101.43,27.35,106.81,30.28,110.66,48.84,111.14,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,24.42,101.43,27.35,106.85,30.28,110.66,47.86,111.17,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,26.37,101.47,28.33,106.85,29.30,110.70,49.82,111.21,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,27.35,101.47,28.33,106.89,30.28,110.73,48.84,111.21,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,27.35,101.47,28.33,106.89,32.23,110.70,45.91,111.17,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,27.35,101.47,28.33,106.89,32.23,110.70,49.82,111.25,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,26.37,101.43,30.28,106.89,32.23,110.70,48.84,111.21,4000.00,0.00,0.00,28.94,
0.081,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,26.37,101.43,30.28,106.89,32.23,110.66,49.82,111.21,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,27.35,101.43,28.33,106.89,30.28,110.66,47.86,111.17,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,27.35,101.47,28.33,106.89,32.23,110.70,51.77,111.17,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,27.35,101.47,27.35,106.96,30.28,110.73,49.82,111.17,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,27.35,101.47,27.35,106.89,32.23,110.70,53.72,111.25,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,27.35,101.43,30.28,106.96,33.21,110.70,51.77,111.17,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,169.65,0.00,0.00 ,,27.35,101.47,27.35,106.96,34.19,110.70,52.75,111.21,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,29.30,101.39,27.35,106.89,33.21,110.66,52.75,111.17,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,27.35,101.43,26.37,106.89,30.28,110.66,49.82,111.17,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,24.42,101.39,26.37,106.78,29.30,110.55,45.91,111.10,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,26.37,101.36,27.35,106.78,30.28,110.51,43.96,111.03,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,27.35,101.39,28.33,106.81,33.21,110.55,45.91,111.03,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,101.39,29.30,106.78,33.21,110.51,47.86,111.03,4000.00,0.00,4.88,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,26.37,101.39,29.30,106.70,32.23,110.48,49.82,110.99,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,24.42,101.32,29.30,106.67,32.23,110.48,48.84,110.92,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,27.35,101.28,30.28,106.63,32.23,110.44,47.86,110.84,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,169.43,0.00,0.00 ,,26.37,101.32,27.35,106.59,32.23,110.40,48.84,110.81,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,26.37,101.28,29.30,106.63,30.28,110.40,45.91,110.84,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,27.35,101.32,29.30,106.67,33.21,110.37,45.91,110.81,4000.00,0.00,0.00,29.01,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,29.30,101.28,29.30,106.63,33.21,110.33,42.00,110.81,4000.00,0.00,0.00,29.05,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,26.37,101.32,26.37,106.59,32.23,110.40,43.96,110.77,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.22,0.00,0.00 ,,24.42,101.28,26.37,106.59,30.28,110.37,43.96,110.77,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,26.37,101.25,27.35,106.63,32.23,110.33,42.00,110.73,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,170.07,0.00,0.00 ,,24.42,101.28,27.35,106.59,30.28,110.37,42.00,110.77,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,170.07,0.00,0.00 ,,27.35,101.28,29.30,106.59,32.23,110.37,40.05,110.81,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,26.37,101.28,29.30,106.63,30.28,110.33,42.00,110.81,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,170.07,0.00,0.00 ,,26.37,101.32,30.28,106.70,30.28,110.40,45.91,110.88,4000.00,0.00,4.88,29.01,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,29.30,101.39,30.28,106.78,33.21,110.55,44.93,111.03,4000.00,0.00,4.88,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,29.30,101.43,31.26,106.81,33.21,110.66,48.84,111.10,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,27.35,101.39,34.19,106.81,32.23,110.62,52.75,111.14,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,170.07,0.00,0.00 ,,26.37,101.43,31.26,106.85,32.23,110.62,49.82,111.17,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,169.86,0.00,0.00 ,,26.37,101.43,27.35,106.89,32.23,110.62,51.77,111.17,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,26.37,101.47,28.33,106.92,34.19,110.62,48.84,111.17,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,29.30,101.43,28.33,106.92,33.21,110.66,49.82,111.21,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,29.30,101.47,27.35,106.96,33.21,110.66,49.82,111.17,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,27.35,101.43,28.33,106.85,33.21,110.62,51.77,111.21,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,29.30,101.43,27.35,106.89,32.23,110.62,47.86,111.17,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,24.42,101.39,26.37,106.89,33.21,110.62,47.86,111.17,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,170.07,0.00,0.00 ,,24.42,101.43,24.42,106.92,30.28,110.62,51.77,111.14,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,23.44,101.47,27.35,106.92,32.23,110.70,51.77,111.21,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,26.37,101.43,27.35,106.92,30.28,110.70,48.84,111.21,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,169.86,0.00,0.00 ,,27.35,101.39,30.28,106.89,33.21,110.66,47.86,111.17,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,170.07,0.00,0.00 ,,26.37,101.43,30.28,106.89,32.23,110.66,49.82,111.17,4000.00,0.00,0.00,28.97,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,24.42,101.39,30.28,106.89,32.23,110.62,48.84,111.14,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,168.79,0.00,0.00 ,,24.42,101.43,31.26,106.89,33.21,110.62,48.84,111.14,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,27.35,101.39,28.33,106.89,32.23,110.66,48.84,111.10,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,24.42,101.39,31.26,106.81,32.23,110.70,48.84,111.14,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,27.35,101.43,30.28,106.89,33.21,110.62,53.72,111.21,4000.00,0.00,0.00,29.05,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,29.30,101.43,30.28,106.92,33.21,110.62,51.77,111.17,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,169.22,0.00,0.00 ,,27.35,101.43,28.33,106.92,34.19,110.66,51.77,111.17,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,29.30,101.43,27.35,106.92,33.21,110.59,47.86,111.21,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,27.35,101.43,24.42,106.85,33.21,110.62,49.82,111.17,4000.00,0.00,4.88,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,24.42,101.43,23.44,106.85,30.28,110.59,47.86,111.14,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,168.79,0.00,0.00 ,,26.37,101.39,23.44,106.96,32.23,110.62,45.91,111.17,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,29.30,101.43,27.35,106.89,32.23,110.66,48.84,111.21,4000.00,0.00,0.00,29.05,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,26.37,101.43,27.35,106.89,32.23,110.59,49.82,111.21,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,168.79,0.00,0.00 ,,26.37,101.43,27.35,106.85,32.23,110.59,52.75,111.17,4000.00,0.00,0.00,29.05,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,26.37,101.39,27.35,106.89,33.21,110.59,55.68,111.17,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,26.37,101.39,31.26,106.85,30.28,110.62,52.75,111.14,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,26.37,101.39,28.33,106.85,32.23,110.62,52.75,111.14,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,26.37,101.39,28.33,106.85,33.21,110.62,48.84,111.14,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,26.37,101.43,30.28,106.89,33.21,110.62,49.82,111.21,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,27.35,101.43,28.33,106.92,33.21,110.62,48.84,111.21,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,29.30,101.43,30.28,106.92,34.19,110.62,56.65,111.17,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,27.35,101.47,27.35,106.92,34.19,110.66,55.68,111.21,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,168.79,0.00,0.00 ,,29.30,101.39,26.37,106.85,33.21,110.55,52.75,111.14,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,168.79,0.00,0.00 ,,29.30,101.39,26.37,106.85,32.23,110.59,52.75,111.17,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,169.01,0.00,0.00 ,,27.35,101.39,23.44,106.89,32.23,110.55,48.84,111.14,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,26.37,101.39,23.44,106.85,32.23,110.59,52.75,111.17,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,168.79,0.00,0.00 ,,27.35,101.43,26.37,106.92,32.23,110.59,47.86,111.17,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,27.35,101.39,27.35,106.89,30.28,110.59,51.77,111.21,4000.00,0.00,0.00,29.05,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,27.35,101.43,28.33,106.85,32.23,110.59,52.75,111.17,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,26.37,101.39,28.33,106.81,32.23,110.55,55.68,111.14,4000.00,0.00,0.00,28.97,
0.081,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,168.79,0.00,0.00 ,,26.37,101.39,27.35,106.85,33.21,110.55,53.72,111.10,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,26.37,101.39,28.33,106.85,32.23,110.62,51.77,111.14,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,26.37,101.39,30.28,106.85,32.23,110.66,53.72,111.10,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,101.39,31.26,106.92,32.23,110.59,49.82,111.14,4000.00,0.00,4.88,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,26.37,101.39,33.21,106.85,33.21,110.55,45.91,111.06,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.01,0.00,0.00 ,,26.37,101.39,31.26,106.81,33.21,110.51,14.65,111.14,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,26.37,101.39,31.26,106.81,33.21,110.59,7.81,111.14,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,27.35,101.39,30.28,106.81,33.21,110.59,35.16,111.10,4000.00,0.00,0.00,28.97,
0.059,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,26.37,101.32,28.33,106.85,34.19,110.59,47.86,111.10,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,27.35,101.39,28.33,106.85,32.23,110.59,49.82,111.17,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,27.35,101.39,27.35,106.85,33.21,110.59,48.84,111.17,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,29.30,101.39,28.33,106.85,33.21,110.62,52.75,111.14,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,26.37,101.39,27.35,106.85,30.28,110.55,48.84,111.14,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.23,169.43,0.00,0.00 ,,27.35,101.43,30.28,106.81,33.21,110.59,52.75,111.14,4000.00,0.00,0.00,28.94,
0.081,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,24.42,101.36,30.28,106.85,34.19,110.59,51.77,111.14,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,26.37,101.36,30.28,106.81,32.23,110.55,49.82,111.10,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,26.37,101.39,28.33,106.81,33.21,110.59,49.82,111.10,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,26.37,101.47,31.26,106.85,33.21,110.55,51.77,111.17,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,26.37,101.39,30.28,106.85,33.21,110.62,51.77,111.17,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,27.35,101.43,31.26,106.85,33.21,110.59,49.82,111.17,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.23,169.22,0.00,0.00 ,,26.37,101.47,31.26,106.81,33.21,110.55,51.77,111.14,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.01,0.00,0.00 ,,26.37,101.39,31.26,106.85,32.23,110.48,49.82,111.14,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,26.37,101.36,30.28,106.85,30.28,110.51,47.86,111.10,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,24.42,101.39,27.35,106.81,32.23,110.59,42.00,111.14,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,29.30,101.39,28.33,106.85,33.21,110.59,43.96,111.14,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.43,0.00,0.00 ,,26.37,101.39,30.28,106.81,34.19,110.59,49.82,111.17,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,26.37,101.39,31.26,106.85,30.28,110.62,49.82,111.14,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.43,0.00,0.00 ,,26.37,101.39,30.28,106.81,32.23,110.55,48.84,111.10,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,26.37,101.36,26.37,106.78,32.23,110.51,48.84,111.10,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,26.37,101.32,26.37,106.81,32.23,110.51,48.84,111.10,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,24.42,101.39,29.30,106.78,32.23,110.51,47.86,111.14,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,26.37,101.39,31.26,106.85,32.23,110.59,45.91,111.06,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.65,0.00,0.00 ,,26.37,101.32,31.26,106.81,32.23,110.51,42.00,111.17,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,27.35,101.39,33.21,106.85,33.21,110.51,47.86,111.14,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,27.35,101.36,31.26,106.81,30.28,110.51,52.75,111.10,4000.00,0.00,0.00,28.94,
0.081,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,170.44,169.43,0.00,0.00 ,,26.37,101.32,31.26,106.70,32.23,110.48,52.75,111.06,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.44,169.22,0.00,0.00 ,,23.44,101.28,33.21,106.63,29.30,110.44,52.75,110.99,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,23.44,101.25,31.26,106.63,29.30,110.37,44.93,110.95,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,26.37,101.25,31.26,106.59,30.28,110.37,48.84,110.92,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,24.42,101.28,31.26,106.63,30.28,110.37,47.86,110.92,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,24.42,101.25,31.26,106.59,30.28,110.37,42.00,110.88,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,27.35,101.28,30.28,106.59,30.28,110.37,34.19,110.81,4000.00,0.00,4.88,28.90,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,26.37,101.21,29.30,106.52,30.28,110.26,38.10,110.73,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,24.42,101.17,31.26,106.48,30.28,110.22,43.96,110.70,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,24.42,101.17,29.30,106.45,29.30,110.18,42.00,110.66,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,24.42,101.21,27.35,106.48,30.28,110.15,38.10,110.66,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,168.79,0.00,0.00 ,,27.35,101.21,27.35,106.48,32.23,110.18,38.10,110.66,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,168.79,0.00,0.00 ,,27.35,101.21,31.26,106.48,32.23,110.22,43.96,110.70,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,23.44,101.21,36.14,106.56,30.28,110.22,45.91,110.66,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,23.44,101.17,37.12,106.48,29.30,110.15,40.05,110.62,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,24.42,101.17,31.26,106.41,29.30,110.18,38.10,110.59,4000.00,0.00,4.88,28.86,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,168.79,0.00,0.00 ,,23.44,101.21,29.30,106.45,28.33,110.18,37.12,110.66,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,168.79,0.00,0.00 ,,26.37,101.21,29.30,106.48,28.33,110.15,40.05,110.62,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,21.49,101.25,29.30,106.48,28.33,110.26,42.00,110.70,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,21.49,101.25,31.26,106.56,29.30,110.33,43.96,110.84,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,27.35,101.28,29.30,106.67,32.23,110.44,43.96,110.95,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,27.35,101.28,27.35,106.67,33.21,110.44,38.10,110.99,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,26.37,101.32,27.35,106.74,33.21,110.44,42.00,110.99,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,26.37,101.32,23.44,106.78,32.23,110.44,42.00,111.03,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,26.37,101.36,26.37,106.78,32.23,110.51,45.91,111.03,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,27.35,101.32,26.37,106.78,34.19,110.55,42.00,111.06,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,27.35,101.32,29.30,106.74,32.23,110.55,44.93,111.10,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,27.35,101.32,31.26,106.81,34.19,110.51,47.86,111.03,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,24.42,101.32,33.21,106.74,33.21,110.51,51.77,111.03,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.007,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,23.44,101.28,36.14,106.74,32.23,110.48,53.72,110.99,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,18.56,101.32,34.19,106.78,28.33,110.48,49.82,110.99,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,18.56,101.28,38.10,106.70,25.40,110.44,51.77,110.99,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,20.51,101.28,38.10,106.74,26.37,110.48,49.82,111.03,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,20.51,101.39,36.14,106.78,26.37,110.48,51.77,111.06,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,21.49,101.32,36.14,106.78,28.33,110.48,53.72,111.03,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,23.44,101.28,33.21,106.81,30.28,110.48,52.75,111.03,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,24.42,101.28,29.30,106.78,30.28,110.48,52.75,111.03,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,101.32,26.37,106.74,30.28,110.48,47.86,111.03,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,27.35,101.28,24.42,106.78,33.21,110.48,47.86,111.03,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,29.30,101.28,21.49,106.74,34.19,110.48,40.05,111.03,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,29.30,101.39,21.49,106.78,36.14,110.48,38.10,111.06,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,29.30,101.32,23.44,106.78,38.10,110.51,43.96,111.06,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,29.30,101.28,27.35,106.78,36.14,110.51,47.86,110.99,4000.00,0.00,4.88,28.86,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,27.35,101.28,27.35,106.78,33.21,110.48,49.82,111.03,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,24.42,101.25,31.26,106.74,32.23,110.44,51.77,111.03,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,20.51,101.28,37.12,106.78,28.33,110.44,52.75,110.99,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,17.58,101.21,36.14,106.56,26.37,110.26,53.72,110.88,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,17.58,101.28,38.10,106.59,26.37,110.29,52.75,110.92,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,18.56,101.25,40.05,106.70,25.40,110.37,56.65,110.95,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,18.56,101.28,41.03,106.74,26.37,110.48,56.65,111.03,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,17.58,101.28,40.05,106.78,25.40,110.48,59.58,111.03,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,23.44,101.28,31.26,106.70,26.37,110.40,53.72,111.03,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,26.37,101.28,27.35,106.67,29.30,110.44,49.82,110.99,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,26.37,101.28,27.35,106.74,33.21,110.44,45.91,110.99,4000.00,0.00,0.00,28.90,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,101.28,26.37,106.74,33.21,110.48,48.84,111.03,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,27.35,101.28,23.44,106.74,34.19,110.51,48.84,111.03,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,33.21,101.28,21.49,106.74,38.10,110.48,42.00,111.03,4000.00,0.00,4.88,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,35.16,101.28,17.58,106.81,40.05,110.40,38.10,111.03,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,35.16,101.28,21.49,106.74,40.05,110.48,42.00,110.99,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,30.28,101.25,21.49,106.70,37.12,110.40,43.96,110.99,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,29.30,101.25,24.42,106.74,36.14,110.48,45.91,111.03,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,23.44,101.28,34.19,106.70,28.33,110.40,51.77,111.03,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,169.43,0.00,0.00 ,,17.58,101.28,41.03,106.74,23.44,110.48,56.65,111.03,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.43,0.00,0.00 ,,15.63,101.28,40.05,106.67,25.40,110.44,55.68,110.95,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,169.43,0.00,0.00 ,,18.56,101.28,38.10,106.67,25.40,110.40,53.72,110.95,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,17.58,101.25,38.10,106.70,25.40,110.40,52.75,110.95,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,17.58,101.25,37.12,106.63,22.47,110.37,51.77,110.92,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,18.56,101.25,34.19,106.67,22.47,110.37,51.77,110.92,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,20.51,101.28,29.30,106.67,26.37,110.40,51.77,110.95,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,24.42,101.28,24.42,106.70,29.30,110.37,44.93,110.92,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.01,0.00,0.00 ,,29.30,101.25,24.42,106.63,34.19,110.37,42.00,110.99,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,168.58,0.00,0.00 ,,26.37,101.25,26.37,106.67,34.19,110.40,43.96,110.95,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,29.30,101.25,27.35,106.70,34.19,110.37,45.91,110.95,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,30.28,101.25,21.49,106.67,34.19,110.33,43.96,110.95,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,169.01,0.00,0.00 ,,32.23,101.25,17.58,106.70,36.14,110.37,42.00,110.95,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,30.28,101.21,20.51,106.70,36.14,110.37,40.05,110.95,4000.00,0.00,0.00,28.90,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,26.37,101.25,23.44,106.70,33.21,110.40,44.93,110.95,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,169.01,0.00,0.00 ,,26.37,101.28,31.26,106.74,30.28,110.40,48.84,110.99,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,20.51,101.25,36.14,106.67,28.33,110.33,53.72,110.95,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,168.58,0.00,0.00 ,,23.44,101.25,34.19,106.70,30.28,110.40,51.77,110.95,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,23.44,101.21,31.26,106.63,25.40,110.37,51.77,110.95,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,20.51,101.21,31.26,106.63,26.37,110.37,52.75,110.95,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,168.79,0.00,0.00 ,,21.49,101.21,31.26,106.67,26.37,110.37,48.84,110.99,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,23.44,101.28,30.28,106.70,28.33,110.37,45.91,110.95,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.43,0.00,0.00 ,,24.42,101.21,29.30,106.70,30.28,110.40,45.91,110.95,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,26.37,101.28,27.35,106.67,32.23,110.40,48.84,110.99,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,27.35,101.21,24.42,106.67,33.21,110.40,47.86,110.95,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,29.30,101.25,21.49,106.67,33.21,110.33,45.91,110.92,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,27.35,101.21,23.44,106.63,33.21,110.33,45.91,110.95,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,169.22,0.00,0.00 ,,26.37,101.21,26.37,106.63,32.23,110.37,47.86,110.95,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,168.79,0.00,0.00 ,,26.37,101.25,29.30,106.70,32.23,110.37,48.84,110.99,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,26.37,101.21,29.30,106.70,32.23,110.37,47.86,110.95,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.79,0.00,0.00 ,,29.30,101.25,29.30,106.70,32.23,110.37,42.00,110.99,4000.00,0.00,4.88,29.01,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,168.79,0.00,0.00 ,,27.35,101.28,29.30,106.70,32.23,110.44,43.96,110.95,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,23.44,101.21,34.19,106.70,28.33,110.37,51.77,110.99,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,21.49,101.25,33.21,106.70,28.33,110.29,51.77,110.95,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,24.42,101.21,26.37,106.70,30.28,110.33,47.86,110.95,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,169.65,0.00,0.00 ,,26.37,101.25,26.37,106.74,30.28,110.37,47.86,111.03,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,27.35,101.28,27.35,106.67,32.23,110.40,51.77,110.95,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,29.30,101.25,29.30,106.67,32.23,110.40,52.75,110.99,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,27.35,101.28,29.30,106.70,33.21,110.37,49.82,110.99,4000.00,0.00,0.00,29.01,
0.066,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,27.35,101.17,26.37,106.59,34.19,110.29,47.86,110.92,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,27.35,101.17,26.37,106.52,33.21,110.22,48.84,110.84,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,26.37,101.17,26.37,106.48,30.28,110.18,47.86,110.84,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,26.37,101.17,26.37,106.48,32.23,110.22,45.91,110.77,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,27.35,101.17,24.42,106.48,30.28,110.22,47.86,110.81,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,27.35,101.17,27.35,106.45,30.28,110.22,48.84,110.77,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,27.35,101.17,29.30,106.45,32.23,110.15,48.84,110.70,4000.00,0.00,0.00,28.97,
0.066,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,26.37,101.14,30.28,106.45,32.23,110.04,43.96,110.66,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,27.35,101.10,27.35,106.37,32.23,110.04,37.12,110.62,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,24.42,101.06,27.35,106.41,32.23,110.04,36.14,110.59,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,24.42,101.10,26.37,106.41,30.28,110.07,40.05,110.59,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.65,0.00,0.00 ,,26.37,101.10,27.35,106.41,30.28,110.00,42.00,110.62,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,27.35,101.06,24.42,106.41,33.21,110.07,40.05,110.55,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,27.35,101.10,26.37,106.41,34.19,110.07,44.93,110.59,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,172.15,169.86,0.00,0.00 ,,29.30,101.10,26.37,106.41,32.23,110.00,40.05,110.59,4000.00,0.00,0.00,28.97,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,26.37,101.06,29.30,106.37,33.21,110.04,42.00,110.59,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,24.42,101.06,27.35,106.37,32.23,110.04,41.03,110.59,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,26.37,101.10,24.42,106.37,33.21,110.07,38.10,110.59,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,24.42,101.14,30.28,106.48,32.23,110.26,43.96,110.81,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,26.37,101.17,31.26,106.56,33.21,110.29,47.86,110.88,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,29.30,101.25,31.26,106.63,34.19,110.33,48.84,110.92,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,26.37,101.28,31.26,106.63,32.23,110.37,52.75,110.95,4000.00,0.00,0.00,29.01,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,27.35,101.21,30.28,106.70,32.23,110.37,51.77,110.95,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,26.37,101.21,27.35,106.70,32.23,110.33,49.82,110.95,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,24.42,101.21,26.37,106.67,33.21,110.33,43.96,110.92,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,26.37,101.21,26.37,106.70,33.21,110.33,48.84,110.99,4000.00,0.00,4.88,29.01,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,26.37,101.28,26.37,106.74,33.21,110.33,48.84,110.99,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,27.35,101.21,27.35,106.70,34.19,110.37,49.82,110.99,4000.00,0.00,4.88,28.97,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.51,169.65,0.00,0.00 ,,27.35,101.21,24.42,106.70,34.19,110.37,48.84,110.95,4000.00,0.00,0.00,29.01,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,171.51,169.43,0.00,0.00 ,,29.30,101.21,26.37,106.67,33.21,110.37,45.91,110.95,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,26.37,101.25,26.37,106.67,32.23,110.33,47.86,110.92,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,26.37,101.17,26.37,106.63,32.23,110.33,45.91,110.95,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,169.43,0.00,0.00 ,,27.35,101.21,26.37,106.63,33.21,110.37,47.86,110.95,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,24.42,101.25,29.30,106.67,32.23,110.33,47.86,110.99,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,26.37,101.25,29.30,106.70,32.23,110.33,45.91,110.95,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,101.21,30.28,106.70,34.19,110.33,52.75,110.95,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,169.22,0.00,0.00 ,,27.35,101.21,30.28,106.67,33.21,110.29,53.72,110.92,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,26.37,101.17,27.35,106.67,32.23,110.29,51.77,110.92,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,26.37,101.21,29.30,106.59,32.23,110.33,51.77,110.92,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,101.21,29.30,106.70,33.21,110.33,48.84,110.95,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,29.30,101.21,29.30,106.70,33.21,110.37,51.77,110.95,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,27.35,101.21,27.35,106.67,33.21,110.37,47.86,110.99,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,27.35,101.21,24.42,106.63,33.21,110.33,48.84,110.92,4000.00,0.00,0.00,29.01,
0.066,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,29.30,101.25,24.42,106.70,33.21,110.33,44.93,110.92,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,26.37,101.21,24.42,106.67,32.23,110.29,48.84,110.92,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,26.37,101.25,27.35,106.67,32.23,110.29,51.77,110.92,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,24.42,101.25,26.37,106.67,30.28,110.29,51.77,110.92,4000.00,0.00,4.88,29.01,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,24.42,101.25,27.35,106.67,30.28,110.33,47.86,110.95,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,24.42,101.21,29.30,106.70,30.28,110.33,51.77,110.92,4000.00,0.00,4.88,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,26.37,101.21,29.30,106.70,33.21,110.37,52.75,110.92,4000.00,0.00,0.00,28.97,
