SAP ID,109003008528,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,27.35,101.21,30.28,106.67,32.23,110.33,52.75,110.92,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,26.37,101.17,31.26,106.67,33.21,110.29,51.77,110.88,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,29.30,101.17,30.28,106.63,33.21,110.22,45.91,110.88,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,27.35,101.21,27.35,106.63,32.23,110.26,47.86,110.84,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,29.30,101.25,30.28,106.63,33.21,110.33,47.86,110.92,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,29.30,101.21,29.30,106.63,34.19,110.37,48.84,110.88,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,29.30,101.21,27.35,106.63,34.19,110.33,49.82,110.92,4000.00,0.00,0.00,29.05,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,27.35,101.21,26.37,106.63,36.14,110.29,48.84,110.92,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,26.37,101.25,24.42,106.63,33.21,110.29,49.82,110.88,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,27.35,101.25,26.37,106.59,32.23,110.29,47.86,110.88,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,168.79,0.00,0.00 ,,26.37,101.21,23.44,106.67,30.28,110.26,44.93,110.88,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,26.37,101.21,26.37,106.63,30.28,110.33,48.84,110.88,4000.00,0.00,0.00,29.05,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,26.37,101.25,29.30,106.63,30.28,110.29,52.75,110.92,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,27.35,101.21,29.30,106.63,33.21,110.29,51.77,110.92,4000.00,0.00,4.88,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,27.35,101.25,29.30,106.67,33.21,110.29,48.84,110.92,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,27.35,101.21,31.26,106.70,33.21,110.26,49.82,110.92,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,27.35,101.21,30.28,106.63,32.23,110.33,49.82,110.88,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,27.35,101.21,30.28,106.63,32.23,110.29,52.75,110.92,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,27.35,101.21,31.26,106.63,33.21,110.33,51.77,110.92,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,168.79,0.00,0.00 ,,27.35,101.21,31.26,106.63,33.21,110.33,48.84,110.92,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,29.30,101.28,31.26,106.63,34.19,110.33,48.84,110.95,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,26.37,101.25,33.21,106.67,34.19,110.33,52.75,110.95,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,168.79,0.00,0.00 ,,29.30,101.21,31.26,106.59,33.21,110.26,55.68,110.88,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,29.30,101.17,29.30,106.63,33.21,110.33,53.72,110.84,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,27.35,101.21,29.30,106.59,32.23,110.26,52.75,110.88,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,26.37,101.25,26.37,106.59,33.21,110.26,48.84,110.88,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,168.58,0.00,0.00 ,,26.37,101.17,27.35,106.59,32.23,110.26,45.91,110.88,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,168.79,0.00,0.00 ,,27.35,101.25,31.26,106.63,32.23,110.26,49.82,110.92,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,27.35,101.25,30.28,106.63,32.23,110.29,48.84,110.92,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,27.35,101.21,31.26,106.63,33.21,110.33,49.82,110.84,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,26.37,101.17,30.28,106.56,32.23,110.29,52.75,110.88,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,29.30,101.17,31.26,106.59,32.23,110.26,52.75,110.84,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,24.42,101.21,33.21,106.67,33.21,110.22,49.82,110.88,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,26.37,101.17,30.28,106.67,33.21,110.26,48.84,110.88,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,27.35,101.21,30.28,106.67,33.21,110.33,48.84,110.84,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,27.35,101.21,31.26,106.67,33.21,110.33,48.84,110.88,4000.00,0.00,0.00,28.97,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.01,0.00,0.00 ,,29.30,101.21,30.28,106.63,34.19,110.26,45.91,110.84,4000.00,0.00,0.00,28.97,
0.081,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,29.30,101.17,30.28,106.56,33.21,110.29,43.96,110.84,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,27.35,101.17,31.26,106.59,33.21,110.26,42.00,110.88,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.44,168.79,0.00,0.00 ,,26.37,101.21,30.28,106.56,32.23,110.26,49.82,110.88,4000.00,0.00,0.00,28.90,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,27.35,101.21,27.35,106.63,33.21,110.26,48.84,110.88,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,29.30,101.21,30.28,106.59,33.21,110.26,48.84,110.92,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,27.35,101.21,29.30,106.63,33.21,110.29,48.84,110.92,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,24.42,101.17,29.30,106.63,32.23,110.29,44.93,110.88,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,26.37,101.21,30.28,106.59,32.23,110.26,45.91,110.88,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,27.35,101.10,29.30,106.59,33.21,110.22,42.00,110.84,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,23.44,101.17,30.28,106.59,30.28,110.26,43.96,110.84,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,170.07,0.00,0.00 ,,24.42,101.17,30.28,106.67,32.23,110.26,44.93,110.88,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,26.37,101.21,31.26,106.56,30.28,110.22,47.86,110.84,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,27.35,101.17,31.26,106.56,32.23,110.22,48.84,110.84,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,27.35,101.17,33.21,106.56,32.23,110.26,49.82,110.81,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.86,0.00,0.00 ,,26.37,101.14,31.26,106.52,33.21,110.11,52.75,110.73,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,24.42,101.06,31.26,106.45,30.28,110.11,49.82,110.70,4000.00,0.00,0.00,28.90,
0.059,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,170.07,0.00,0.00 ,,23.44,101.10,30.28,106.45,33.21,110.07,47.86,110.66,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,24.42,101.10,29.30,106.41,30.28,110.11,41.03,110.66,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,23.44,101.06,30.28,106.41,29.30,110.11,45.91,110.59,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,24.42,101.10,30.28,106.34,30.28,110.04,45.91,110.55,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,27.35,101.06,31.26,106.34,32.23,110.00,46.89,110.51,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,26.37,101.03,30.28,106.30,32.23,109.96,43.96,110.44,4000.00,0.00,0.00,28.94,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,26.37,100.99,27.35,106.26,29.30,109.89,43.96,110.37,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,21.49,101.03,31.26,106.30,30.28,109.93,38.10,110.44,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,24.42,101.06,30.28,106.30,29.30,109.89,40.05,110.44,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,24.42,101.03,33.21,106.30,29.30,109.96,42.00,110.48,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,27.35,101.03,33.21,106.30,32.23,110.00,47.86,110.48,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,27.35,101.03,29.30,106.34,30.28,109.93,46.89,110.51,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,26.37,101.03,29.30,106.34,32.23,109.93,41.03,110.51,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.86,0.00,0.00 ,,26.37,101.03,29.30,106.30,30.28,109.93,44.93,110.44,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,23.44,100.99,30.28,106.30,29.30,109.93,43.96,110.48,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,24.42,101.06,29.30,106.37,29.30,110.00,48.84,110.51,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,26.37,101.10,27.35,106.45,29.30,110.07,43.96,110.70,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.51,169.01,0.00,0.00 ,,26.37,101.14,29.30,106.56,32.23,110.15,44.93,110.81,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,24.42,101.14,30.28,106.56,30.28,110.22,43.96,110.84,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,168.79,0.00,0.00 ,,24.42,101.14,30.28,106.52,30.28,110.18,48.84,110.84,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,26.37,101.14,30.28,106.52,29.30,110.15,47.86,110.84,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,24.42,101.14,30.28,106.52,29.30,110.18,47.86,110.88,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.87,169.86,0.00,0.00 ,,26.37,101.17,30.28,106.56,29.30,110.18,47.86,110.84,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,168.58,0.00,0.00 ,,24.42,101.14,31.26,106.63,30.28,110.22,48.84,110.88,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,24.42,101.17,31.26,106.59,30.28,110.22,47.86,110.88,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,26.37,101.17,33.21,106.59,33.21,110.18,47.86,110.84,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,27.35,101.17,34.19,106.59,32.23,110.22,47.86,110.88,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,168.58,0.00,0.00 ,,27.35,101.14,33.21,106.59,32.23,110.18,48.84,110.84,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,26.37,101.17,31.26,106.56,32.23,110.22,47.86,110.81,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,24.42,101.14,30.28,106.52,32.23,110.22,52.75,110.84,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,23.44,101.14,31.26,106.59,30.28,110.22,47.86,110.88,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,24.42,101.17,31.26,106.59,29.30,110.22,49.82,110.88,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,24.42,101.14,30.28,106.59,32.23,110.26,49.82,110.84,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,26.37,101.17,31.26,106.56,30.28,110.22,49.82,110.88,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,27.35,101.14,27.35,106.56,32.23,110.22,44.93,110.84,4000.00,0.00,4.88,28.90,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,168.58,0.00,0.00 ,,26.37,101.10,26.37,106.52,32.23,110.15,42.00,110.84,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,24.42,101.14,29.30,106.52,29.30,110.11,44.93,110.84,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,168.58,0.00,0.00 ,,24.42,101.14,31.26,106.59,30.28,110.15,45.91,110.84,4000.00,0.00,0.00,28.86,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,168.79,0.00,0.00 ,,24.42,101.17,29.30,106.56,30.28,110.18,49.82,110.84,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.58,0.00,0.00 ,,26.37,101.14,31.26,106.59,32.23,110.22,49.82,110.84,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,27.35,101.14,34.19,106.59,30.28,110.22,47.86,110.88,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.51,168.79,0.00,0.00 ,,29.30,101.17,33.21,106.56,34.19,110.18,51.77,110.88,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,168.58,0.00,0.00 ,,26.37,101.14,31.26,106.52,33.21,110.15,48.84,110.84,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,168.79,0.00,0.00 ,,27.35,101.10,29.30,106.56,30.28,110.22,48.84,110.84,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,26.37,101.14,30.28,106.56,32.23,110.18,45.91,110.84,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,27.35,101.14,29.30,106.52,32.23,110.26,51.77,110.92,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,24.42,101.14,30.28,106.56,30.28,110.18,52.75,110.84,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.29,168.79,0.00,0.00 ,,27.35,101.14,30.28,106.56,32.23,110.18,48.84,110.84,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.51,169.01,0.00,0.00 ,,26.37,101.10,30.28,106.56,30.28,110.18,49.82,110.84,4000.00,0.00,0.00,28.94,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,27.35,101.10,29.30,106.56,32.23,110.15,43.96,110.77,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,26.37,101.14,29.30,106.56,29.30,110.11,45.91,110.84,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,168.58,0.00,0.00 ,,21.49,101.10,29.30,106.52,30.28,110.18,43.96,110.84,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,168.79,0.00,0.00 ,,24.42,101.14,27.35,106.56,28.33,110.15,42.00,110.84,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,23.44,101.10,30.28,106.59,29.30,110.18,43.96,110.88,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,169.01,0.00,0.00 ,,24.42,101.14,33.21,106.56,32.23,110.18,51.77,110.88,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.72,168.79,0.00,0.00 ,,24.42,101.14,30.28,106.59,32.23,110.15,53.72,110.84,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,26.37,101.10,33.21,106.56,32.23,110.15,51.77,110.84,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,26.37,101.10,34.19,106.52,33.21,110.11,49.82,110.81,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,26.37,101.14,33.21,106.52,32.23,110.15,47.86,110.81,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,168.79,0.00,0.00 ,,26.37,101.06,31.26,106.52,32.23,110.15,45.91,110.81,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,26.37,101.10,31.26,106.52,32.23,110.11,45.91,110.81,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,26.37,101.10,30.28,106.52,33.21,110.11,45.91,110.81,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,26.37,101.14,29.30,106.52,32.23,110.11,48.84,110.77,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,26.37,101.06,26.37,106.45,32.23,110.07,48.84,110.77,4000.00,0.00,0.00,28.94,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,26.37,101.06,24.42,106.45,29.30,110.04,49.82,110.77,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,20.51,101.06,23.44,106.41,29.30,110.04,47.86,110.77,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,24.42,101.10,26.37,106.48,30.28,110.07,48.84,110.81,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,26.37,101.10,26.37,106.52,32.23,110.11,49.82,110.77,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,27.35,101.14,27.35,106.52,30.28,110.11,48.84,110.81,4000.00,0.00,4.88,28.94,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,24.42,101.10,27.35,106.52,30.28,110.11,49.82,110.81,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,24.42,101.10,27.35,106.48,30.28,110.07,43.96,110.77,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,24.42,101.06,30.28,106.48,28.33,110.04,48.84,110.77,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,24.42,101.03,29.30,106.48,30.28,110.04,48.84,110.77,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,23.44,101.10,30.28,106.48,30.28,110.11,52.75,110.81,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,24.42,101.10,33.21,106.56,30.28,110.15,49.82,110.81,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.22,0.00,0.00 ,,29.30,101.10,27.35,106.52,29.30,110.07,49.82,110.77,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.43,0.00,0.00 ,,26.37,101.10,29.30,106.52,32.23,110.07,49.82,110.77,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.02,169.65,0.00,0.00 ,,24.42,101.06,30.28,106.48,32.23,110.15,48.84,110.77,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,169.43,0.00,0.00 ,,26.37,101.10,30.28,106.48,32.23,110.07,49.82,110.77,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.01,0.00,0.00 ,,26.37,101.06,29.30,106.41,29.30,110.07,47.86,110.81,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,21.49,101.14,26.37,106.45,30.28,110.07,47.86,110.81,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,26.37,101.10,27.35,106.48,30.28,110.11,48.84,110.81,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,26.37,101.10,27.35,106.56,30.28,110.15,48.84,110.81,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,26.37,101.14,27.35,106.48,30.28,110.07,48.84,110.77,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.23,169.22,0.00,0.00 ,,26.37,101.10,29.30,106.45,30.28,110.11,47.86,110.84,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.23,169.01,0.00,0.00 ,,23.44,101.03,30.28,106.48,32.23,110.07,48.84,110.77,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,24.42,101.06,29.30,106.45,30.28,110.04,47.86,110.73,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,168.79,0.00,0.00 ,,24.42,101.06,26.37,106.48,30.28,110.00,43.96,110.73,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,24.42,101.10,29.30,106.48,33.21,110.11,43.96,110.81,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.44,169.43,0.00,0.00 ,,26.37,101.10,29.30,106.52,30.28,110.07,51.77,110.81,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,26.37,101.06,33.21,106.52,33.21,110.11,55.68,110.84,4000.00,0.00,4.88,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.44,168.79,0.00,0.00 ,,26.37,101.10,30.28,106.48,32.23,110.07,51.77,110.81,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.23,169.43,0.00,0.00 ,,26.37,101.06,27.35,106.45,32.23,110.04,48.84,110.81,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,27.35,101.03,27.35,106.41,33.21,110.07,47.86,110.77,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,169.01,0.00,0.00 ,,24.42,101.06,26.37,106.48,32.23,110.04,45.91,110.70,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,26.37,101.06,27.35,106.48,33.21,110.07,42.00,110.77,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,26.37,101.10,27.35,106.52,32.23,110.07,43.96,110.77,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,29.30,101.10,29.30,106.45,33.21,110.07,47.86,110.77,4000.00,0.00,4.88,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.01,0.00,0.00 ,,27.35,101.03,26.37,106.41,34.19,110.04,47.86,110.70,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.01,0.00,0.00 ,,30.28,101.03,24.42,106.37,33.21,110.00,47.86,110.66,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,27.35,101.03,26.37,106.30,32.23,109.93,42.00,110.59,4000.00,0.00,4.88,28.97,
0.073,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,170.23,168.79,0.00,0.00 ,,24.42,100.99,27.35,106.30,33.21,109.93,43.96,110.51,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.44,169.01,0.00,0.00 ,,26.37,100.99,26.37,106.30,30.28,109.93,43.96,110.51,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,26.37,100.99,27.35,106.34,32.23,109.89,42.00,110.51,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,170.44,169.43,0.00,0.00 ,,27.35,100.99,29.30,106.23,33.21,109.85,38.10,110.48,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,27.35,100.92,29.30,106.23,33.21,109.82,42.00,110.40,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,26.37,100.99,30.28,106.23,32.23,109.78,40.05,110.44,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.65,0.00,0.00 ,,27.35,100.92,29.30,106.23,32.23,109.82,44.93,110.37,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.43,0.00,0.00 ,,26.37,100.95,30.28,106.23,32.23,109.82,42.00,110.40,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,26.37,100.95,26.37,106.23,32.23,109.82,37.12,110.40,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,27.35,100.92,24.42,106.23,33.21,109.82,34.19,110.40,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,30.28,100.92,24.42,106.23,36.14,109.78,34.19,110.44,4000.00,0.00,0.00,29.05,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.43,0.00,0.00 ,,29.30,100.95,24.42,106.19,35.16,109.78,37.12,110.40,4000.00,0.00,0.00,29.05,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,30.28,100.92,24.42,106.19,36.14,109.82,40.05,110.37,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,27.35,100.88,26.37,106.15,33.21,109.78,41.03,110.37,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,170.87,168.79,0.00,0.00 ,,29.30,100.92,24.42,106.19,35.16,109.85,40.05,110.44,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,170.66,169.22,0.00,0.00 ,,27.35,101.03,24.42,106.30,33.21,109.96,44.93,110.59,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,26.37,101.06,30.28,106.37,32.23,110.00,50.79,110.66,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.22,0.00,0.00 ,,24.42,101.10,34.19,106.45,32.23,110.07,54.70,110.73,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.86,0.00,0.00 ,,24.42,101.10,36.14,106.52,29.30,110.07,54.70,110.77,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,169.38,170.07,0.00,0.00 ,,24.42,101.28,33.21,106.67,29.30,110.29,51.77,110.92,4000.00,0.00,0.00,29.01,
0.066,0.125,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.43,0.00,0.00 ,,27.35,101.06,34.19,106.48,32.23,110.07,52.75,110.77,4000.00,0.00,9.77,29.05,
0.066,0.572,0.000,0.044,0.000,0.000, ,0.00,0.00,171.08,169.65,0.00,0.00 ,,26.37,101.10,31.26,106.45,33.21,110.07,47.86,110.66,4000.00,0.00,0.00,28.97,
0.073,1.231,0.000,0.015,0.000,0.000, ,0.00,0.00,171.08,169.01,0.00,0.00 ,,24.42,101.06,27.35,106.48,32.23,110.04,48.84,110.70,4000.00,0.00,0.00,29.01,
0.051,2.022,0.000,0.015,0.000,0.000, ,0.00,0.00,171.29,169.22,0.00,0.00 ,,26.37,101.06,26.37,106.48,32.23,110.07,48.84,110.73,4000.00,0.00,0.00,29.05,
0.051,2.894,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,29.30,101.10,26.37,106.48,34.19,110.07,47.86,110.73,4000.00,0.00,0.00,29.01,
0.051,3.795,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,30.28,101.06,22.47,106.48,36.14,110.07,44.93,110.77,4000.00,0.00,4.88,28.97,
0.059,4.711,0.000,0.000,0.000,0.000, ,0.00,0.00,171.08,169.86,0.00,0.00 ,,30.28,101.03,22.47,106.45,36.14,110.04,42.00,110.73,4000.00,0.00,4.88,28.97,
0.073,5.642,0.000,0.015,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,30.28,101.06,23.44,106.48,37.12,110.07,45.91,110.70,4000.00,0.00,0.00,29.01,
0.066,6.499,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.65,0.00,0.00 ,,30.28,101.06,24.42,106.45,33.21,110.00,42.00,110.70,4000.00,0.00,0.00,28.97,
0.066,7.320,0.000,0.015,0.000,0.000, ,0.00,0.00,170.87,169.22,0.00,0.00 ,,27.35,101.03,26.37,106.45,34.19,110.00,42.00,110.66,4000.00,0.00,0.00,28.97,
0.059,8.096,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,27.35,101.06,24.42,106.48,33.21,110.04,44.93,110.73,4000.00,0.00,0.00,29.01,
0.066,8.822,0.000,0.000,0.000,0.000, ,0.00,0.00,171.29,169.65,0.00,0.00 ,,26.37,101.06,27.35,106.52,32.23,110.04,48.84,110.77,4000.00,0.00,0.00,29.01,
0.051,9.496,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,27.35,101.06,29.30,106.48,34.19,110.07,52.75,110.70,4000.00,0.00,0.00,29.05,
0.059,10.133,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.43,0.00,0.00 ,,24.42,101.10,31.26,106.41,30.28,110.07,54.70,110.73,4000.00,0.00,0.00,29.01,
0.059,10.698,0.000,0.022,0.000,0.000, ,0.00,0.00,172.36,169.01,0.00,0.00 ,,26.37,101.06,31.26,106.45,30.28,110.07,52.75,110.66,4000.00,0.00,0.00,29.01,
0.066,11.225,0.000,0.029,0.000,0.000, ,0.00,0.00,171.29,169.43,0.00,0.00 ,,24.42,101.06,31.26,106.45,30.28,110.04,51.77,110.66,4000.00,0.00,0.00,29.01,
0.051,11.701,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.01,0.00,0.00 ,,24.42,101.06,30.28,106.48,30.28,110.04,52.75,110.66,4000.00,0.00,0.00,28.97,
0.066,12.134,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,24.42,101.03,29.30,106.48,30.28,110.07,50.79,110.66,4000.00,0.00,0.00,28.97,
0.037,12.522,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.86,0.00,0.00 ,,29.30,101.10,27.35,106.48,30.28,110.07,44.93,110.70,4000.00,0.00,0.00,29.01,
0.051,12.874,0.000,0.000,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,29.30,101.06,26.37,106.48,32.23,110.07,47.86,110.66,4000.00,0.00,0.00,29.01,
0.051,13.181,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,29.30,101.10,22.47,106.48,34.19,110.04,48.84,110.70,4000.00,0.00,0.00,28.97,
0.059,13.460,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,30.28,101.03,22.47,106.45,36.14,110.00,47.86,110.70,4000.00,0.00,0.00,29.01,
0.073,13.694,0.000,0.022,0.000,0.000, ,0.00,0.00,172.78,169.43,0.00,0.00 ,,26.37,101.10,26.37,106.45,32.23,110.04,47.86,110.62,4000.00,0.00,0.00,28.97,
0.066,13.899,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,27.35,101.06,23.44,106.41,33.21,110.00,45.91,110.62,4000.00,0.00,0.00,28.97,
0.059,14.046,0.000,0.000,0.000,0.000, ,0.00,0.00,171.72,169.22,0.00,0.00 ,,27.35,101.06,22.47,106.45,33.21,110.07,47.86,110.73,4000.00,0.00,0.00,28.97,
0.059,14.163,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.01,0.00,0.00 ,,30.28,101.06,24.42,106.48,32.23,110.04,45.91,110.70,4000.00,0.00,0.00,29.01,
0.059,14.258,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,27.35,101.06,27.35,106.48,34.19,110.04,48.84,110.70,4000.00,0.00,0.00,29.01,
0.051,14.310,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,26.37,101.10,34.19,106.52,30.28,110.04,51.77,110.66,4000.00,0.00,4.88,29.01,
0.073,14.346,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,168.58,0.00,0.00 ,,24.42,101.03,34.19,106.48,29.30,110.04,54.70,110.66,4000.00,0.00,0.00,28.97,
0.073,14.354,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,168.79,0.00,0.00 ,,26.37,101.03,31.26,106.41,30.28,110.04,54.70,110.66,4000.00,0.00,0.00,28.97,
0.051,14.324,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,24.42,101.03,29.30,106.45,30.28,110.07,52.75,110.66,4000.00,0.00,0.00,28.97,
0.059,14.266,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,24.42,101.03,30.28,106.45,29.30,110.00,54.70,110.70,4000.00,0.00,0.00,28.97,
0.059,14.185,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,169.22,0.00,0.00 ,,26.37,101.10,29.30,106.45,29.30,109.96,54.70,110.77,4000.00,0.00,0.00,29.05,
0.051,14.083,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,169.01,0.00,0.00 ,,27.35,101.06,27.35,106.48,32.23,110.04,51.77,110.70,4000.00,0.00,0.00,29.01,
0.059,14.031,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,169.01,0.00,0.00 ,,27.35,101.06,27.35,106.48,34.19,110.07,47.86,110.70,4000.00,0.00,0.00,29.01,
0.066,14.061,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.79,0.00,0.00 ,,27.35,101.10,24.42,106.45,33.21,110.04,48.84,110.70,4000.00,0.00,0.00,28.97,
0.081,14.185,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,29.30,101.06,24.42,106.41,30.28,110.04,52.75,110.66,4000.00,0.00,0.00,28.97,
0.066,14.339,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,169.22,0.00,0.00 ,,24.42,101.03,23.44,106.41,32.23,110.00,51.77,110.66,4000.00,0.00,0.00,29.01,
0.066,14.559,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,27.35,101.03,24.42,106.48,30.28,109.96,52.75,110.66,4000.00,0.00,0.00,28.97,
0.059,14.808,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,168.79,0.00,0.00 ,,27.35,101.06,29.30,106.45,30.28,110.00,50.79,110.66,4000.00,0.00,0.00,29.01,
0.066,15.086,0.000,0.007,0.000,0.000, ,0.00,0.00,172.78,168.79,0.00,0.00 ,,26.37,101.10,29.30,106.48,33.21,109.96,49.82,110.70,4000.00,0.00,0.00,29.05,
0.066,15.387,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,168.58,0.00,0.00 ,,27.35,101.10,29.30,106.45,33.21,110.04,49.82,110.70,4000.00,0.00,4.88,29.01,
0.059,15.680,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,26.37,101.10,29.30,106.48,32.23,110.00,49.82,110.73,4000.00,0.00,4.88,29.01,
0.073,15.980,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,29.30,101.03,30.28,106.48,33.21,110.00,51.77,110.66,4000.00,0.00,0.00,28.97,
0.066,16.266,0.000,0.000,0.000,0.000, ,0.00,0.00,173.00,168.58,0.00,0.00 ,,27.35,101.06,31.26,106.41,33.21,110.04,47.86,110.62,4000.00,0.00,0.00,28.94,
0.066,16.523,0.000,0.007,0.000,0.000, ,0.00,0.00,172.36,168.79,0.00,0.00 ,,27.35,101.03,30.28,106.37,30.28,109.96,51.77,110.62,4000.00,0.00,0.00,28.94,
0.066,16.772,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,27.35,100.99,31.26,106.41,33.21,110.00,50.79,110.62,4000.00,0.00,0.00,29.01,
0.051,17.013,0.000,0.000,0.000,0.000, ,0.00,0.00,172.78,169.43,0.00,0.00 ,,27.35,101.03,29.30,106.45,30.28,110.04,48.84,110.70,4000.00,0.00,0.00,29.01,
0.066,17.248,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.22,0.00,0.00 ,,29.30,101.03,31.26,106.45,34.19,110.04,51.77,110.66,4000.00,0.00,0.00,29.01,
0.059,17.446,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,169.01,0.00,0.00 ,,30.28,101.10,31.26,106.41,33.21,109.96,52.75,110.70,4000.00,0.00,4.88,28.97,
0.073,17.644,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.01,0.00,0.00 ,,27.35,100.99,30.28,106.41,34.19,110.00,54.70,110.66,4000.00,0.00,0.00,28.97,
0.073,17.841,0.000,0.000,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,27.35,101.03,29.30,106.41,32.23,110.00,48.84,110.59,4000.00,0.00,0.00,28.97,
0.066,18.010,0.000,0.029,0.000,0.000, ,0.00,0.00,172.78,169.43,0.00,0.00 ,,27.35,101.03,27.35,106.41,32.23,110.00,48.84,110.66,4000.00,0.00,0.00,28.90,
0.066,18.142,0.000,0.015,0.000,0.000, ,0.00,0.00,172.36,169.43,0.00,0.00 ,,26.37,101.06,24.42,106.48,30.28,110.00,45.91,110.66,4000.00,0.00,0.00,28.94,
0.051,18.266,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.43,0.00,0.00 ,,27.35,101.06,29.30,106.45,30.28,110.07,52.75,110.70,4000.00,0.00,0.00,28.94,
0.066,18.391,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,27.35,101.03,30.28,106.41,34.19,110.00,52.75,110.77,4000.00,0.00,0.00,28.97,
0.051,18.501,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,29.30,101.06,29.30,106.45,32.23,110.07,52.75,110.70,4000.00,0.00,0.00,28.97,
0.059,18.589,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.22,0.00,0.00 ,,29.30,101.06,30.28,106.45,30.28,110.00,51.77,110.70,4000.00,0.00,4.88,29.01,
0.081,18.699,0.000,0.022,0.000,0.000, ,0.00,0.00,171.51,169.43,0.00,0.00 ,,26.37,101.03,30.28,106.41,32.23,109.96,52.75,110.66,4000.00,0.00,0.00,28.94,
0.059,18.779,0.000,0.015,0.000,0.000, ,0.00,0.00,172.57,169.43,0.00,0.00 ,,27.35,100.99,30.28,106.45,32.23,109.96,52.75,110.66,4000.00,0.00,0.00,28.94,
0.066,18.853,0.000,0.007,0.000,0.000, ,0.00,0.00,171.93,169.22,0.00,0.00 ,,27.35,101.03,29.30,106.45,30.28,109.96,51.77,110.66,4000.00,0.00,0.00,28.94,
0.066,18.904,0.000,0.015,0.000,0.000, ,0.00,0.00,172.15,169.22,0.00,0.00 ,,29.30,101.03,31.26,106.48,32.23,110.00,48.84,110.70,4000.00,0.00,0.00,28.94,
0.066,18.962,0.000,0.000,0.000,0.000, ,0.00,0.00,172.15,169.22,0.00,0.00 ,,27.35,100.99,31.26,106.45,32.23,110.04,51.77,110.70,4000.00,0.00,0.00,28.97,
0.066,19.021,0.000,0.000,0.000,0.000, ,0.00,0.00,172.36,169.01,0.00,0.00 ,,27.35,101.06,30.28,106.52,33.21,110.00,52.75,110.73,4000.00,0.00,0.00,28.97,
0.073,19.072,0.000,0.037,0.000,0.000, ,0.00,0.00,171.93,169.86,0.00,0.00 ,,29.30,101.06,29.30,106.45,30.28,109.96,49.82,110.70,4000.00,0.00,0.00,28.90,
0.081,19.124,0.000,0.037,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,29.30,100.99,31.26,106.41,32.23,110.00,51.77,110.66,4000.00,0.00,0.00,28.90,
0.073,19.153,0.000,0.029,0.000,0.000, ,0.00,0.00,172.15,169.65,0.00,0.00 ,,27.35,101.03,27.35,106.41,32.23,110.00,50.79,110.66,4000.00,0.00,0.00,28.90,
0.066,19.182,0.000,0.029,0.000,0.000, ,0.00,0.00,172.36,169.65,0.00,0.00 ,,27.35,100.99,27.35,106.41,32.23,110.00,50.79,110.66,4000.00,0.00,0.00,28.94,
0.066,19.197,0.000,0.007,0.000,0.000, ,0.00,0.00,172.15,169.43,0.00,0.00 ,,27.35,101.03,26.37,106.48,32.23,110.00,48.84,110.70,4000.00,0.00,0.00,28.94,
0.051,19.212,0.000,0.007,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,27.35,101.03,27.35,106.45,29.30,110.00,49.82,110.73,4000.00,0.00,0.00,28.94,
0.073,19.234,0.000,0.022,0.000,0.000, ,0.00,0.00,172.57,169.86,0.00,0.00 ,,26.37,101.10,30.28,106.45,32.23,109.93,45.91,110.73,4000.00,0.00,0.00,28.97,
0.059,19.256,0.000,0.037,0.000,0.000, ,0.00,0.00,172.57,169.22,0.00,0.00 ,,26.37,101.03,30.28,106.45,32.23,110.00,52.75,110.77,4000.00,0.00,0.00,28.94,
0.066,19.278,0.000,0.037,0.000,0.000, ,0.00,0.00,172.57,169.65,0.00,0.00 ,,27.35,101.03,30.28,106.45,30.28,109.96,47.86,110.66,4000.00,0.00,0.00,28.90,
0.073,19.292,0.000,0.037,0.000,0.000, ,0.00,0.00,172.36,169.65,0.00,0.00 ,,26.37,101.03,30.28,106.41,29.30,110.00,50.79,110.59,4000.00,0.00,0.00,28.90,
0.066,19.307,0.000,0.029,0.000,0.000, ,0.00,0.00,172.36,169.86,0.00,0.00 ,,26.37,100.95,29.30,106.41,28.33,109.93,50.79,110.66,4000.00,0.00,0.00,28.90,
0.059,19.314,0.000,0.029,0.000,0.000, ,0.00,0.00,172.15,169.86,0.00,0.00 ,,26.37,100.99,29.30,106.37,29.30,109.96,52.75,110.66,4000.00,0.00,0.00,28.90,
0.051,19.314,0.000,0.022,0.000,0.000, ,0.00,0.00,171.72,169.65,0.00,0.00 ,,24.42,101.06,30.28,106.37,30.28,109.93,50.79,110.66,4000.00,0.00,0.00,28.94,
0.066,19.322,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,170.07,0.00,0.00 ,,27.35,100.99,31.26,106.30,32.23,109.89,47.86,110.62,4000.00,0.00,0.00,28.94,
0.059,19.322,0.000,0.029,0.000,0.000, ,0.00,0.00,171.93,169.65,0.00,0.00 ,,27.35,101.03,33.21,106.30,32.23,109.85,48.84,110.51,4000.00,0.00,0.00,28.94,
0.066,19.300,0.000,0.037,0.000,0.000, ,0.00,0.00,171.29,169.01,0.00,0.00 ,,27.35,100.95,30.28,106.26,30.28,109.82,47.86,110.55,4000.00,0.00,0.00,28.90,
0.066,19.300,0.000,0.029,0.000,0.000, ,0.00,0.00,170.66,167.94,0.00,0.00 ,,24.42,100.92,29.30,106.23,32.23,109.82,44.93,110.44,4000.00,0.00,0.00,28.94,
0.066,19.278,0.000,0.037,0.000,0.000, ,0.00,0.00,170.44,166.88,0.00,0.00 ,,26.37,100.92,27.35,106.19,29.30,109.74,46.89,110.44,4000.00,0.00,0.00,28.86,
0.059,19.234,0.000,0.015,0.000,0.000, ,0.00,0.00,170.23,166.24,0.00,0.00 ,,26.37,100.92,27.35,106.15,29.30,109.78,44.93,110.44,4000.00,0.00,0.00,28.90,
0.059,19.182,0.000,0.007,0.000,0.000, ,0.00,0.00,168.31,165.81,0.00,0.00 ,,24.42,100.88,27.35,106.12,30.28,109.71,38.10,110.33,4000.00,0.00,0.00,28.90,
0.059,19.146,0.000,0.015,0.000,0.000, ,0.00,0.00,167.46,165.18,0.00,0.00 ,,27.35,100.84,27.35,106.12,32.23,109.71,38.10,110.33,4000.00,0.00,0.00,28.90,
0.066,19.094,0.000,0.022,0.000,0.000, ,0.00,0.00,167.68,164.75,0.00,0.00 ,,26.37,100.84,30.28,106.08,30.28,109.71,37.12,110.29,4000.00,0.00,0.00,28.90,
0.066,19.087,0.000,0.029,0.000,0.000, ,0.00,0.00,167.25,165.18,0.00,0.00 ,,26.37,100.88,29.30,106.15,28.33,109.67,34.19,110.29,4000.00,0.00,0.00,28.94,
0.066,19.058,0.000,0.044,0.007,0.000, ,0.00,0.00,166.82,164.75,0.00,0.00 ,,26.37,100.88,27.35,106.08,29.30,109.63,33.21,110.26,4000.00,0.00,0.00,28.86,
0.066,19.043,0.000,0.037,0.000,0.000, ,0.00,0.00,166.82,164.54,0.00,0.00 ,,26.37,100.88,30.28,106.04,30.28,109.67,36.14,110.26,4000.00,0.00,0.00,28.86,
0.066,19.028,0.000,0.029,0.000,0.000, ,0.00,0.00,167.25,164.32,0.00,0.00 ,,27.35,100.84,30.28,106.04,29.30,109.67,42.98,110.33,4000.00,0.00,0.00,28.90,
0.044,18.992,0.000,0.015,0.000,0.000, ,0.00,0.00,166.82,164.32,0.00,0.00 ,,29.30,100.84,27.35,106.12,32.23,109.67,38.10,110.33,4000.00,0.00,0.00,28.90,
0.051,18.984,0.000,0.015,0.000,0.000, ,0.00,0.00,166.40,164.32,0.00,0.00 ,,26.37,100.88,27.35,106.08,28.33,109.67,40.05,110.29,4000.00,0.00,0.00,28.90,
0.073,18.955,0.000,0.015,0.000,0.000, ,0.00,0.00,166.61,164.11,0.00,0.00 ,,26.37,100.84,30.28,106.08,30.28,109.71,38.10,110.33,4000.00,0.00,0.00,28.94,
0.066,18.926,0.000,0.022,0.000,0.000, ,0.00,0.00,166.19,164.32,0.00,0.00 ,,27.35,100.88,32.23,106.12,30.28,109.71,40.05,110.37,4000.00,0.00,0.00,28.90,
0.073,18.889,0.000,0.007,0.000,0.000, ,0.00,0.00,165.76,163.47,0.00,0.00 ,,26.37,100.84,30.28,106.04,29.30,109.63,36.14,110.33,4000.00,0.00,0.00,28.86,
0.073,18.853,0.000,0.007,0.000,0.000, ,0.00,0.00,165.33,162.62,0.00,0.00 ,,26.37,100.88,26.37,106.15,30.28,109.71,40.05,110.40,4000.00,0.00,0.00,28.86,
0.066,18.831,0.000,0.015,0.000,0.000, ,0.00,0.00,164.91,160.71,0.00,0.00 ,,24.42,100.92,27.35,106.23,29.30,109.85,37.12,110.51,4000.00,0.00,0.00,28.86,
0.051,18.772,0.000,0.007,0.000,0.000, ,0.00,0.00,165.33,159.64,0.00,0.00 ,,26.37,100.99,29.30,106.34,28.33,109.85,40.05,110.59,4000.00,0.00,0.00,28.94,
0.059,18.757,0.000,0.007,0.000,0.000, ,0.00,0.00,164.91,159.43,0.00,0.00 ,,26.37,100.99,29.30,106.37,28.33,109.93,48.84,110.62,4000.00,0.00,0.00,28.90,
0.066,18.757,0.000,0.022,0.000,0.000, ,0.00,0.00,163.84,158.79,0.00,0.00 ,,26.37,100.99,29.30,106.37,30.28,109.93,50.79,110.62,4000.00,0.00,0.00,28.94,
0.059,18.691,0.000,0.000,0.000,0.000, ,0.00,0.00,162.99,158.36,0.00,0.00 ,,24.42,100.99,31.26,106.37,30.28,109.96,54.70,110.66,4000.00,0.00,0.00,28.94,
0.073,18.684,0.000,0.000,0.000,0.000, ,0.00,0.00,161.93,158.15,0.00,0.00 ,,26.37,100.99,31.26,106.37,33.21,109.89,51.77,110.66,4000.00,0.00,0.00,28.90,
0.066,18.662,0.000,0.015,0.000,0.000, ,0.00,0.00,161.08,158.15,0.00,0.00 ,,26.37,100.95,30.28,106.41,34.19,109.93,52.75,110.66,4000.00,0.00,0.00,28.94,
0.059,18.647,0.000,0.015,0.000,0.000, ,0.00,0.00,160.01,157.30,0.00,0.00 ,,24.42,100.99,29.30,106.41,36.14,109.93,58.61,110.62,4000.00,0.00,0.00,28.90,
0.066,18.647,0.000,0.000,0.000,0.000, ,0.00,0.00,159.59,157.09,0.00,0.00 ,,27.35,100.99,33.21,106.41,37.12,109.93,62.52,110.66,4000.00,0.00,0.00,28.90,
0.059,18.618,0.000,0.000,0.000,0.000, ,0.00,0.00,157.88,156.45,0.00,0.00 ,,29.30,101.03,34.19,106.45,42.98,109.96,60.56,110.66,4000.00,0.00,4.88,28.90,
0.051,18.625,0.000,0.000,0.000,0.000, ,0.00,0.00,157.03,156.24,0.00,0.00 ,,33.21,101.03,40.05,106.41,44.93,109.93,66.42,110.62,4000.00,0.00,0.00,28.90,
0.066,18.655,0.000,0.000,0.000,0.000, ,0.00,0.00,156.18,155.17,0.00,0.00 ,,35.16,100.99,41.03,106.41,47.86,109.89,69.35,110.59,4000.00,0.00,0.00,28.90,
0.059,18.662,0.000,0.000,0.000,0.000, ,0.00,0.00,155.33,154.96,0.00,0.00 ,,36.14,100.99,43.96,106.34,51.77,109.85,67.40,110.51,4000.00,0.00,0.00,28.86,
0.073,18.684,0.000,0.007,0.000,0.000, ,0.00,0.00,154.91,154.32,0.00,0.00 ,,42.00,100.99,47.86,106.34,53.72,109.89,69.35,110.55,4000.00,0.00,0.00,28.90,
0.066,18.662,0.000,0.022,0.000,0.000, ,0.00,0.00,153.84,153.68,0.00,0.00 ,,42.00,100.95,52.75,106.34,54.70,109.89,71.31,110.51,4000.00,0.00,0.00,28.94,
0.059,18.655,0.000,0.022,0.000,0.000, ,0.00,0.00,153.63,152.62,0.00,0.00 ,,49.82,100.95,57.63,106.34,54.70,109.89,75.21,110.51,4000.00,0.00,0.00,28.90,
0.059,18.655,0.000,0.000,0.000,0.000, ,0.00,0.00,153.42,151.98,0.00,0.00 ,,53.72,100.99,61.54,106.34,58.61,109.93,77.17,110.55,4000.00,0.00,0.00,28.90,
0.066,18.677,0.000,0.000,0.000,0.000, ,0.00,0.00,152.56,151.13,0.00,0.00 ,,57.63,100.95,63.49,106.37,58.61,109.93,74.24,110.55,4000.00,0.00,0.00,28.94,
0.059,18.757,0.000,0.000,0.000,0.000, ,0.00,0.00,152.35,150.91,0.00,0.00 ,,59.58,100.99,66.42,106.34,58.61,109.93,78.14,110.55,4000.00,0.00,0.00,28.97,
0.059,18.772,0.000,0.007,0.000,0.000, ,0.00,0.00,152.14,150.28,0.00,0.00 ,,63.49,100.95,69.35,106.34,57.63,109.85,82.05,110.51,4000.00,0.00,0.00,28.90,
0.073,18.794,0.000,0.007,0.000,0.000, ,0.00,0.00,152.56,150.06,0.00,0.00 ,,69.35,100.95,71.31,106.34,57.63,109.85,85.96,110.48,4000.00,0.00,0.00,28.86,
0.066,18.787,0.000,0.000,0.000,0.000, ,0.00,0.00,153.20,149.85,0.00,0.00 ,,72.28,100.92,71.31,106.30,58.61,109.89,84.00,110.44,4000.00,0.00,0.00,28.86,
0.066,18.809,0.000,0.000,0.000,0.000, ,0.00,0.00,153.20,149.64,0.00,0.00 ,,75.21,100.95,69.35,106.34,55.68,109.89,84.98,110.44,4000.00,0.00,0.00,28.94,
0.059,18.787,0.000,0.000,0.000,0.000, ,0.00,0.00,153.42,148.79,0.00,0.00 ,,75.21,100.95,69.35,106.34,57.63,109.93,85.96,110.51,4000.00,0.00,0.00,28.94,
0.066,18.801,0.000,0.000,0.000,0.000, ,0.00,0.00,152.56,148.15,0.00,0.00 ,,78.14,100.99,71.31,106.34,58.61,109.93,81.07,110.51,4000.00,0.00,0.00,28.94,
0.059,18.809,0.000,0.000,0.000,0.000, ,0.00,0.00,151.71,147.30,0.00,0.00 ,,83.03,100.88,71.31,106.23,55.68,109.71,55.68,110.37,4000.00,0.00,0.00,28.97,
0.051,18.823,0.000,0.000,0.000,0.000, ,0.00,0.00,151.07,146.66,0.00,0.00 ,,91.82,100.88,73.26,106.23,59.58,109.82,59.58,110.44,4000.00,0.00,0.00,28.94,
0.073,18.838,0.000,0.000,0.000,0.000, ,0.00,0.00,149.80,146.23,0.00,0.00 ,,88.89,100.92,71.31,106.30,61.54,109.82,75.21,110.44,4000.00,0.00,4.88,28.86,
0.059,18.853,0.000,0.007,0.000,0.000, ,0.00,0.00,148.73,145.17,0.00,0.00 ,,89.87,100.88,69.35,106.30,61.54,109.78,79.12,110.44,4000.00,0.00,0.00,28.86,
0.066,18.882,0.000,0.000,0.000,0.000, ,0.00,0.00,148.31,144.95,0.00,0.00 ,,89.87,100.92,66.42,106.30,59.58,109.89,78.14,110.44,4000.00,0.00,0.00,28.90,
0.059,18.919,0.000,0.000,0.000,0.000, ,0.00,0.00,148.09,144.74,0.00,0.00 ,,89.87,100.92,67.40,106.30,59.58,109.85,82.05,110.51,4000.00,0.00,0.00,28.86,
0.066,18.948,0.000,0.000,0.000,0.000, ,0.00,0.00,147.46,144.32,0.00,0.00 ,,91.82,100.92,66.42,106.30,58.61,109.89,82.05,110.51,4000.00,0.00,0.00,28.90,
0.059,18.955,0.000,0.000,0.000,0.000, ,0.00,0.00,146.39,144.10,0.00,0.00 ,,89.87,100.95,69.35,106.34,57.63,109.85,81.07,110.51,4000.00,0.00,0.00,28.90,
0.059,18.948,0.000,0.000,0.000,0.000, ,0.00,0.00,145.97,144.10,0.00,0.00 ,,88.89,100.92,69.35,106.34,58.61,109.89,71.31,110.55,4000.00,0.00,0.00,28.90,
0.081,18.948,0.000,0.015,0.000,0.000, ,0.00,0.00,145.54,144.32,0.00,0.00 ,,88.89,100.92,70.33,106.30,57.63,109.85,77.17,110.48,4000.00,0.00,0.00,28.90,
0.073,18.955,0.000,0.037,0.000,0.000, ,0.00,0.00,145.11,143.89,0.00,0.00 ,,85.96,100.88,69.35,106.26,55.68,109.85,77.17,110.48,4000.00,0.00,0.00,28.90,
0.059,18.970,0.000,0.022,0.000,0.000, ,0.00,0.00,144.26,143.89,0.00,0.00 ,,84.00,100.92,70.33,106.30,54.70,109.85,75.21,110.48,4000.00,0.00,0.00,28.90,
0.066,18.962,0.000,0.007,0.000,0.000, ,0.00,0.00,143.84,143.46,0.00,0.00 ,,86.94,100.92,70.33,106.30,55.68,109.82,74.24,110.51,4000.00,0.00,0.00,28.90,
0.044,18.977,0.000,0.000,0.000,0.000, ,0.00,0.00,144.48,143.46,0.00,0.00 ,,81.07,100.92,74.24,106.34,55.68,109.93,77.17,110.51,4000.00,0.00,0.00,28.90,
0.051,18.992,0.000,0.000,0.000,0.000, ,0.00,0.00,143.84,143.25,0.00,0.00 ,,81.07,100.95,74.24,106.37,54.70,109.89,85.96,110.51,4000.00,0.00,4.88,28.90,
0.066,18.992,0.000,0.015,0.000,0.000, ,0.00,0.00,143.20,142.61,0.00,0.00 ,,80.10,100.95,76.19,106.26,54.70,109.85,85.96,110.48,4000.00,0.00,0.00,28.90,
0.066,18.999,0.000,0.000,0.000,0.000, ,0.00,0.00,142.99,141.97,0.00,0.00 ,,81.07,100.88,76.19,106.34,55.68,109.85,84.98,110.51,4000.00,0.00,0.00,28.90,
0.066,19.014,0.000,0.007,0.000,0.000, ,0.00,0.00,142.99,140.91,0.00,0.00 ,,80.10,100.88,70.33,106.26,53.72,109.85,84.98,110.44,4000.00,0.00,0.00,28.90,
0.059,19.028,0.000,0.022,0.000,0.000, ,0.00,0.00,142.56,140.70,0.00,0.00 ,,78.14,100.88,67.40,106.23,49.82,109.82,78.14,110.44,4000.00,0.00,0.00,28.90,
0.044,19.028,0.000,0.015,0.000,0.000, ,0.00,0.00,142.77,140.06,0.00,0.00 ,,78.14,100.88,67.40,106.26,49.82,109.85,85.96,110.44,4000.00,0.00,0.00,28.90,
0.066,19.028,0.000,0.015,0.000,0.000, ,0.00,0.00,142.99,139.85,0.00,0.00 ,,83.03,100.88,64.47,106.26,50.79,109.89,84.98,110.44,4000.00,0.00,0.00,28.94,
0.073,19.058,0.000,0.000,0.000,0.000, ,0.00,0.00,142.56,140.48,0.00,0.00 ,,86.94,100.92,64.47,106.26,49.82,109.85,84.98,110.44,4000.00,0.00,0.00,28.94,
