SAP ID,109003008528,
0.059,19.058,0.000,0.007,0.000,0.000, ,0.00,0.00,142.56,139.85,0.00,0.00 ,,85.96,100.88,60.56,106.26,46.89,109.82,77.17,110.44,4000.00,0.00,0.00,29.01,
0.073,19.058,0.000,0.015,0.000,0.000, ,0.00,0.00,142.13,140.48,0.00,0.00 ,,84.00,100.88,52.75,106.26,46.89,109.82,77.17,110.40,4000.00,0.00,0.00,28.90,
0.073,19.072,0.000,0.022,0.000,0.000, ,0.00,0.00,142.35,140.70,0.00,0.00 ,,77.17,100.88,49.82,106.26,44.93,109.74,75.21,110.37,4000.00,0.00,0.00,28.90,
0.059,19.050,0.000,0.037,0.007,0.000, ,0.00,0.00,141.92,140.27,0.00,0.00 ,,71.31,100.88,47.86,106.26,46.89,109.78,74.24,110.37,4000.00,0.00,0.00,28.86,
0.051,19.072,0.000,0.029,0.000,0.000, ,0.00,0.00,141.92,140.06,0.00,0.00 ,,69.35,100.88,47.86,106.26,43.96,109.78,78.14,110.37,4000.00,0.00,0.00,28.90,
0.059,19.080,0.000,0.000,0.000,0.000, ,0.00,0.00,141.07,140.70,0.00,0.00 ,,71.31,100.88,49.82,106.34,49.82,109.85,75.21,110.44,4000.00,0.00,0.00,29.01,
0.051,19.094,0.000,0.029,0.000,0.000, ,0.00,0.00,140.64,140.06,0.00,0.00 ,,72.28,100.88,50.79,106.34,51.77,109.82,84.00,110.44,4000.00,0.00,0.00,28.97,
0.059,19.109,0.000,0.015,0.000,0.000, ,0.00,0.00,139.37,139.21,0.00,0.00 ,,75.21,100.88,56.65,106.30,54.70,109.82,93.77,110.40,4000.00,0.00,0.00,28.94,
0.066,19.124,0.000,0.007,0.000,0.000, ,0.00,0.00,138.30,138.36,0.00,0.00 ,,75.21,100.88,66.42,106.26,66.42,109.85,96.70,110.44,4000.00,0.00,4.88,28.94,
0.066,19.131,0.000,0.007,0.000,0.000, ,0.00,0.00,137.88,137.72,0.00,0.00 ,,80.10,100.88,100.61,106.26,83.03,109.78,99.63,110.44,4000.00,0.00,0.00,28.94,
0.066,19.146,0.000,0.007,0.000,0.000, ,0.00,0.00,137.88,137.08,0.00,0.00 ,,104.52,100.88,341.88,106.19,217.83,109.74,129.91,110.40,4000.00,0.00,0.00,28.94,
0.051,19.146,0.000,0.022,0.000,0.000, ,0.00,0.00,137.24,137.50,0.00,0.00 ,,425.89,100.73,1759.22,105.60,579.24,109.45,185.59,110.37,4000.00,0.00,0.00,28.94,
0.059,19.160,0.000,0.000,0.000,0.000, ,0.00,0.00,137.24,136.65,0.00,0.00 ,,1131.14,100.48,3024.18,104.69,2427.35,108.57,353.60,109.78,4000.00,0.00,0.00,28.94,
0.044,19.190,0.000,0.000,0.000,0.000, ,0.00,0.00,137.24,136.87,0.00,0.00 ,,3057.39,99.52,3874.97,104.03,3335.78,107.80,904.52,108.86,4000.00,0.00,0.00,29.01,
0.059,19.197,0.000,0.000,0.000,0.000, ,0.00,0.00,137.88,136.44,0.00,0.00 ,,4000.00,98.57,4000.00,103.48,3882.78,107.14,1568.74,108.10,4000.00,0.00,0.00,28.97,
0.059,19.234,0.000,0.007,0.000,0.000, ,0.00,0.00,137.24,136.23,0.00,0.00 ,,4000.00,97.88,4000.00,103.00,3891.58,106.70,2236.87,107.55,4000.00,0.00,0.00,28.94,
0.066,19.241,0.000,0.029,0.000,0.000, ,0.00,0.00,136.81,136.23,0.00,0.00 ,,4000.00,97.51,4000.00,102.75,4000.00,106.41,2914.77,107.07,4000.00,0.00,0.00,28.97,
0.073,19.256,0.000,0.015,0.000,0.000, ,0.00,0.00,137.24,136.01,0.00,0.00 ,,4000.00,97.33,4000.00,102.71,4000.00,106.19,3559.46,106.78,4000.00,0.00,0.00,28.94,
0.059,19.270,0.000,0.007,0.000,0.000, ,0.00,0.00,137.03,135.38,0.00,0.00 ,,4000.00,97.22,3771.43,102.71,3584.86,106.23,3913.06,106.63,4000.00,0.00,0.00,28.94,
0.059,19.278,0.000,0.000,0.000,0.000, ,0.00,0.00,137.03,134.10,0.00,0.00 ,,4000.00,97.11,3600.49,102.71,3725.52,106.23,4000.00,106.52,4000.00,0.00,0.00,28.94,
0.051,19.292,0.000,0.007,0.000,0.000, ,0.00,0.00,136.60,133.46,0.00,0.00 ,,4000.00,97.07,3686.45,102.82,3882.78,106.19,4000.00,106.48,4000.00,0.00,0.00,28.97,
0.051,19.300,0.000,0.022,0.000,0.000, ,0.00,0.00,136.81,132.61,0.00,0.00 ,,4000.00,97.07,4000.00,102.75,3500.85,106.26,3921.86,106.59,4000.00,0.00,0.00,29.01,
0.051,19.307,0.000,0.015,0.000,0.000, ,0.00,0.00,135.75,132.18,0.00,0.00 ,,3780.22,97.36,4000.00,102.64,3637.61,106.34,3895.48,106.59,4000.00,0.00,0.00,29.01,
0.073,19.329,0.000,0.022,0.000,0.000, ,0.00,0.00,134.68,131.97,0.00,0.00 ,,2748.72,97.77,4000.00,102.49,3754.82,106.26,4000.00,106.56,4000.00,0.00,0.00,28.97,
0.066,19.322,0.000,0.029,0.000,0.000, ,0.00,0.00,133.83,132.40,0.00,0.00 ,,2455.68,98.13,4000.00,102.53,3728.45,106.23,4000.00,106.56,4000.00,0.00,0.00,28.97,
0.059,19.343,0.000,0.015,0.000,0.000, ,0.00,0.00,133.19,131.97,0.00,0.00 ,,3067.16,98.32,4000.00,102.38,3439.32,106.30,3979.49,106.59,4000.00,0.00,0.00,28.97,
0.051,19.329,0.000,0.022,0.000,0.000, ,0.00,0.00,132.98,131.54,0.00,0.00 ,,3074.97,98.35,4000.00,102.34,3411.97,106.41,3828.08,106.70,4000.00,0.00,0.00,29.05,
0.051,19.322,0.000,0.007,0.000,0.000, ,0.00,0.00,132.56,131.54,0.00,0.00 ,,3172.65,98.32,4000.00,102.23,3306.47,106.48,3656.17,106.81,4000.00,0.00,0.00,29.01,
0.059,19.307,0.000,0.000,0.000,0.000, ,0.00,0.00,131.92,131.54,0.00,0.00 ,,3284.98,98.32,4000.00,102.23,3089.62,106.59,3482.30,106.92,4000.00,0.00,0.00,28.97,
0.066,19.314,0.000,0.015,0.000,0.000, ,0.00,0.00,131.92,131.54,0.00,0.00 ,,2370.70,98.50,4000.00,102.27,3289.87,106.67,3468.62,107.03,4000.00,0.00,0.00,29.05,
0.081,19.300,0.000,0.037,0.000,0.000, ,0.00,0.00,131.07,131.33,0.00,0.00 ,,2564.10,98.68,4000.00,102.38,3409.04,106.59,3368.99,107.07,4000.00,0.00,4.88,28.97,
0.088,19.300,0.000,0.037,0.000,0.000, ,0.00,0.00,130.43,131.54,0.00,0.00 ,,2913.80,98.61,3922.83,102.49,3318.19,106.59,2941.15,107.29,4000.00,0.00,0.00,28.94,
0.066,19.285,0.000,0.022,0.000,0.000, ,0.00,0.00,129.58,130.91,0.00,0.00 ,,3267.40,98.46,3858.36,102.45,2193.89,106.92,2752.63,107.47,4000.00,0.00,0.00,28.97,
0.066,19.278,0.000,0.007,0.000,0.000, ,0.00,0.00,129.15,130.27,0.00,0.00 ,,2990.96,98.46,4000.00,102.56,2481.07,107.18,2628.57,107.69,4000.00,0.00,0.00,28.97,
0.044,19.248,0.000,0.000,0.000,0.000, ,0.00,0.00,128.30,129.42,0.00,0.00 ,,2853.24,98.50,4000.00,102.49,2550.43,107.14,2800.49,107.66,4000.00,0.00,0.00,29.01,
0.066,19.241,0.000,0.015,0.000,0.000, ,0.00,0.00,128.30,127.93,0.00,0.00 ,,2293.53,98.64,4000.00,102.45,2737.97,107.07,2698.90,107.62,4000.00,0.00,0.00,28.97,
0.059,19.226,0.000,0.015,0.000,0.000, ,0.00,0.00,127.23,127.50,0.00,0.00 ,,1916.48,98.86,4000.00,102.42,2450.79,107.07,2520.15,107.66,4000.00,0.00,0.00,28.97,
0.073,19.234,0.000,0.022,0.000,0.000, ,0.00,0.00,126.81,126.86,0.00,0.00 ,,1617.58,99.08,3800.73,102.45,2526.01,107.14,1831.50,107.91,4000.00,0.00,4.88,29.01,
0.066,19.204,0.000,0.022,0.000,0.000, ,0.00,0.00,127.02,126.01,0.00,0.00 ,,2016.12,99.12,3577.05,102.60,2540.66,107.14,1507.20,108.21,4000.00,0.00,0.00,28.97,
0.073,19.182,0.000,0.029,0.000,0.000, ,0.00,0.00,127.45,125.58,0.00,0.00 ,,2012.21,99.12,3334.80,102.71,2133.33,107.22,1613.68,108.32,4000.00,0.00,0.00,29.01,
0.059,19.160,0.000,0.029,0.000,0.000, ,0.00,0.00,126.38,125.58,0.00,0.00 ,,1822.71,99.19,3074.97,102.82,2388.28,107.29,1514.04,108.32,4000.00,0.00,0.00,28.97,
0.051,19.131,0.000,0.007,0.000,0.000, ,0.00,0.00,126.81,124.31,0.00,0.00 ,,1792.43,99.23,3179.49,103.00,2219.29,107.29,1608.79,108.35,4000.00,0.00,0.00,29.05,
0.059,19.124,0.000,0.007,0.000,0.000, ,0.00,0.00,126.38,123.88,0.00,0.00 ,,1478.88,99.30,3235.16,103.08,2888.40,107.14,1562.88,108.35,4000.00,0.00,4.88,28.97,
0.066,19.116,0.000,0.007,0.000,0.000, ,0.00,0.00,125.96,123.67,0.00,0.00 ,,1918.44,99.30,2930.40,103.19,3053.48,106.92,1638.10,108.32,4000.00,0.00,0.00,29.01,
0.066,19.072,0.000,0.015,0.000,0.000, ,0.00,0.00,125.74,123.46,0.00,0.00 ,,2622.71,99.12,2420.51,103.33,2863.00,106.85,1724.05,108.28,4000.00,0.00,0.00,29.01,
0.073,19.021,0.000,0.037,0.000,0.000, ,0.00,0.00,124.89,123.03,0.00,0.00 ,,2341.39,98.94,1923.32,103.63,2443.96,106.89,1372.41,108.35,4000.00,0.00,0.00,29.01,
0.066,18.933,0.000,0.015,0.000,0.000, ,0.00,0.00,124.47,121.75,0.00,0.00 ,,2527.96,98.86,2044.44,103.85,1647.86,107.25,1206.35,108.50,4000.00,0.00,0.00,28.97,
0.066,18.860,0.000,0.015,0.000,0.000, ,0.00,0.00,124.47,120.69,0.00,0.00 ,,2920.63,98.64,2668.62,103.81,1465.20,107.58,1384.13,108.50,4000.00,0.00,0.00,28.97,
0.059,18.757,0.000,0.007,0.000,0.000, ,0.00,0.00,123.40,119.62,0.00,0.00 ,,2913.80,98.57,2864.96,103.66,1258.12,107.80,1359.71,108.50,4000.00,0.00,0.00,29.01,
0.051,18.655,0.000,0.000,0.000,0.000, ,0.00,0.00,121.70,118.77,0.00,0.00 ,,3007.57,98.46,2812.21,103.63,2124.54,107.73,1426.13,108.50,4000.00,0.00,0.00,29.01,
0.066,18.567,0.000,0.000,0.000,0.000, ,0.00,0.00,120.85,118.13,0.00,0.00 ,,2491.82,98.53,2226.13,103.74,2615.87,107.47,1673.26,108.32,4000.00,0.00,0.00,29.05,
0.066,18.501,0.000,0.015,0.000,0.000, ,0.00,0.00,120.64,117.71,0.00,0.00 ,,1874.48,98.79,2541.64,103.77,2350.18,107.36,1717.22,108.17,4000.00,0.00,0.00,28.97,
0.066,18.420,0.000,0.022,0.000,0.000, ,0.00,0.00,118.72,117.07,0.00,0.00 ,,1652.75,99.30,2321.86,103.19,3228.33,106.26,1540.42,108.13,4000.00,0.00,0.00,29.01,
0.066,18.303,0.000,0.022,0.000,0.000, ,0.00,0.00,117.44,115.58,0.00,0.00 ,,1476.92,98.79,4000.00,87.47,4000.00,102.12,779.49,108.79,4000.00,0.00,0.00,28.97,
0.051,18.178,0.000,0.015,0.000,0.000, ,0.00,0.00,116.59,114.52,0.00,0.00 ,,4000.00,88.72,4000.00,55.68,4000.00,83.74,1327.47,96.70,4000.00,0.00,0.00,29.01,
0.059,18.003,0.000,0.007,0.000,0.000, ,0.00,0.00,116.17,113.03,0.00,0.00 ,,4000.00,63.19,4000.00,31.94,4000.00,51.94,4000.00,62.20,4000.00,0.00,0.00,29.01,
0.059,17.797,0.000,0.007,0.000,0.000, ,0.00,0.00,115.74,111.54,0.00,0.00 ,,4000.00,31.90,4000.00,17.22,4000.00,23.66,4000.00,28.83,4000.00,0.00,0.00,29.01,
0.059,17.600,0.000,0.015,0.000,0.000, ,0.00,0.00,114.89,110.68,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.073,17.409,0.000,0.015,0.000,0.000, ,0.00,0.00,114.46,110.26,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.081,17.182,0.000,0.029,0.000,0.000, ,0.00,0.00,114.46,109.83,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,29.01,
0.081,16.918,0.000,0.029,0.000,0.000, ,0.00,0.00,113.19,109.19,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,16.632,0.000,0.029,0.000,0.000, ,0.00,0.00,111.91,108.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,16.332,0.000,0.000,0.000,0.000, ,0.00,0.00,110.84,107.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.059,16.002,0.000,0.015,0.000,0.000, ,0.00,0.00,109.35,106.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,15.673,0.000,0.007,0.000,0.000, ,0.00,0.00,108.29,105.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.05,
0.059,15.284,0.000,0.022,0.000,0.000, ,0.00,0.00,107.86,104.09,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,14.889,0.000,0.015,0.000,0.000, ,0.00,0.00,106.59,103.45,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,14.464,0.000,0.022,0.000,0.000, ,0.00,0.00,105.95,103.23,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,14.031,0.000,0.015,0.000,0.000, ,0.00,0.00,105.52,102.60,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,13.562,0.000,0.007,0.000,0.000, ,0.00,0.00,105.10,101.74,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.044,13.050,0.000,0.007,0.000,0.000, ,0.00,0.00,104.88,100.89,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,12.522,0.000,0.000,0.000,0.000, ,0.00,0.00,104.46,100.04,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.051,11.943,0.000,0.015,0.000,0.000, ,0.00,0.00,104.03,98.55,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.081,11.342,0.000,0.015,0.000,0.000, ,0.00,0.00,102.54,97.91,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,10.690,0.000,0.022,0.000,0.000, ,0.00,0.00,102.54,97.27,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,9.979,0.000,0.015,0.000,0.000, ,0.00,0.00,101.69,96.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,9.225,0.000,0.015,0.000,0.000, ,0.00,0.00,100.63,96.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.051,8.441,0.000,0.007,0.000,0.000, ,0.00,0.00,100.20,95.36,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.05,
0.059,7.657,0.000,0.000,0.000,0.000, ,0.00,0.00,99.14,94.29,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.051,6.924,0.000,0.000,0.000,0.000, ,0.00,0.00,98.50,93.02,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,6.235,0.000,0.007,0.000,0.000, ,0.00,0.00,97.43,92.17,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,5.561,0.000,0.022,0.000,0.000, ,0.00,0.00,96.80,91.53,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,4.902,0.000,0.015,0.000,0.000, ,0.00,0.00,94.88,90.46,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,4.316,0.000,0.000,0.000,0.000, ,0.00,0.00,94.03,90.25,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,3.788,0.000,0.007,0.000,0.000, ,0.00,0.00,93.18,89.82,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.059,3.326,0.000,0.000,0.000,0.000, ,0.00,0.00,92.11,88.76,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.051,2.880,0.000,0.000,0.000,0.000, ,0.00,0.00,91.69,87.91,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.059,2.425,0.000,0.007,0.000,0.000, ,0.00,0.00,90.62,87.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.97,
0.066,1.949,0.000,0.022,0.000,0.000, ,0.00,0.00,89.56,86.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,1.524,0.000,0.022,0.000,0.000, ,0.00,0.00,89.35,85.57,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,1.187,0.000,0.015,0.000,0.000, ,0.00,0.00,87.64,85.14,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.059,0.938,0.000,0.007,0.000,0.000, ,0.00,0.00,87.00,84.72,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.051,0.718,0.000,0.000,0.000,0.000, ,0.00,0.00,86.58,84.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.059,0.557,0.000,0.000,0.000,0.000, ,0.00,0.00,85.30,83.44,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,29.05,
0.051,0.447,0.000,0.000,0.000,0.000, ,0.00,0.00,84.45,82.16,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,0.359,0.000,0.022,0.000,0.000, ,0.00,0.00,83.39,80.88,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.278,0.000,0.022,0.000,0.000, ,0.00,0.00,83.17,80.25,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.227,0.000,0.015,0.000,0.000, ,0.00,0.00,82.75,79.61,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.169,0.000,0.000,0.000,0.000, ,0.00,0.00,82.11,79.18,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.125,0.000,0.007,0.000,0.000, ,0.00,0.00,82.53,78.76,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.051,0.110,0.000,0.000,0.000,0.000, ,0.00,0.00,82.75,77.90,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,0.081,0.000,0.037,0.000,0.000, ,0.00,0.00,82.32,77.27,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.073,0.000,0.029,0.000,0.000, ,0.00,0.00,81.26,76.84,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,0.066,0.000,0.029,0.000,0.000, ,0.00,0.00,80.62,76.20,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.051,0.000,0.015,0.000,0.000, ,0.00,0.00,80.19,75.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.037,0.000,0.007,0.000,0.000, ,0.00,0.00,78.92,75.14,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,78.49,74.71,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,77.64,74.07,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.059,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,76.79,73.22,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.015,0.000,0.037,0.000,0.000, ,0.00,0.00,75.94,72.37,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,74.66,71.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,74.02,70.88,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,72.53,70.03,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,71.68,69.39,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,70.61,68.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,70.61,68.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,69.55,68.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,69.12,67.90,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,68.91,68.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,69.12,67.90,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,68.49,67.05,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,67.63,66.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,67.21,65.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,66.36,65.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,65.51,64.92,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,65.51,64.92,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,65.51,64.07,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,65.72,63.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,64.87,63.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,64.87,63.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,64.44,62.37,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,63.16,61.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,62.74,61.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,61.67,61.09,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,61.46,60.88,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,60.40,60.24,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,59.55,59.81,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,58.69,59.39,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,58.06,58.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,57.42,58.32,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,57.42,58.11,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,56.78,57.68,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,56.78,57.05,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,55.93,56.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,55.71,56.41,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,55.08,55.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,54.86,55.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,54.86,54.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,53.80,53.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,54.01,53.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,53.59,53.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,52.52,52.36,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,52.52,52.36,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,51.24,50.87,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,51.46,50.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,50.39,49.17,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,49.97,48.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,49.33,47.89,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,47.84,47.25,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,46.77,46.40,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,45.71,45.55,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.90,
0.073,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,44.65,44.27,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,42.94,43.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,42.52,43.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,42.73,42.57,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,41.03,42.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,40.81,41.93,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,40.60,40.87,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,39.96,40.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,39.75,39.59,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,38.90,39.59,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,38.69,38.74,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,39.32,37.89,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,38.26,36.40,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,36.77,35.76,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,36.56,35.33,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,35.71,34.48,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,35.07,33.63,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,34.00,33.42,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,33.36,32.57,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,33.79,32.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,32.94,32.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,32.51,31.93,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,32.51,31.72,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.037,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,31.87,31.29,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,31.45,31.50,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,30.81,31.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,30.39,30.44,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,29.75,29.59,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,28.90,29.16,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.073,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,28.68,28.95,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,28.26,28.52,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,28.47,28.95,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,28.47,28.52,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,28.68,28.52,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,28.04,28.10,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.081,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,28.26,27.46,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,28.47,27.46,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.83,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,28.26,26.61,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.081,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,27.62,26.39,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,27.19,25.76,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,25.92,25.54,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,25.28,24.69,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,23.79,24.48,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.94,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,22.72,23.41,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,22.08,22.35,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,21.23,21.92,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,21.66,21.07,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,21.45,20.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.94,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,21.87,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.94,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,22.08,20.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,20.81,21.07,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,21.02,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,20.81,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,21.02,20.22,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.037,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,21.23,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,21.45,20.65,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,21.87,20.01,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,21.02,19.58,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,21.23,18.94,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,21.02,18.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,21.02,17.24,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,20.81,16.82,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,20.81,15.75,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,20.17,15.54,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.044,0.007,0.000, ,0.00,0.00,20.17,14.69,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,19.32,14.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,18.68,14.05,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,18.25,14.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,17.61,14.26,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,17.61,14.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,16.76,14.69,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,16.12,14.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,16.12,14.69,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,15.06,14.47,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,15.06,14.05,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,14.63,13.84,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,14.42,13.84,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,14.42,13.41,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,13.57,13.41,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,14.00,12.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.94,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,13.36,12.13,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,12.93,10.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,13.36,10.86,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,12.72,10.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,12.72,10.22,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,13.14,9.37,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,13.14,9.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,13.14,8.73,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,12.72,8.30,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,12.93,8.30,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,12.72,7.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,12.72,7.45,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,12.29,7.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.103,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,11.65,7.88,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,11.87,8.09,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,10.80,7.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,10.16,7.66,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.05,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,9.31,7.24,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,9.53,7.02,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,8.89,6.60,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.088,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,9.31,6.17,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,9.95,5.96,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.94,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,9.74,5.32,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,9.31,5.32,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,8.67,4.68,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,8.25,4.68,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,7.82,4.68,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.94,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,7.82,4.04,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.095,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,7.18,4.04,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,7.82,3.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.088,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,7.40,3.62,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,7.40,3.41,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.05,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,7.61,2.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.05,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,7.61,2.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,6.76,3.19,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.97,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,5.69,3.19,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,5.27,2.77,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,4.84,2.55,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,4.42,2.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.088,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,3.78,2.13,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,3.78,2.98,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,3.14,2.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.103,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,2.71,2.34,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.103,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,2.50,1.92,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.095,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,2.93,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.50,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.29,1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,2.50,1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.50,1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,2.29,1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,2.50,1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,1.86,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.50,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.29,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.08,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,2.29,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,1.86,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.08,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.71,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.50,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.50,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.50,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,2.71,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.29,-1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,1.65,-1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,1.65,-1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,1.01,-1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,1.65,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.48,-1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,-0.90,-2.13,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,-1.76,-1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,-1.54,-1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,-1.97,-1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-1.12,-1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-1.54,-1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-1.76,-2.77,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-2.18,-2.77,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
