SAP ID,109003008528,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,3.99,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,3.35,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,3.57,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,3.35,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,3.78,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.78,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,4.20,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.35,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.71,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,2.50,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.14,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,2.29,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.50,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.29,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.50,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,2.71,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.08,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.71,1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.29,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.08,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,1.65,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,1.65,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,1.86,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,1.65,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,1.65,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,1.86,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,1.44,1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.80,1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.97,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.80,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,1.01,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.80,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.80,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.80,1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,1.44,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.59,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.59,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.59,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.80,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.80,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,1.44,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,29.01,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,1.86,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,1.65,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.08,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.29,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,2.29,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.93,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.71,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.93,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,3.35,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,3.35,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.14,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,3.35,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.71,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,2.29,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,1.44,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,1.86,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.59,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.59,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.037,0.007,0.000,0.007,0.000,0.000, ,0.00,0.00,0.80,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,-0.05,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.59,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.59,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.80,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.16,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.16,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.05,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.01,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,1.65,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,2.71,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,2.93,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.088,0.015,0.000,0.007,0.000,0.000, ,0.00,0.00,3.57,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.78,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,3.57,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,3.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,3.78,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,3.78,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.90,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,3.57,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,3.78,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,3.78,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,3.99,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,3.78,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,3.35,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,2.71,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,2.93,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,2.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.029,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.50,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.081,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,2.93,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.14,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,3.14,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,3.35,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,2.93,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.081,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,3.35,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.50,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,2.50,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.35,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,3.57,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,4.42,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.86,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,3.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,4.63,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,4.20,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,4.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,5.27,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,4.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,5.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,4.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.081,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,3.99,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,3.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,2.71,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,2.29,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.50,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,1.65,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,2.50,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.50,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,2.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,2.71,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.50,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.29,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.90,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,1.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,1.86,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,2.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,2.29,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,3.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,3.35,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,3.78,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,3.78,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,2.93,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.86,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,3.35,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,2.71,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,3.14,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,3.78,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,3.57,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.57,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,3.14,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,2.93,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,2.50,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,1.65,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.65,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,1.65,1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,1.44,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.86,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,1.01,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.80,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,1.86,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.65,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.44,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.80,1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.80,1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.59,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.59,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.79,
0.066,0.007,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,1.44,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,1.44,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.44,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.44,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.44,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.80,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,1.44,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.01,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.83,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,1.44,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.80,0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.16,0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.37,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,1.44,0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.59,0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,1.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.59,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,1.44,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.80,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,1.44,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,1.01,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.37,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.16,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.94,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,-0.27,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,-0.05,-1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.86,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,-0.27,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.80,-0.21,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,-0.05,-0.64,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,-0.43,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4.88,28.97,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.59,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.16,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.37,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.59,-1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.59,-1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.80,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.59,-0.85,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.90,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.80,-1.06,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.37,-1.28,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.59,-1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,1.44,-1.49,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,1.01,-1.70,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,1.44,-2.13,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.94,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,28.97,
