SAP ID,109003008528,
HEADER:,
Substation:,CHAMPA,,SAP Equipment No.:,109003008528,,Test Date :,07-10-2021,,
Bay :,709,,Breaker Type :,3AP4FI,,Serial Number :,2013IND11 11727,,
Employee Id :,60020723,,Manufacturer :,SIEMENS,,Gas Pressure :,6.0,,
Oil Pressure :,Nil,,Air Pressure :,Nil,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,4000,,
Plot Length(ms) :,400,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,0,,
Current Range C4(A) :,0,,Current Range C5(A) :,0,,Current Range C6(A) :,0,,
T1 (mm) :,0.00,,T2 (mm) :,0.00,,T3 (mm) :,0.00,,
T4 (mm) :,0.00,,T5 (mm) :,173.26,,T6 (mm) :,173.48,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Disabled,,Linkage Ratio :,2.83,,
Electric Stroke Length T1 :,0,,Electric Stroke Length T2 :,0,,Electric Stroke Length T3 :,0,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,308,,Electric Stroke Length T6 :,308,,

Velocity Points :,
Close1 :,20,,Open1 :,80,,DefClose :,10,
Close2 :,80,,Open2 :,20,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,0.00,,Mechanism Travel(T2)(mm) :,0.00,,Mechanism Travel(T3)(mm) :,0.00,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,61.22,,Mechanism Travel(T6)(mm) :,61.30,,
Contact Travel(T1)(mm) :,0.00,,Contact Travel(T2)(mm) :,0.00,,Contact Travel(T3)(mm) :,0.00,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,173.26,,Contact Travel(T6)(mm) :,173.48,,
Close - Datum Velocity (m/s)(T1) :,0.00,,Close - Datum Velocity (m/s)(T2) :,0.00,,Close - Datum Velocity (m/s)(T3) :,0.00,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,3.27,,Close - Datum Velocity (m/s)(T6) :,3.45,,
Open - Datum Velocity (m/s)(T1) :,0.00,,Open - Datum Velocity (m/s)(T2) :,0.00,,Open - Datum Velocity (m/s)(T3) :,0.00,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,5.07,,Open - Datum Velocity (m/s)(T6) :,4.79,,
Close - Over Travel(T1)(mm) :,0,,Close - Over Travel(T2)(mm) :,0,,Close - Over Travel(T3)(mm) :,0,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,11.92,,Close - Over Travel(T6)(mm) :,13.41,,
Open -Rebound(T1)(mm) :,0.00,,Open - Rebound(T2)(mm) :,0.00,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,3.62,,Open - Rebound(T6)(mm) :,1.49,,
Coil Current (A)(C1) :,4.132,,Coil Current (A)(C2) :,19.256,,Coil Current (A)(C3) :,0.000,,
Coil Current (A)(C4) :,0.000,,Coil Current (A)(C5) :,0.000,,Coil Current (A)(C6) :,0.000,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.85,Close -Velocity (m/s) :,3.81,Close -Velocity (m/s) :,3.81,Close -Velocity (m/s) :,3.66,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.73,Open -Velocity (m/s) :,6.75,Open -Velocity (m/s) :,6.22,Open -Velocity (m/s) :,6.24,Open -Velocity (m/s) :,0.47,Open -Velocity (m/s) :,0.62,
,,,,,,,,,,,,,,TR5,,TR5,,TR6,,TR6,,TR5,,TR6,
,,,,,,,,,,,,,,BBreak1,,BBreak2,,BBreak3,,BBreak4,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.176,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.256,0.037,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.315,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.396,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.476,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.601,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.725,0.015,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.821,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.945,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
1.040,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
1.165,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
1.290,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
1.385,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
1.487,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
1.605,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
1.700,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
1.802,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
1.890,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
1.971,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.140,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.235,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.301,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.29,
2.367,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.411,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.477,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.535,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.601,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.645,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.689,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.711,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.762,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.814,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.858,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.894,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.945,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.982,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.004,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.026,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
3.070,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.099,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.114,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.165,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.165,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.187,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.187,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.187,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
3.217,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
3.217,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
3.231,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.231,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.224,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.217,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.195,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.195,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
3.173,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.180,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.32,
3.158,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.151,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.151,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.136,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.143,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.136,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
3.129,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.136,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.121,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.092,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.077,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.055,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.026,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.25,
2.997,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
2.945,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.894,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.843,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.784,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.748,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.704,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.689,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.29,
2.711,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.704,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.726,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.748,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.784,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
2.836,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.887,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
2.931,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
2.975,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.019,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.063,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.099,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.143,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.209,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.253,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.290,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.341,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.370,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.407,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.444,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.488,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.524,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.546,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.554,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.583,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.612,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.642,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
3.656,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.686,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.700,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.708,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.708,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.722,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.751,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.759,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.759,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.766,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.751,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.751,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.729,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.729,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.715,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.722,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.715,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.708,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.708,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.708,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.729,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.751,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.773,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.788,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.803,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
3.817,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.825,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.847,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.869,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.891,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.905,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.913,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.927,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.935,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.949,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.971,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.986,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
4.001,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.008,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.015,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.008,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.023,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.037,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
4.045,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
4.067,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.067,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.074,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.103,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.110,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.096,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.096,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
4.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.132,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.118,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.118,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.096,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.074,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.052,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.037,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
4.023,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.030,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.023,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
4.008,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
4.001,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
3.986,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.971,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.964,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.964,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
3.979,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
3.964,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,-0.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
3.964,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.942,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
3.942,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.935,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.935,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.949,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.949,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.949,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.942,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.942,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.935,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.21,
3.935,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.949,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.971,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.964,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.957,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.942,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.949,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.949,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.21,
3.942,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.942,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.927,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.913,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.98,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.898,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.876,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.883,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.876,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.98,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.869,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.847,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,3.83,-0.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.832,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,4.90,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.803,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,3.83,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.803,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,4.47,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.788,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,5.32,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.781,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,6.60,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.766,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,7.02,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.751,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,5.96,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.729,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,7.24,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.722,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,7.24,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
3.708,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,7.45,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.693,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,8.09,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.693,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,7.45,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.693,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,7.45,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.686,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,9.58,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
3.664,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,9.15,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.664,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,9.37,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.678,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,8.94,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.708,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,8.94,4.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.708,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,10.43,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.722,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,10.43,5.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.737,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,10.64,5.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.751,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,11.28,4.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.751,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,11.07,4.63 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.766,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,11.28,5.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.766,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,11.49,4.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.803,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,11.28,5.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.803,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,11.28,5.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.803,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,11.28,4.63 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.795,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,12.77,4.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.766,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,12.98,5.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.781,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,12.77,6.97 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.781,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,12.13,7.18 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.759,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,13.84,6.76 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.759,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,14.47,7.18 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.751,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,13.41,8.67 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.722,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,13.20,8.46 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.693,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,13.20,8.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.686,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,14.26,8.89 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.664,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,13.84,9.31 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.656,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,14.05,9.53 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.642,0.015,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,13.41,10.38 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.612,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,14.69,10.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.576,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,15.11,9.74 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.539,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,15.54,11.23 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.517,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,15.33,11.87 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.495,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,15.33,12.72 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.473,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,15.75,12.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.25,
3.458,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,17.24,11.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.429,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,18.09,11.87 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.407,0.015,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,17.45,12.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.363,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,18.09,12.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.356,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,17.67,12.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.326,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,17.88,12.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.305,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,18.94,12.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.290,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,18.52,12.72 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.246,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,18.09,13.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
3.217,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,18.94,13.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.180,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,20.01,13.36 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.136,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,19.58,14.63 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.107,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,18.94,15.70 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.070,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,18.31,15.91 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
3.063,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,20.22,14.85 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
3.085,0.044,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,20.01,16.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.967,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,19.37,16.34 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
2.938,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,19.16,16.34 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.880,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,19.80,16.76 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
2.821,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,19.58,16.76 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
2.770,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,19.58,17.19 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.21,
2.704,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,19.37,17.40 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
2.638,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,19.37,18.25 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
2.579,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,20.01,18.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.499,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,20.22,17.40 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
2.403,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,21.07,18.68 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
2.315,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,20.43,18.47 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
2.183,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,18.94,19.74 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
2.059,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,20.01,19.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
1.934,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,21.92,18.68 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
1.810,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,22.14,20.17 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
1.707,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,21.50,21.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
1.612,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,21.71,20.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
1.539,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,21.50,20.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
1.451,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,21.71,20.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
