SAP ID,109003008528,
1.377,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,21.92,20.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.18,
1.312,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,22.14,21.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
1.231,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,21.29,21.66 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
1.172,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,22.56,20.81 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
1.106,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,23.20,22.30 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
1.055,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,22.99,23.15 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.996,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,22.35,23.15 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.960,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,22.78,23.36 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.923,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,23.20,22.72 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.887,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,25.33,23.15 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.865,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,25.12,22.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.828,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,25.54,22.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.821,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,26.61,22.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.777,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,26.39,22.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.777,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,26.18,22.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.755,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,25.97,22.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.725,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,25.76,23.36 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.689,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,25.76,22.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.659,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,27.03,22.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.623,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,27.25,23.15 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.593,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,25.97,24.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.586,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,25.54,23.36 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.557,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,26.39,22.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.542,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,27.67,22.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.513,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,27.88,24.21 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.476,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,27.46,24.21 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.454,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,27.25,23.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.432,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,28.10,24.43 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.14,
0.410,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,28.31,23.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.396,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,28.52,24.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.352,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,28.10,24.64 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.330,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,27.46,25.28 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.286,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,28.31,24.85 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.227,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,29.80,26.34 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.191,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,28.95,27.41 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.176,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,29.16,27.83 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.154,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,29.80,28.26 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.147,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,31.93,27.62 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,32.14,27.41 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,31.08,28.47 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,31.50,28.47 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,31.29,28.68 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.18,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,31.72,28.68 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.088,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,32.14,28.68 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,32.35,28.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,32.14,29.75 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,32.99,29.11 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,33.84,29.11 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,33.63,29.96 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,32.78,30.17 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,32.99,30.17 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,35.33,29.32 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,35.97,30.81 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,35.76,31.24 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,35.55,31.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,35.97,31.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,8.79,34.14,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,36.19,31.24 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,36.40,31.66 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.10,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,36.82,32.09 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,36.61,32.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,36.19,34.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,37.68,33.58 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,37.89,34.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,37.04,34.64 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,36.82,34.85 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,37.89,34.64 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,38.95,33.58 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,40.23,34.64 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,39.59,35.28 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,39.38,35.49 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,39.80,35.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,40.23,36.56 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,41.72,35.92 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,41.51,36.34 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,41.51,37.62 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,42.15,36.98 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,43.85,37.62 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,43.21,38.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.10,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,42.57,39.75 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,43.00,40.60 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,44.27,40.60 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,45.55,40.81 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,44.70,42.73 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,44.70,41.67 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,45.34,41.45 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,45.98,41.88 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,46.40,41.67 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,46.83,42.52 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,46.83,42.73 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,47.47,42.73 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,48.11,42.52 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,49.38,43.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,48.96,43.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,48.32,43.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,51.30,42.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,51.72,43.58 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,51.72,45.28 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,51.72,45.28 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,52.36,44.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,51.72,46.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,52.58,46.77 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,53.00,47.41 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,53.64,48.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,53.00,49.54 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,54.07,49.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,55.13,49.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,54.70,50.18 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,54.49,50.61 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,55.56,49.75 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,56.83,49.54 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,57.90,49.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,57.68,50.82 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,57.47,51.24 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,58.96,51.46 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,59.39,52.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.081,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,60.24,52.73 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,61.30,53.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,61.52,55.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,62.79,54.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,63.86,55.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,64.07,55.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,64.07,56.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,63.64,56.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,65.56,55.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,66.20,56.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,65.35,58.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,65.77,58.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,65.98,58.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,65.98,59.55 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,66.84,59.97 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,67.26,60.61 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,66.62,61.89 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,66.62,62.95 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,67.69,62.74 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,68.54,62.53 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,67.90,63.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,67.90,64.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,68.75,64.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,70.24,63.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,71.09,64.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,71.31,66.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,71.31,65.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,72.80,66.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,73.86,66.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,74.50,67.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,74.92,68.49 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,75.14,69.34 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,75.99,68.70 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,76.84,68.91 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.081,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,76.20,70.19 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,75.78,70.61 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,75.56,71.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,76.20,70.83 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,77.69,71.47 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,77.05,71.68 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,77.27,72.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,78.12,73.17 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,78.12,74.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,78.12,74.87 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,79.18,75.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,79.18,76.36 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,78.97,77.21 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,79.61,77.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,80.88,77.43 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.21,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,80.25,77.85 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,79.82,78.28 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,80.67,78.70 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,83.01,77.64 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,84.08,79.13 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,83.86,80.41 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,83.23,80.62 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,84.29,81.26 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,84.50,82.32 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,85.14,82.32 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,84.93,83.60 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,85.14,84.24 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,85.78,83.81 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,86.84,84.24 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,86.84,85.09 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,86.21,85.30 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,86.63,86.15 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,87.27,85.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,89.19,85.73 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,88.33,87.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,88.76,87.43 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,89.61,87.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,89.82,88.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,90.46,89.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,91.10,89.98 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,90.68,91.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,90.25,91.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,91.10,90.84 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,92.17,91.26 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,91.95,92.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,91.53,92.75 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,92.59,91.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,93.87,92.54 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,93.87,94.24 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,93.44,94.03 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,93.87,93.82 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,95.57,95.09 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,94.72,95.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,95.57,96.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,95.15,96.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,95.15,97.43 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,96.21,97.43 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,97.06,97.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,96.64,97.43 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,96.42,97.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,96.42,97.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,97.70,97.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,98.98,97.43 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,99.19,99.56 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,98.98,99.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.10,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,99.19,99.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,100.04,100.41 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,100.04,100.63 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,100.89,100.84 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,100.89,101.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,100.25,101.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,101.32,100.84 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,102.38,101.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,101.32,102.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,100.89,102.97 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,101.74,103.18 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,104.09,102.54 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,103.87,103.61 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,103.66,103.39 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,103.66,103.82 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,104.51,104.46 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,104.94,104.67 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,105.58,105.52 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,105.15,106.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,105.36,106.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,106.64,105.95 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,107.07,105.95 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.051,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,107.28,106.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,106.21,107.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,106.85,107.23 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,108.34,106.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,109.41,107.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,109.62,108.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.081,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,108.98,108.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.10,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,110.05,108.72 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,110.26,109.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,110.90,110.21 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,111.54,110.21 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,111.54,110.84 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,111.11,111.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,113.24,110.84 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,112.81,111.70 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,112.81,111.91 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,112.39,112.97 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,114.30,112.97 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,115.58,112.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,114.52,114.68 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,115.37,113.82 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.03,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,116.22,114.25 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,116.43,115.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,116.86,115.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,117.71,115.10 ,,4000.00,28.94,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,117.50,115.95 ,,4000.00,50.18,4000.00,28.83,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.029,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,117.92,115.95 ,,4000.00,67.36,4000.00,48.35,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.081,0.139,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,118.99,115.31 ,,4000.00,80.55,4000.00,65.79,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.293,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,119.41,116.17 ,,4000.00,89.85,4000.00,79.93,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.066,0.454,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,119.84,117.02 ,,4000.00,96.59,4000.00,90.33,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.593,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,119.20,117.44 ,,4000.00,101.17,4000.00,93.77,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.718,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,119.41,116.80 ,,4000.00,104.51,4000.00,94.10,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.799,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,121.11,117.02 ,,4000.00,104.25,4000.00,92.71,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.081,0.828,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,122.18,118.51 ,,4000.00,82.45,4000.00,85.68,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.843,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,121.97,118.51 ,,4000.00,49.30,4000.00,70.07,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.081,0.821,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,121.97,118.93 ,,4000.00,22.27,4000.00,39.45,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.073,0.777,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,122.82,119.57 ,,4000.00,0.00,4000.00,17.33,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.03,
0.059,0.674,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,124.31,120.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.601,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,124.95,120.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.491,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,125.37,121.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.388,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,124.95,121.91 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.081,0.315,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,125.80,121.91 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.081,0.234,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,127.50,121.91 ,,4000.00,23.37,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.10,
0.066,0.176,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,127.07,123.19 ,,4000.00,37.62,4000.00,20.99,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.059,0.139,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,126.65,123.83 ,,4000.00,47.18,4000.00,38.32,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.059,0.095,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,126.86,124.68 ,,4000.00,59.30,4000.00,57.80,4000.00,35.24,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.088,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,128.99,123.83 ,,4000.00,60.81,3482.30,73.88,4000.00,52.23,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.066,0.059,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,130.05,124.04 ,,4000.00,60.95,1628.33,85.93,4000.00,61.39,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.073,0.059,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,129.63,125.11 ,,4000.00,57.77,1412.45,92.71,4000.00,70.66,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.037,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,128.99,125.96 ,,4000.00,50.81,872.28,97.80,4000.00,79.30,4000.00,0.00,4000.00,0.00,0.00,34.07,
0.044,0.022,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,130.05,126.38 ,,4000.00,48.10,347.74,90.62,4000.00,86.37,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.066,0.015,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,130.05,126.81 ,,4000.00,53.44,149.45,79.23,3643.47,90.84,4000.00,26.30,4000.00,0.00,0.00,34.10,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,130.48,128.30 ,,4000.00,66.45,69.35,72.27,4000.00,81.54,4000.00,47.88,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,131.54,127.66 ,,4000.00,74.62,36.14,68.02,4000.00,78.10,4000.00,65.49,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,131.54,128.51 ,,4000.00,82.56,27.35,48.35,4000.00,73.15,4000.00,79.71,4000.00,0.00,0.00,34.10,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,132.18,128.51 ,,4000.00,90.37,2087.42,33.41,4000.00,52.89,4000.00,89.60,4000.00,0.00,0.00,34.14,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,133.03,128.51 ,,4000.00,96.85,4000.00,41.25,4000.00,31.87,4000.00,94.58,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,133.89,129.58 ,,4000.00,101.39,4000.00,57.14,4000.00,15.97,4000.00,75.71,4000.00,0.00,0.00,34.10,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,133.46,131.07 ,,4000.00,103.66,4000.00,72.64,4000.00,0.00,4000.00,42.23,4000.00,0.00,0.00,34.10,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,133.89,131.28 ,,4000.00,101.50,4000.00,85.35,4000.00,0.00,4000.00,17.69,4000.00,0.00,0.00,34.14,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,133.46,132.34 ,,4000.00,98.61,4000.00,90.51,4000.00,23.96,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,135.80,131.70 ,,4000.00,89.49,2812.21,91.76,4000.00,41.10,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,135.80,133.19 ,,4000.00,87.80,1999.51,96.30,4000.00,59.96,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,135.80,133.19 ,,4000.00,89.67,2264.22,100.62,4000.00,68.68,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,134.95,133.19 ,,4000.00,92.86,2430.28,104.54,4000.00,74.76,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,136.44,134.26 ,,4000.00,94.80,2750.67,104.98,4000.00,82.23,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,136.87,135.11 ,,4000.00,98.02,3019.29,106.41,4000.00,89.01,4000.00,0.00,4000.00,0.00,0.00,34.10,
0.125,0.066,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,137.50,135.11 ,,4000.00,101.47,3378.75,108.02,4000.00,94.62,4000.00,0.00,4000.00,0.00,0.00,34.14,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,137.72,135.96 ,,4000.00,103.81,3811.48,109.41,4000.00,93.48,4000.00,0.00,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,137.08,137.03 ,,4000.00,99.89,3094.51,110.18,4000.00,89.82,4000.00,17.95,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,138.14,136.39 ,,4000.00,99.85,3073.02,110.92,4000.00,80.77,4000.00,31.32,4000.00,0.00,0.00,34.14,
0.081,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,139.42,136.60 ,,4000.00,102.56,3108.18,109.96,4000.00,79.49,4000.00,48.64,4000.00,0.00,0.00,34.10,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,140.06,137.24 ,,4000.00,105.24,3438.34,109.85,4000.00,84.73,4000.00,61.76,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,139.63,138.30 ,,3934.55,107.25,3429.55,110.48,4000.00,90.95,4000.00,75.13,4000.00,0.00,0.00,34.21,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,139.42,138.52 ,,3702.08,108.64,3517.46,111.14,4000.00,87.47,4000.00,85.49,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,141.76,138.09 ,,3358.24,109.67,3892.55,111.54,4000.00,88.28,4000.00,87.47,4000.00,0.00,0.00,34.18,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,142.61,138.30 ,,3685.47,110.29,4000.00,111.72,4000.00,92.71,4000.00,67.62,4000.00,0.00,0.00,34.14,
0.095,0.015,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,142.40,140.01 ,,4000.00,110.18,4000.00,111.79,4000.00,96.63,4000.00,44.95,4000.00,0.00,0.00,34.10,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,142.19,140.01 ,,4000.00,109.67,3455.92,111.98,4000.00,92.34,4000.00,34.76,4000.00,0.00,0.00,34.14,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,142.61,140.64 ,,4000.00,109.74,3284.00,106.56,4000.00,84.98,4000.00,36.78,4000.00,0.00,0.00,34.14,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,143.25,140.86 ,,4000.00,109.96,3629.79,101.83,4000.00,78.42,4000.00,49.01,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,143.89,141.50 ,,4000.00,108.64,4000.00,102.45,4000.00,61.21,4000.00,57.33,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,144.74,141.92 ,,4000.00,105.27,3435.41,104.54,4000.00,48.42,4000.00,68.10,4000.00,0.00,0.00,34.18,
