SAP ID,109003008528,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,144.95,142.35 ,,4000.00,105.20,3495.97,106.74,4000.00,54.98,4000.00,79.30,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,145.17,143.20 ,,4000.00,106.52,3909.16,108.42,4000.00,67.62,3590.72,86.92,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,147.93,142.56 ,,3145.30,108.13,4000.00,109.71,4000.00,79.08,2520.15,88.72,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,148.36,144.05 ,,1940.90,109.74,4000.00,110.66,4000.00,88.17,4000.00,86.81,4000.00,0.00,0.00,34.18,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,147.72,144.90 ,,1428.08,111.03,4000.00,111.32,4000.00,94.47,4000.00,82.71,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,147.93,145.54 ,,1347.01,111.90,2955.80,112.12,4000.00,98.57,4000.00,86.59,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,148.57,145.97 ,,1404.64,112.42,1515.02,113.19,4000.00,101.21,4000.00,91.10,4000.00,0.00,0.00,34.18,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,149.21,145.75 ,,1144.81,112.49,725.76,113.85,4000.00,103.00,4000.00,95.90,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,150.06,146.82 ,,766.79,112.97,397.56,114.65,4000.00,99.08,4000.00,99.49,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,149.42,147.24 ,,527.47,113.41,245.18,115.24,4000.00,83.59,4000.00,93.33,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,150.06,147.46 ,,431.75,113.74,209.04,115.60,4000.00,82.16,4000.00,92.64,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,150.49,148.09 ,,408.30,113.85,151.40,115.86,4000.00,87.22,4000.00,95.13,4000.00,0.00,0.00,34.21,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,151.13,148.09 ,,334.07,113.99,89.87,116.04,4000.00,92.78,4000.00,99.08,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,151.13,148.52 ,,242.25,114.10,64.47,116.19,4000.00,97.22,4000.00,102.64,4000.00,0.00,3.91,34.18,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,151.55,148.95 ,,164.10,114.18,42.98,116.30,4000.00,100.40,4000.00,105.16,4000.00,0.00,0.00,34.21,
0.088,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,151.98,149.37 ,,120.15,114.18,27.35,116.30,4000.00,102.75,3969.72,107.03,4000.00,0.00,0.00,34.14,
0.088,0.051,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,152.62,149.80 ,,96.70,114.14,13.68,116.19,4000.00,104.32,3774.36,108.32,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,154.11,150.22 ,,84.98,114.14,4.88,116.15,4000.00,105.42,4000.00,109.05,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,154.96,151.50 ,,78.14,114.14,4.88,116.19,3957.02,106.19,4000.00,106.37,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,154.75,152.14 ,,73.26,114.10,3.91,116.19,3875.95,106.67,4000.00,96.37,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,154.32,152.56 ,,72.28,114.10,4.88,116.12,4000.00,106.19,4000.00,94.98,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,155.60,152.56 ,,70.33,114.10,3.91,116.12,4000.00,105.71,4000.00,97.69,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,157.51,152.35 ,,68.38,114.03,4.88,116.04,2703.79,106.52,4000.00,101.03,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,157.51,154.05 ,,65.45,113.99,3.91,116.04,1567.77,107.66,4000.00,103.77,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,157.30,154.05 ,,65.45,114.03,3.91,116.08,1045.18,108.53,4000.00,105.68,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,158.79,154.27 ,,65.45,114.03,2.93,116.12,868.38,109.19,4000.00,107.29,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,158.79,154.69 ,,66.42,114.07,2.93,116.19,709.16,109.67,2352.14,109.01,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,159.85,155.12 ,,66.42,114.14,3.91,116.26,503.05,110.07,1346.03,110.48,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,160.49,155.12 ,,68.38,114.14,3.91,116.26,370.21,110.40,911.36,111.61,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,160.71,155.54 ,,68.38,114.14,2.93,116.30,282.30,110.59,635.90,112.38,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,160.49,156.39 ,,65.45,114.14,2.93,116.23,220.76,110.77,498.17,112.93,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,161.13,156.61 ,,66.42,114.10,2.93,116.23,183.64,110.88,380.95,113.33,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,162.62,157.67 ,,69.35,114.10,3.91,116.19,150.43,110.95,337.00,113.55,4000.00,0.00,0.00,34.21,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,161.77,158.52 ,,72.28,114.07,3.91,116.19,132.84,110.99,282.30,113.70,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,161.77,158.74 ,,72.28,114.07,2.93,116.19,115.26,111.03,227.59,113.88,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,162.62,158.95 ,,70.33,114.07,3.91,116.12,97.68,111.03,178.75,114.03,4000.00,0.00,0.00,34.18,
0.095,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,164.54,158.74 ,,69.35,114.03,3.91,116.15,84.00,111.06,139.68,114.03,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,164.75,158.95 ,,70.33,113.96,2.93,116.08,74.24,111.03,107.45,114.07,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,164.32,160.65 ,,66.42,113.99,0.00,116.04,66.42,111.06,88.89,114.10,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,164.11,160.65 ,,65.45,113.99,0.98,116.08,66.42,111.06,77.17,114.21,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,164.32,161.72 ,,65.45,113.96,0.98,116.04,63.49,111.06,69.35,114.21,4000.00,0.00,0.00,34.21,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,164.96,161.50 ,,66.42,113.92,0.98,116.01,67.40,111.03,65.45,114.21,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,166.03,161.72 ,,66.42,113.92,0.98,115.97,67.40,111.03,62.52,114.21,4000.00,0.00,0.00,34.21,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,166.24,162.14 ,,73.26,113.85,3.91,115.93,68.38,110.99,61.54,114.21,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,165.60,162.78 ,,77.17,113.85,0.00,115.93,66.42,110.99,60.56,114.18,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,167.52,162.57 ,,74.24,113.85,0.00,115.90,64.47,110.99,61.54,114.21,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,168.16,163.21 ,,72.28,113.81,0.00,115.90,67.40,110.95,57.63,114.18,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,168.58,164.27 ,,70.33,113.81,2.93,115.97,67.40,110.95,56.65,114.18,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,167.94,165.12 ,,71.31,113.77,0.98,115.86,67.40,110.99,54.70,114.18,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,167.73,165.76 ,,71.31,113.74,2.93,115.82,67.40,110.92,53.72,114.14,4000.00,0.00,0.00,34.25,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,170.28,165.12 ,,64.47,113.74,0.00,115.79,66.42,110.92,52.75,114.14,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,170.28,165.76 ,,63.49,113.70,0.98,115.79,66.42,110.88,49.82,114.10,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,169.43,167.68 ,,61.54,113.70,0.98,115.79,64.47,110.92,47.86,114.07,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,170.50,167.68 ,,61.54,113.66,0.00,115.75,64.47,110.88,47.86,114.10,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,167.25 ,,68.38,113.63,2.93,115.79,66.42,110.88,49.82,114.14,4000.00,0.00,0.00,34.21,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,168.10 ,,72.28,113.66,0.98,115.75,64.47,110.88,51.77,114.10,4000.00,0.00,3.91,34.18,
0.081,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,168.31 ,,73.26,113.63,2.93,115.75,63.49,110.88,51.77,114.03,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,168.95 ,,69.35,113.55,0.98,115.71,66.42,110.84,52.75,114.03,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,169.59 ,,67.40,113.59,2.93,115.68,66.42,110.81,55.68,113.99,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,170.02 ,,65.45,113.48,0.00,115.68,63.49,110.77,59.58,113.96,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,169.38 ,,60.56,113.55,0.98,115.68,63.49,110.81,59.58,113.99,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,170.44 ,,59.58,113.52,0.00,115.68,62.52,110.77,61.54,113.96,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,170.87 ,,57.63,113.52,0.98,115.68,63.49,110.73,65.45,113.96,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,171.29 ,,60.56,113.48,0.98,115.71,62.52,110.73,66.42,113.96,4000.00,0.00,0.00,34.21,
0.095,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,170.44 ,,58.61,113.44,2.93,115.68,59.58,110.70,66.42,113.96,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,170.66 ,,58.61,113.44,2.93,115.60,59.58,110.66,63.49,113.85,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,172.15 ,,58.61,113.41,0.98,115.57,58.61,110.70,59.58,113.88,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,172.36 ,,58.61,113.37,0.00,115.57,56.65,110.70,55.68,113.85,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,172.78 ,,58.61,113.37,2.93,115.60,55.68,110.70,65.45,113.88,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,173.42 ,,59.58,113.37,0.98,115.60,58.61,110.66,68.38,113.88,4000.00,0.00,0.00,34.18,
0.081,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,173.64 ,,56.65,113.33,0.98,115.53,62.52,110.66,65.45,113.81,4000.00,0.00,0.00,34.21,
0.081,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.95,173.85 ,,56.65,113.33,0.98,115.53,66.42,110.66,68.38,113.81,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,174.27 ,,55.68,113.33,2.93,115.49,66.42,110.59,69.35,113.77,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,175.13 ,,58.61,113.26,0.98,115.49,67.40,110.62,68.38,113.77,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,178.59,174.70 ,,55.68,113.22,0.98,115.42,70.33,110.59,68.38,113.74,4000.00,0.00,0.00,34.18,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,179.01,176.19 ,,54.70,113.30,0.98,115.46,69.35,110.62,65.45,113.74,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,178.59,176.83 ,,56.65,113.22,0.98,115.46,69.35,110.62,65.45,113.77,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,178.37,177.47 ,,56.65,113.26,3.91,115.46,66.42,110.59,63.49,113.77,4000.00,0.00,0.00,34.18,
0.095,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,177.25 ,,54.70,113.22,2.93,115.42,63.49,110.59,60.56,113.74,4000.00,0.00,0.00,34.18,
0.095,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,178.59,176.83 ,,51.77,113.19,3.91,115.46,60.56,110.59,57.63,113.74,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,179.65,177.68 ,,52.75,113.22,0.98,115.38,59.58,110.59,56.65,113.70,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,179.44,178.74 ,,51.77,113.15,0.98,115.38,58.61,110.55,56.65,113.70,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,179.44,178.53 ,,51.77,113.15,0.98,115.38,58.61,110.59,56.65,113.70,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,179.65,179.17 ,,52.75,113.15,2.93,115.38,56.65,110.55,56.65,113.74,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,180.08,179.38 ,,52.75,113.15,2.93,115.42,56.65,110.59,57.63,113.70,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,180.29,179.60 ,,52.75,113.11,0.98,115.35,55.68,110.55,56.65,113.66,4000.00,0.00,0.00,34.14,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,180.93,179.60 ,,52.75,113.04,2.93,115.31,55.68,110.51,55.68,113.66,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,179.86,179.81 ,,52.75,113.04,0.98,115.27,56.65,110.55,55.68,113.63,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,180.93,180.02 ,,52.75,113.04,0.98,115.27,55.68,110.59,55.68,113.59,4000.00,0.00,0.00,34.14,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,180.02 ,,52.75,113.04,2.93,115.31,54.70,110.51,55.68,113.63,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,180.87 ,,52.75,113.08,2.93,115.31,52.75,110.55,55.68,113.59,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,180.93,182.36 ,,52.75,113.00,0.98,115.27,55.68,110.55,57.63,113.59,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,180.08,182.15 ,,51.77,113.00,3.91,115.27,55.68,110.55,56.65,113.59,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,181.14,181.30 ,,52.75,113.00,2.93,115.27,51.77,110.51,57.63,113.55,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,181.51 ,,51.77,112.93,2.93,115.24,52.75,110.51,56.65,113.55,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,182.20,183.21 ,,51.77,112.97,0.98,115.27,51.77,110.55,57.63,113.52,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,181.14,183.21 ,,52.75,112.89,0.98,115.20,51.77,110.48,55.68,113.52,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,181.35,183.21 ,,51.77,112.93,0.98,115.20,50.79,110.55,56.65,113.52,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,181.14,184.07 ,,52.75,112.93,0.98,115.20,51.77,110.51,57.63,113.48,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,182.20,183.85 ,,51.77,112.89,2.93,115.16,51.77,110.48,56.65,113.48,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,182.20,183.21 ,,50.79,112.89,2.93,115.09,51.77,110.48,55.68,113.48,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,183.85 ,,50.79,112.86,0.00,115.13,48.84,110.48,52.75,113.44,4000.00,0.00,0.00,34.07,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,184.28 ,,49.82,112.86,0.00,115.09,48.84,110.48,47.86,113.44,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,182.42,184.07 ,,47.86,112.82,0.00,115.13,50.79,110.51,48.84,113.44,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,183.27,184.07 ,,49.82,112.86,3.91,115.09,50.79,110.51,47.86,113.48,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,182.20,184.49 ,,47.86,112.82,0.98,115.09,47.86,110.55,46.89,113.44,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,181.35,184.92 ,,46.89,112.78,2.93,115.09,48.84,110.48,44.93,113.44,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,181.57,184.70 ,,45.91,112.75,0.98,115.09,47.86,110.51,44.93,113.41,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,182.42,183.64 ,,45.91,112.75,0.00,115.02,46.89,110.51,46.89,113.37,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,183.69,184.28 ,,46.89,112.75,0.00,115.05,47.86,110.48,44.93,113.33,4000.00,0.00,0.00,34.03,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,185.13 ,,43.96,112.67,0.00,115.02,46.89,110.48,44.93,113.37,4000.00,0.00,0.00,34.10,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,185.13 ,,43.96,112.67,0.98,114.98,44.93,110.44,46.89,113.33,4000.00,0.00,0.00,34.10,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.27,185.34 ,,42.98,112.64,0.00,114.91,43.96,110.48,47.86,113.30,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,185.77 ,,42.98,112.60,0.98,114.87,44.93,110.40,46.89,113.30,4000.00,0.00,0.00,34.10,
0.110,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,183.06,185.77 ,,42.98,112.56,0.00,114.80,43.96,110.37,44.93,113.26,4000.00,0.00,0.00,34.14,
0.103,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,184.92 ,,40.05,112.45,2.93,114.65,43.96,110.29,44.93,113.22,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,182.63,185.77 ,,39.07,112.42,0.98,114.65,41.03,110.33,44.93,113.19,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,182.63,184.92 ,,38.10,112.42,0.98,114.65,42.98,110.33,42.98,113.19,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,185.13 ,,38.10,112.38,0.98,114.65,43.96,110.37,42.98,113.15,4000.00,0.00,0.00,34.10,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.27,185.98 ,,38.10,112.34,0.98,114.62,42.98,110.33,43.96,113.19,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,182.42,185.98 ,,35.16,112.31,0.00,114.62,43.96,110.33,43.96,113.11,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,181.99,185.98 ,,36.14,112.34,2.93,114.58,43.96,110.29,44.93,113.11,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,184.92 ,,35.16,112.31,0.98,114.51,40.05,110.33,42.98,113.11,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,184.33,184.49 ,,35.16,112.31,0.00,114.51,40.05,110.29,42.98,113.11,4000.00,0.00,0.00,34.07,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,185.56 ,,32.23,112.27,0.00,114.54,37.12,110.29,41.03,113.11,4000.00,0.00,0.00,34.10,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.06,184.92 ,,34.19,112.31,0.00,114.54,38.10,110.29,41.03,113.11,4000.00,0.00,0.00,34.10,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,185.34 ,,36.14,112.27,0.98,114.51,38.10,110.29,41.03,113.11,4000.00,0.00,0.00,34.07,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,185.34 ,,39.07,112.31,0.98,114.58,40.05,110.37,42.98,113.11,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,184.12,185.13 ,,39.07,112.38,0.00,114.69,40.05,110.40,41.03,113.11,4000.00,0.00,0.00,34.07,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,184.33,184.92 ,,40.05,112.42,0.00,114.73,37.12,110.37,39.07,113.11,4000.00,0.00,0.00,34.03,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.06,185.56 ,,43.96,112.42,0.00,114.80,36.14,110.37,39.07,113.11,4000.00,0.00,0.00,34.07,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,185.77 ,,45.91,112.42,0.00,114.76,37.12,110.44,37.12,113.15,4000.00,0.00,0.00,34.10,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,184.55,185.34 ,,49.82,112.42,0.98,114.80,40.05,110.48,37.12,113.11,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,185.18,185.13 ,,51.77,112.42,0.00,114.80,37.12,110.48,37.12,113.11,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.69,186.41 ,,51.77,112.38,2.93,114.76,38.10,110.48,37.12,113.15,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,185.98 ,,57.63,112.38,0.98,114.76,37.12,110.44,37.12,113.11,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,185.56 ,,59.58,112.38,0.98,114.65,34.19,110.40,36.14,113.00,4000.00,0.00,0.00,34.07,
0.110,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,184.33,184.92 ,,59.58,112.34,0.00,114.69,33.21,110.40,36.14,113.04,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,184.76,186.19 ,,63.49,112.31,0.00,114.69,34.19,110.40,34.19,113.04,4000.00,0.00,0.00,34.14,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,184.55,186.19 ,,65.45,112.31,0.00,114.73,36.14,110.48,36.14,113.04,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,183.69,185.98 ,,66.42,112.31,2.93,114.69,38.10,110.44,33.21,113.08,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.91,185.98 ,,67.40,112.31,0.98,114.69,38.10,110.48,34.19,113.00,4000.00,0.00,3.91,34.07,
0.095,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,183.91,185.77 ,,65.45,112.31,0.00,114.65,38.10,110.40,36.14,113.04,4000.00,0.00,0.00,34.07,
0.110,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,184.12,185.56 ,,62.52,112.27,0.00,114.62,40.05,110.40,38.10,112.97,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,183.91,185.77 ,,61.54,112.23,0.98,114.62,40.05,110.37,34.19,112.97,4000.00,0.00,0.00,34.07,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,183.27,185.98 ,,59.58,112.27,0.00,114.58,41.03,110.40,35.16,113.00,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,184.12,184.92 ,,59.58,112.23,0.98,114.65,43.96,110.40,35.16,113.00,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,184.55,185.77 ,,58.61,112.23,0.98,114.54,44.93,110.40,36.14,112.97,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,184.12,185.77 ,,58.61,112.23,2.93,114.54,47.86,110.37,38.10,112.97,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,185.77 ,,58.61,112.20,0.98,114.54,47.86,110.37,39.07,112.93,4000.00,0.00,3.91,34.10,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,183.06,185.98 ,,58.61,112.16,0.00,114.51,46.89,110.37,39.07,112.93,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,183.06,184.92 ,,58.61,112.16,0.98,114.51,48.84,110.33,39.07,112.89,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,184.55,185.34 ,,58.61,112.12,0.00,114.54,47.86,110.37,42.00,112.93,4000.00,0.00,0.00,34.14,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,186.83 ,,58.61,112.16,0.00,114.58,48.84,110.37,42.98,112.89,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,185.34 ,,58.61,112.16,0.98,114.54,51.77,110.37,42.98,112.89,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.69,185.77 ,,57.63,112.12,0.98,114.47,51.77,110.37,42.98,112.89,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,185.98 ,,57.63,112.12,0.98,114.47,51.77,110.33,45.91,112.89,4000.00,0.00,0.00,34.10,
0.110,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,183.69,185.77 ,,56.65,112.12,0.00,114.47,51.77,110.33,45.91,112.82,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,184.12,185.98 ,,56.65,112.05,0.00,114.43,50.79,110.33,45.91,112.82,4000.00,0.00,0.00,34.07,
0.095,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.69,186.62 ,,52.75,112.09,0.98,114.43,48.84,110.33,42.98,112.82,4000.00,0.00,0.00,34.10,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,184.12,185.98 ,,53.72,112.05,0.98,114.51,44.93,110.37,45.91,112.82,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,184.97,185.56 ,,53.72,112.12,0.98,114.51,47.86,110.37,45.91,112.78,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,184.97,186.19 ,,54.70,112.09,0.00,114.43,47.86,110.33,47.86,112.78,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,184.12,186.62 ,,52.75,112.09,2.93,114.43,47.86,110.29,47.86,112.78,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,186.19 ,,50.79,112.01,0.00,114.40,44.93,110.33,47.86,112.75,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,183.27,185.34 ,,50.79,112.01,0.00,114.36,46.89,110.29,47.86,112.75,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,184.33,185.34 ,,49.82,111.98,0.00,114.40,43.96,110.33,47.86,112.71,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,184.12,186.62 ,,48.84,112.01,0.98,114.43,44.93,110.33,50.79,112.75,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,183.27,185.77 ,,50.79,111.98,0.98,114.40,44.93,110.33,51.77,112.75,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,182.20,185.56 ,,50.79,112.01,0.98,114.40,46.89,110.33,54.70,112.78,4000.00,0.00,3.91,34.14,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,182.63,185.34 ,,50.79,111.98,0.00,114.43,48.84,110.29,54.70,112.75,4000.00,0.00,0.00,34.07,
0.117,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,184.70 ,,50.79,111.94,0.98,114.36,47.86,110.22,53.72,112.67,4000.00,0.00,3.91,34.07,
0.110,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,184.49 ,,50.79,111.87,0.00,114.36,44.93,110.22,54.70,112.64,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,183.06,184.49 ,,50.79,111.83,0.00,114.32,46.89,110.22,51.77,112.71,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,181.99,185.56 ,,50.79,111.87,0.00,114.29,48.84,110.26,51.77,112.67,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,182.20,184.92 ,,52.75,111.87,0.00,114.29,50.79,110.22,53.72,112.67,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,184.92 ,,52.75,111.83,0.98,114.21,50.79,110.18,53.72,112.64,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,185.13 ,,50.79,111.83,0.98,114.21,48.84,110.18,51.77,112.64,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,180.93,185.77 ,,52.75,111.83,0.00,114.25,50.79,110.15,51.77,112.60,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,181.57,185.13 ,,53.72,111.83,0.00,114.18,48.84,110.15,55.68,112.60,4000.00,0.00,0.00,34.07,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,184.28 ,,53.72,111.83,0.00,114.21,47.86,110.15,53.72,112.56,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,183.48,184.49 ,,50.79,111.79,0.00,114.21,47.86,110.22,54.70,112.60,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,185.13 ,,52.75,111.87,0.00,114.25,47.86,110.18,55.68,112.60,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,184.92 ,,52.75,111.79,0.98,114.21,47.86,110.18,57.63,112.56,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,185.34 ,,50.79,111.79,0.00,114.18,47.86,110.15,59.58,112.60,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,181.99,185.56 ,,52.75,111.72,0.00,114.14,46.89,110.18,58.61,112.53,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,182.20,184.70 ,,52.75,111.76,0.98,114.10,46.89,110.11,58.61,112.53,4000.00,0.00,0.00,34.14,
0.103,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,182.20,184.28 ,,49.82,111.72,0.00,114.18,44.93,110.15,59.58,112.49,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,181.35,184.70 ,,46.89,111.72,0.00,114.10,44.93,110.11,58.61,112.53,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,181.99,183.64 ,,48.84,111.72,0.00,114.18,47.86,110.15,58.61,112.53,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,182.84,183.64 ,,50.79,111.72,0.00,114.18,47.86,110.15,57.63,112.49,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,181.99,184.49 ,,50.79,111.72,0.98,114.14,46.89,110.15,55.68,112.49,4000.00,0.00,0.00,34.18,
0.117,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,181.14,184.28 ,,46.89,111.68,0.00,114.07,44.93,110.07,55.68,112.45,4000.00,0.00,0.00,34.10,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,180.08,184.70 ,,46.89,111.65,0.98,114.10,44.93,110.07,53.72,112.45,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,181.99,182.79 ,,46.89,111.65,0.98,114.03,43.96,110.07,50.79,112.45,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,182.20,183.43 ,,45.91,111.65,0.98,114.07,43.96,110.11,51.77,112.45,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,184.49 ,,46.89,111.65,0.00,114.10,43.96,110.11,49.82,112.49,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,180.71,184.07 ,,46.89,111.68,0.98,114.07,44.93,110.07,50.79,112.49,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,180.29,183.64 ,,46.89,111.65,0.98,114.10,43.96,110.11,51.77,112.45,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,181.57,183.43 ,,46.89,111.68,0.98,114.10,46.89,110.07,51.77,112.42,4000.00,0.00,0.00,34.21,
0.125,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,181.57,183.43 ,,46.89,111.58,0.00,114.07,46.89,110.04,47.86,112.38,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,181.57,183.21 ,,46.89,111.61,0.00,114.03,44.93,110.04,47.86,112.38,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,181.35,183.64 ,,46.89,111.65,0.00,114.03,44.93,110.04,50.79,112.38,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,181.14,183.43 ,,48.84,111.61,0.98,114.10,46.89,110.04,50.79,112.42,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,181.78,182.79 ,,50.79,111.61,0.00,114.07,44.93,110.07,50.79,112.42,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,181.99,182.79 ,,49.82,111.65,0.98,113.99,47.86,110.04,50.79,112.42,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,180.71,183.21 ,,52.75,111.58,0.98,113.96,47.86,110.00,53.72,112.38,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,180.08,183.21 ,,52.75,111.36,0.98,113.81,47.86,109.85,53.72,112.16,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,179.44,182.58 ,,47.86,111.21,0.00,113.74,46.89,109.78,49.82,112.12,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,180.71,181.72 ,,46.89,111.39,0.00,113.85,47.86,109.89,51.77,112.23,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,179.22,182.79 ,,50.79,111.47,0.00,113.88,47.86,109.96,53.72,112.27,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.95,182.15 ,,53.72,111.47,0.00,113.85,46.89,109.96,53.72,112.31,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,181.51 ,,53.72,111.47,0.00,113.81,47.86,109.96,54.70,112.27,4000.00,0.00,0.00,34.21,
0.125,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,181.51 ,,55.68,111.39,0.00,113.77,50.79,109.89,53.72,112.23,4000.00,0.00,3.91,34.14,
0.117,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,180.87 ,,53.72,111.36,0.00,113.74,50.79,109.93,53.72,112.20,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,180.45 ,,56.65,111.25,0.98,113.66,49.82,109.85,51.77,112.20,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.95,180.45 ,,55.68,111.25,0.00,113.63,49.82,109.82,53.72,112.20,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,177.95,181.51 ,,57.63,111.25,0.00,113.55,49.82,109.82,53.72,112.16,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,178.37,180.23 ,,57.63,111.17,0.00,113.63,50.79,109.85,53.72,112.20,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,181.30 ,,56.65,111.17,0.00,113.55,50.79,109.78,51.77,112.16,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,181.51 ,,55.68,111.14,0.98,113.55,51.77,109.78,54.70,112.12,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,181.72 ,,53.72,111.21,0.00,113.52,51.77,109.78,51.77,112.16,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,181.30 ,,49.82,111.14,0.00,113.55,50.79,109.78,50.79,112.09,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,180.66 ,,48.84,111.17,0.00,113.55,51.77,109.82,53.72,112.12,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,180.87 ,,49.82,111.21,0.98,113.59,54.70,109.78,56.65,112.12,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,181.30 ,,48.84,111.17,0.00,113.59,53.72,109.82,57.63,112.12,4000.00,0.00,0.00,34.21,
0.132,0.022,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,180.45 ,,48.84,111.17,0.98,113.52,55.68,109.82,56.65,112.12,4000.00,0.00,0.00,34.21,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,179.60 ,,48.84,111.21,0.00,113.59,55.68,109.85,56.65,112.12,4000.00,0.00,0.00,34.14,
0.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,180.23 ,,51.77,111.25,0.98,113.63,55.68,109.85,57.63,112.12,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,178.37,180.02 ,,49.82,111.28,0.98,113.81,57.63,109.89,56.65,112.16,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,180.23 ,,48.84,111.36,0.98,113.85,57.63,109.89,55.68,112.20,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,180.02 ,,51.77,111.32,0.98,113.85,55.68,109.93,53.72,112.20,4000.00,0.00,0.00,34.21,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,178.96 ,,51.77,111.39,0.98,113.85,57.63,109.89,51.77,112.23,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,179.22,178.11 ,,52.75,111.32,0.98,113.81,55.68,109.93,55.68,112.20,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,179.44,177.68 ,,49.82,111.32,0.98,113.77,55.68,109.93,53.72,112.16,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,178.59,177.89 ,,47.86,111.32,0.98,113.74,53.72,109.85,53.72,112.16,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,178.11 ,,48.84,111.25,0.00,113.74,50.79,109.85,53.72,112.12,4000.00,0.00,0.00,34.14,
0.095,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,177.04 ,,44.93,111.28,0.98,113.77,49.82,109.85,53.72,112.12,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.95,176.19 ,,48.84,111.32,0.00,113.77,46.89,109.89,51.77,112.16,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,176.83 ,,47.86,111.28,0.98,113.77,47.86,109.89,49.82,112.16,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,177.25 ,,48.84,111.28,0.98,113.74,47.86,109.89,50.79,112.12,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,177.25 ,,49.82,111.28,2.93,113.77,51.77,109.85,49.82,112.12,4000.00,0.00,0.00,34.21,
0.132,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,177.68 ,,52.75,111.21,0.98,113.70,57.63,109.89,48.84,112.05,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,177.47 ,,48.84,111.21,0.00,113.74,59.58,109.85,49.82,112.05,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,177.25 ,,47.86,111.21,0.00,113.74,61.54,109.93,48.84,112.05,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,177.89 ,,48.84,111.21,0.98,113.70,59.58,110.00,48.84,112.09,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,178.32 ,,47.86,111.25,0.98,113.70,59.58,110.00,49.82,112.09,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,177.89 ,,47.86,111.25,0.98,113.74,61.54,110.00,49.82,112.09,4000.00,0.00,0.00,34.21,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,178.74 ,,47.86,111.21,0.00,113.70,58.61,110.00,49.82,112.05,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,178.74 ,,45.91,111.17,0.98,113.66,58.61,110.00,48.84,112.05,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,178.53 ,,44.93,111.17,0.00,113.63,55.68,110.00,46.89,112.05,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,178.11 ,,43.96,111.17,0.00,113.59,54.70,110.00,44.93,112.05,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,177.47 ,,42.00,111.17,0.98,113.59,51.77,110.07,44.93,112.01,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,179.01,177.47 ,,42.00,111.21,0.00,113.59,50.79,110.07,42.98,112.05,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,178.11 ,,42.00,111.17,0.98,113.55,48.84,110.07,42.00,112.05,4000.00,0.00,0.00,34.18,
0.125,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,176.83 ,,41.03,111.10,2.93,113.55,47.86,110.04,42.00,112.05,4000.00,0.00,0.00,34.18,
0.125,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,176.83 ,,41.03,111.10,0.98,113.55,43.96,110.00,44.93,112.01,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,176.83 ,,40.05,111.10,0.00,113.55,41.03,110.00,42.98,111.94,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,176.40 ,,38.10,111.10,0.00,113.59,41.03,110.00,42.98,111.98,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,175.76 ,,37.12,111.10,0.00,113.55,42.98,110.00,42.98,111.98,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,175.76 ,,41.03,111.10,0.00,113.55,42.98,110.00,42.98,111.98,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,175.34 ,,40.05,111.10,0.98,113.52,42.98,110.00,44.93,111.98,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,175.34 ,,38.10,111.10,0.00,113.55,39.07,110.00,42.00,111.98,4000.00,0.00,0.00,34.14,
0.117,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.98 ,,37.12,111.06,0.98,113.48,40.05,109.93,41.03,111.90,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,176.62 ,,38.10,111.03,0.98,113.48,40.05,109.89,41.03,111.90,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,177.25 ,,37.12,111.10,0.00,113.48,40.05,109.93,38.10,111.94,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,176.19 ,,34.19,111.06,0.00,113.55,40.05,109.85,41.03,111.94,4000.00,0.00,0.00,34.21,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,177.04 ,,34.19,111.06,0.00,113.48,40.05,109.89,38.10,111.94,4000.00,0.00,3.91,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,177.89 ,,38.10,111.06,0.98,113.48,40.05,109.85,38.10,111.94,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,177.68 ,,42.00,111.03,2.93,113.52,37.12,109.93,38.10,111.87,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,177.25 ,,42.00,111.03,2.93,113.44,39.07,109.85,34.19,111.90,4000.00,0.00,0.00,34.18,
0.132,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,177.68 ,,44.93,110.95,0.00,113.44,39.07,109.85,35.16,111.90,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,177.47 ,,45.91,110.99,0.00,113.44,40.05,109.85,34.19,111.87,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,177.89 ,,48.84,110.99,0.00,113.44,39.07,109.85,35.16,111.83,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,178.11 ,,51.77,110.99,0.98,113.44,39.07,109.85,32.23,111.94,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,177.68 ,,51.77,111.03,0.00,113.48,39.07,109.85,34.19,111.94,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,176.40 ,,53.72,110.99,2.93,113.48,40.05,109.82,35.16,111.90,4000.00,0.00,0.00,34.14,
0.125,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.98 ,,53.72,110.95,2.93,113.48,39.07,109.82,34.19,111.87,4000.00,0.00,0.00,34.18,
0.117,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,176.62 ,,56.65,110.92,0.00,113.44,37.12,109.78,34.19,111.87,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,175.98 ,,55.68,110.92,0.00,113.41,35.16,109.82,35.16,111.83,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,175.13 ,,53.72,110.92,0.98,113.41,35.16,109.82,34.19,111.83,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,52.75,110.95,0.98,113.44,39.07,109.82,34.19,111.87,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.49 ,,51.77,110.92,0.98,113.44,37.12,109.82,34.19,111.87,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,175.34 ,,52.75,110.92,0.98,113.41,40.05,109.82,35.16,111.83,4000.00,0.00,0.00,34.18,
0.117,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,170.28,174.70 ,,48.84,110.84,0.98,113.41,40.05,109.78,35.16,111.83,4000.00,0.00,0.00,34.14,
0.132,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,170.71,174.91 ,,48.84,110.88,0.98,113.37,40.05,109.78,34.19,111.83,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,170.50,175.55 ,,47.86,110.88,0.00,113.41,41.03,109.78,37.12,111.76,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,170.92,175.34 ,,44.93,110.92,0.98,113.37,44.93,109.78,38.10,111.79,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,170.50,175.55 ,,42.00,110.88,2.93,113.37,47.86,109.82,39.07,111.79,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,170.50,175.55 ,,43.96,110.88,2.93,113.44,47.86,109.74,41.03,111.79,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.85 ,,42.00,110.88,0.00,113.41,50.79,109.78,38.10,111.76,4000.00,0.00,0.00,34.10,
0.125,0.007,0.000,0.088,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.49 ,,40.05,110.84,0.98,113.37,54.70,109.74,39.07,111.76,4000.00,0.00,0.00,34.14,
0.132,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,170.92,174.91 ,,38.10,110.81,0.00,113.33,55.68,109.71,41.03,111.76,4000.00,0.00,0.00,34.10,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,170.07,174.49 ,,40.05,110.84,0.98,113.33,55.68,109.74,38.10,111.76,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,170.28,173.85 ,,37.12,110.81,0.98,113.37,54.70,109.74,38.10,111.76,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.14,172.57 ,,37.12,110.81,0.00,113.37,50.79,109.74,41.03,111.76,4000.00,0.00,0.00,34.10,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.36 ,,37.12,110.77,2.93,113.33,49.82,109.78,42.00,111.79,4000.00,0.00,3.91,34.14,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.00 ,,40.05,110.81,2.93,113.37,46.89,109.74,42.00,111.76,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,171.93 ,,37.12,110.81,2.93,113.33,44.93,109.74,42.00,111.72,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,170.87 ,,37.12,110.73,0.98,113.26,42.98,109.67,41.03,111.72,4000.00,0.00,0.00,34.07,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,170.23 ,,38.10,110.73,0.98,113.33,42.98,109.67,38.10,111.72,4000.00,0.00,0.00,34.10,
0.125,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,170.66 ,,36.14,110.81,0.00,113.30,40.05,109.71,37.12,111.68,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,170.02 ,,37.12,110.81,0.98,113.33,40.05,109.71,38.10,111.68,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,170.66 ,,37.12,110.81,0.98,113.33,40.05,109.67,38.10,111.72,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,169.38 ,,38.10,110.77,2.93,113.33,40.05,109.67,39.07,111.72,4000.00,0.00,0.00,34.10,
0.139,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,169.38 ,,37.12,110.73,0.00,113.30,40.05,109.67,38.10,111.68,4000.00,0.00,0.00,34.10,
0.125,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,170.02 ,,37.12,110.70,0.98,113.22,37.12,109.63,37.12,111.68,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,171.51 ,,37.12,110.70,0.00,113.26,36.14,109.63,37.12,111.68,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,172.36 ,,38.10,110.66,0.98,113.19,39.07,109.63,34.19,111.72,4000.00,0.00,0.00,34.10,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.36 ,,37.12,110.70,0.00,113.26,36.14,109.67,35.16,111.68,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,171.93 ,,37.12,110.66,0.00,113.19,37.12,109.63,37.12,111.65,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,37.12,110.62,0.98,113.11,36.14,109.63,37.12,111.65,4000.00,0.00,0.00,34.07,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,173.64 ,,37.12,110.59,0.98,113.04,36.14,109.52,38.10,111.61,4000.00,0.00,0.00,34.07,
0.125,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.85 ,,38.10,110.55,0.00,113.04,36.14,109.52,38.10,111.58,4000.00,0.00,0.00,34.10,
0.125,0.015,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.70 ,,38.10,110.51,0.98,112.97,35.16,109.52,34.19,111.58,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,40.05,110.44,0.00,112.97,33.21,109.52,34.19,111.58,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,40.05,110.44,2.93,112.93,33.21,109.45,33.21,111.54,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,38.10,110.40,0.00,112.89,33.21,109.45,34.19,111.54,4000.00,0.00,0.00,34.14,
