SAP ID,109003008528,
0.125,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.64 ,,41.03,110.37,0.98,112.89,33.21,109.45,34.19,111.54,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,38.10,110.40,0.98,112.89,35.16,109.49,34.19,111.54,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,38.10,110.37,0.00,112.82,35.16,109.38,34.19,111.50,4000.00,0.00,0.00,34.07,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,38.10,110.33,0.00,112.82,35.16,109.41,31.26,111.50,4000.00,0.00,0.00,34.07,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,173.85 ,,41.03,110.37,0.00,112.82,35.16,109.38,34.19,111.50,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,173.42 ,,42.00,110.37,0.00,112.82,35.16,109.41,31.26,111.50,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.15 ,,42.00,110.37,0.00,112.78,35.16,109.41,30.28,111.50,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.15 ,,43.96,110.37,0.00,112.75,35.16,109.41,33.21,111.50,4000.00,0.00,0.00,34.10,
0.132,0.029,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,44.93,110.33,0.98,112.71,33.21,109.38,33.21,111.47,4000.00,0.00,0.00,34.10,
0.125,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,44.93,110.33,0.00,112.78,33.21,109.38,35.16,111.47,4000.00,0.00,0.00,34.07,
0.132,0.029,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.85 ,,44.93,110.40,0.00,112.82,32.23,109.45,37.12,111.47,4000.00,0.00,0.00,34.07,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.27 ,,44.93,110.44,0.00,112.93,32.23,109.52,39.07,111.54,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.70 ,,44.93,110.48,0.00,113.00,32.23,109.49,42.00,111.54,4000.00,0.00,0.00,34.07,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,174.91 ,,47.86,110.55,0.00,112.97,32.23,109.52,42.98,111.58,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.55 ,,47.86,110.48,0.00,113.00,35.16,109.56,46.89,111.54,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.70 ,,44.93,110.48,0.98,113.04,35.16,109.49,45.91,111.54,4000.00,0.00,0.00,34.10,
0.125,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.70 ,,43.96,110.51,0.00,112.97,35.16,109.49,46.89,111.50,4000.00,0.00,0.00,34.07,
0.132,0.015,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.34 ,,43.96,110.48,0.00,112.97,36.14,109.45,48.84,111.47,4000.00,0.00,0.00,34.07,
0.117,0.015,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,175.55 ,,41.03,110.48,0.00,113.00,37.12,109.56,44.93,111.50,4000.00,0.00,0.00,34.03,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,174.70 ,,41.03,110.44,0.00,112.97,40.05,109.49,44.93,111.50,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.49 ,,42.00,110.44,0.00,112.97,40.05,109.49,46.89,111.50,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.06 ,,42.00,110.48,0.00,113.00,43.96,109.49,48.84,111.50,4000.00,0.00,3.91,34.07,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,175.76 ,,40.05,110.44,0.00,113.04,41.03,109.49,48.84,111.47,4000.00,0.00,0.00,34.10,
0.125,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,176.19 ,,42.00,110.40,0.98,112.97,40.05,109.49,46.89,111.47,4000.00,0.00,0.00,34.10,
0.125,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,175.76 ,,40.05,110.44,0.00,112.97,40.05,109.45,45.91,111.43,4000.00,0.00,0.00,34.07,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,175.34 ,,40.05,110.40,0.00,112.93,37.12,109.45,48.84,111.43,4000.00,0.00,0.00,33.99,
0.154,0.037,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,175.34 ,,38.10,110.44,2.93,112.89,39.07,109.49,46.89,111.43,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,175.13 ,,38.10,110.44,0.98,112.93,36.14,109.49,48.84,111.43,4000.00,0.00,0.00,34.07,
0.037,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,174.91 ,,38.10,110.44,0.98,112.93,35.16,109.49,45.91,111.43,4000.00,0.00,0.00,34.10,
0.132,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,175.34 ,,38.10,110.40,0.00,112.93,36.14,109.49,46.89,111.43,4000.00,0.00,0.00,34.10,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,174.49 ,,37.12,110.37,0.00,112.89,35.16,109.45,46.89,111.43,4000.00,0.00,0.00,34.07,
0.132,0.015,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,37.12,110.37,0.00,112.89,35.16,109.45,45.91,111.39,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.49 ,,38.10,110.33,0.00,112.93,36.14,109.49,42.98,111.43,4000.00,0.00,0.00,34.07,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.14,175.34 ,,37.12,110.37,0.00,112.97,36.14,109.45,42.98,111.39,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,174.49 ,,42.00,110.37,0.00,112.97,37.12,109.45,44.93,111.43,4000.00,0.00,0.00,34.14,
0.125,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.64 ,,43.96,110.37,0.00,112.97,36.14,109.49,46.89,111.43,4000.00,0.00,3.91,34.14,
0.125,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,44.93,110.37,0.00,112.93,37.12,109.45,48.84,111.39,4000.00,0.00,0.00,34.10,
0.125,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.49 ,,47.86,110.33,0.98,112.89,33.21,109.45,45.91,111.32,4000.00,0.00,3.91,34.07,
0.125,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,171.72 ,,47.86,110.33,0.98,112.89,35.16,109.45,44.93,111.32,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,171.29 ,,46.89,110.33,0.00,112.89,33.21,109.41,45.91,111.36,4000.00,0.00,0.00,34.07,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,171.93 ,,43.96,110.33,0.00,112.97,35.16,109.41,45.91,111.36,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,171.51 ,,44.93,110.29,0.98,112.97,35.16,109.41,44.93,111.36,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,171.08 ,,44.93,110.33,0.00,112.93,36.14,109.41,45.91,111.36,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,172.57 ,,42.98,110.33,0.00,112.93,37.12,109.41,46.89,111.36,4000.00,0.00,0.00,34.14,
0.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,171.29 ,,42.98,110.26,0.98,112.89,36.14,109.38,45.91,111.28,4000.00,0.00,0.00,34.07,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,172.36 ,,42.98,110.26,0.00,112.89,35.16,109.41,45.91,111.28,4000.00,0.00,0.00,34.03,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,170.50,173.21 ,,38.10,110.26,0.00,112.86,33.21,109.38,42.98,111.28,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,169.86,174.06 ,,37.12,110.29,0.00,112.86,32.23,109.41,42.98,111.32,4000.00,0.00,0.00,34.07,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,169.43,175.34 ,,37.12,110.26,0.00,112.89,33.21,109.41,44.93,111.28,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,170.28,175.55 ,,36.14,110.29,0.00,112.93,35.16,109.41,47.86,111.32,4000.00,0.00,0.00,34.10,
0.125,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.91 ,,36.14,110.26,0.00,112.89,36.14,109.41,49.82,111.28,4000.00,0.00,0.00,34.10,
0.132,0.015,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,176.19 ,,37.12,110.26,0.98,112.86,37.12,109.38,48.84,111.28,4000.00,0.00,0.00,34.03,
0.125,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,175.13 ,,37.12,110.22,0.00,112.89,37.12,109.38,51.77,111.25,4000.00,0.00,0.00,34.03,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.85 ,,36.14,110.18,0.00,112.86,39.07,109.34,48.84,111.25,4000.00,0.00,0.00,34.07,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,34.19,110.18,0.00,112.86,36.14,109.34,47.86,111.25,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,171.93 ,,34.19,110.15,0.00,112.82,39.07,109.30,45.91,111.25,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,170.87 ,,36.14,110.15,0.00,112.78,39.07,109.30,47.86,111.28,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.29 ,,36.14,110.15,0.00,112.78,37.12,109.38,45.91,111.21,4000.00,0.00,0.00,34.10,
0.125,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,171.29 ,,36.14,110.11,0.98,112.71,35.16,109.34,45.91,111.21,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,170.02 ,,34.19,110.15,0.00,112.67,33.21,109.27,44.93,111.17,4000.00,0.00,0.00,34.07,
0.117,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,170.23 ,,36.14,110.11,0.00,112.71,32.23,109.30,43.96,111.17,4000.00,0.00,0.00,34.10,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,171.51 ,,36.14,110.07,0.00,112.67,31.26,109.27,38.10,111.17,4000.00,0.00,0.00,34.10,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,171.93 ,,39.07,110.11,0.00,112.78,29.30,109.34,42.00,111.25,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.15 ,,39.07,110.11,0.00,112.78,32.23,109.34,37.12,111.25,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.93 ,,37.12,110.11,0.00,112.78,32.23,109.30,37.12,111.17,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.72 ,,36.14,110.11,0.00,112.67,31.26,109.23,37.12,111.17,4000.00,0.00,0.00,34.10,
0.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,36.14,110.04,0.00,112.67,33.21,109.30,38.10,111.17,4000.00,0.00,0.00,34.07,
0.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.57 ,,37.12,110.04,0.00,112.67,33.21,109.27,35.16,111.17,4000.00,0.00,0.00,34.10,
0.125,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,33.21,110.07,0.00,112.75,31.26,109.27,37.12,111.21,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,37.12,110.07,0.00,112.78,32.23,109.23,37.12,111.17,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.64 ,,34.19,110.07,0.98,112.75,35.16,109.27,37.12,111.21,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,36.14,110.07,0.00,112.78,37.12,109.30,39.07,111.17,4000.00,0.00,0.00,34.14,
0.183,0.095,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.36 ,,33.21,110.07,0.00,112.75,39.07,109.27,39.07,111.17,4000.00,0.00,0.00,34.14,
0.154,0.073,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.15 ,,34.19,110.04,0.00,112.75,36.14,109.27,38.10,111.14,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.29 ,,34.19,110.04,0.00,112.75,36.14,109.23,35.16,111.14,4000.00,0.00,0.00,34.10,
0.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.72 ,,34.19,110.04,0.00,112.71,35.16,109.23,37.12,111.14,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,171.51 ,,37.12,110.04,0.00,112.71,37.12,109.19,38.10,111.17,4000.00,0.00,0.00,34.18,
0.103,0.022,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,40.05,110.04,0.00,112.71,39.07,109.23,38.10,111.17,4000.00,0.00,0.00,34.14,
0.147,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,171.72 ,,39.07,110.00,0.98,112.67,37.12,109.23,38.10,111.14,4000.00,0.00,0.00,34.18,
0.125,0.059,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,171.51 ,,36.14,110.00,0.98,112.64,39.07,109.23,42.00,111.14,4000.00,0.00,0.00,34.18,
0.125,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,172.57 ,,37.12,110.00,0.00,112.60,37.12,109.16,43.96,111.10,4000.00,0.00,0.00,34.10,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,172.36 ,,37.12,109.93,0.00,112.60,36.14,109.19,43.96,111.06,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,172.57 ,,34.19,109.96,0.98,112.60,36.14,109.16,43.96,111.10,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,172.78 ,,36.14,109.96,0.00,112.64,35.16,109.16,44.93,111.10,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,172.57 ,,37.12,109.96,0.00,112.64,35.16,109.19,47.86,111.14,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,172.57 ,,37.12,109.93,0.98,112.60,37.12,109.27,49.82,111.14,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,173.21 ,,34.19,109.93,0.98,112.60,36.14,109.23,47.86,111.10,4000.00,0.00,0.00,34.18,
0.125,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,172.36 ,,34.19,109.93,2.93,112.56,33.21,109.23,45.91,111.03,4000.00,0.00,0.00,34.18,
0.125,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,171.93 ,,34.19,109.96,0.00,112.60,31.26,109.16,47.86,111.06,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,171.93 ,,34.19,109.96,0.00,112.60,31.26,109.19,47.86,111.06,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,173.00 ,,34.19,109.96,0.00,112.67,32.23,109.19,45.91,111.06,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,173.42 ,,36.14,109.74,0.98,112.45,35.16,109.01,47.86,110.88,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,173.64 ,,28.33,109.71,0.98,112.38,31.26,109.01,43.96,110.81,4000.00,0.00,0.00,34.21,
0.125,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,173.42 ,,32.23,109.82,0.98,112.42,32.23,109.05,44.93,110.92,4000.00,0.00,0.00,34.18,
0.125,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,174.70 ,,35.16,109.82,0.00,112.49,33.21,109.05,43.96,110.95,4000.00,0.00,3.91,34.14,
0.132,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,176.19 ,,35.16,109.82,0.98,112.45,33.21,109.01,42.00,110.95,4000.00,0.00,0.00,34.10,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.98 ,,35.16,109.82,0.00,112.49,32.23,109.05,42.00,110.95,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,175.76 ,,33.21,109.85,0.00,112.42,33.21,109.05,42.00,111.03,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,175.98 ,,35.16,109.78,0.00,112.42,33.21,109.01,42.00,110.99,4000.00,0.00,0.00,34.25,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.76 ,,35.16,109.74,0.00,112.42,35.16,109.01,42.00,110.99,4000.00,0.00,0.00,34.14,
0.132,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,176.19 ,,33.21,109.71,0.98,112.34,31.26,108.97,37.12,110.95,4000.00,0.00,0.00,34.18,
0.125,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,176.62 ,,33.21,109.67,0.98,112.34,32.23,108.94,36.14,110.92,4000.00,0.00,0.00,34.14,
0.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,176.40 ,,36.14,109.67,0.00,112.34,31.26,109.01,34.19,110.92,4000.00,0.00,0.00,34.18,
0.132,0.022,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,176.40 ,,37.12,109.67,0.00,112.31,32.23,108.97,34.19,110.95,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,177.25 ,,37.12,109.67,0.00,112.38,31.26,108.97,34.19,110.95,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,177.68 ,,41.03,109.67,0.00,112.34,31.26,108.94,34.19,110.92,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,177.04 ,,39.07,109.63,0.00,112.34,33.21,108.97,34.19,110.92,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,176.40 ,,40.05,109.63,0.98,112.38,33.21,108.97,36.14,110.92,4000.00,0.00,0.00,34.21,
0.110,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,179.22,176.19 ,,39.07,109.63,0.00,112.34,35.16,108.90,37.12,110.92,4000.00,0.00,0.00,34.18,
0.132,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,178.80,177.68 ,,41.03,109.63,0.00,112.31,32.23,108.90,36.14,110.92,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,176.40 ,,39.07,109.71,0.00,112.42,31.26,109.01,36.14,110.92,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,178.37,175.98 ,,39.07,109.78,0.00,112.56,36.14,109.05,35.16,110.99,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,178.37,175.76 ,,39.07,109.82,0.00,112.64,36.14,109.08,35.16,111.03,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,174.91 ,,40.05,109.82,0.00,112.60,36.14,109.12,35.16,110.99,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,174.70 ,,39.07,109.82,0.98,112.60,36.14,109.08,36.14,110.95,4000.00,0.00,0.00,34.21,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,174.49 ,,39.07,109.82,0.00,112.60,36.14,109.08,36.14,110.95,4000.00,0.00,0.00,34.18,
0.125,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,173.21 ,,37.12,109.82,0.00,112.56,36.14,109.05,34.19,110.95,4000.00,0.00,0.00,34.14,
0.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,178.59,173.42 ,,37.12,109.78,0.00,112.56,35.16,109.05,33.21,110.95,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,178.37,174.70 ,,35.16,109.82,0.00,112.60,33.21,109.08,33.21,110.92,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,174.91 ,,37.12,109.78,0.00,112.60,35.16,109.08,34.19,110.99,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,175.55 ,,37.12,109.78,0.00,112.56,35.16,109.08,31.26,110.95,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,175.98 ,,36.14,109.78,0.00,112.60,35.16,109.05,34.19,110.92,4000.00,0.00,0.00,34.18,
0.125,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,178.37,175.98 ,,36.14,109.78,0.00,112.56,35.16,109.01,31.26,110.95,4000.00,0.00,0.00,34.21,
0.125,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,178.59,177.68 ,,36.14,109.74,0.00,112.56,33.21,109.05,31.26,110.92,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,177.47 ,,35.16,109.78,0.00,112.60,33.21,109.05,34.19,110.92,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,177.47 ,,35.16,109.74,0.00,112.56,35.16,109.08,33.21,110.92,4000.00,0.00,0.00,34.21,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,178.11 ,,35.16,109.74,0.98,112.53,32.23,109.05,33.21,110.92,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,178.32 ,,36.14,109.71,0.98,112.60,33.21,109.08,34.19,110.95,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.10,177.89 ,,35.16,109.71,2.93,112.49,33.21,109.05,34.19,110.92,4000.00,0.00,0.00,34.21,
0.132,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,178.74 ,,36.14,109.71,0.98,112.49,32.23,109.01,34.19,110.92,4000.00,0.00,0.00,34.21,
0.125,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,178.53 ,,36.14,109.71,0.00,112.45,32.23,109.01,33.21,110.92,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,178.11 ,,36.14,109.74,0.00,112.49,31.26,109.01,36.14,110.88,4000.00,0.00,0.00,34.21,
0.117,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,178.32 ,,36.14,109.67,0.00,112.53,32.23,109.01,31.26,110.88,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,178.96 ,,36.14,109.74,0.00,112.56,32.23,109.05,33.21,110.88,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,178.74 ,,39.07,109.71,0.00,112.53,33.21,109.01,34.19,110.84,4000.00,0.00,0.00,34.21,
0.125,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,178.11 ,,37.12,109.71,0.98,112.49,33.21,109.01,33.21,110.88,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,176.40 ,,37.12,109.67,0.98,112.45,33.21,108.97,30.28,110.88,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,175.76 ,,40.05,109.67,0.00,112.49,33.21,108.94,31.26,110.84,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,176.83 ,,40.05,109.67,0.00,112.49,33.21,108.94,30.28,110.81,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,176.62 ,,37.12,109.67,0.00,112.45,32.23,108.94,30.28,110.84,4000.00,0.00,0.00,34.21,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,176.62 ,,36.14,109.67,0.00,112.45,32.23,108.97,30.28,110.88,4000.00,0.00,0.00,34.25,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,176.83 ,,39.07,109.67,0.00,112.49,32.23,108.97,30.28,110.88,4000.00,0.00,0.00,34.25,
0.110,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,176.62 ,,39.07,109.67,0.98,112.53,33.21,109.01,31.26,110.84,4000.00,0.00,0.00,34.25,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,176.83 ,,39.07,109.63,0.00,112.49,32.23,108.90,31.26,110.88,4000.00,0.00,3.91,34.21,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,177.68 ,,39.07,109.63,0.00,112.45,33.21,108.94,31.26,110.84,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,177.68 ,,37.12,109.63,0.00,112.42,31.26,108.90,30.28,110.81,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,176.19 ,,39.07,109.60,0.00,112.49,32.23,108.94,30.28,110.84,4000.00,0.00,0.00,34.25,
0.117,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,176.83 ,,39.07,109.60,0.00,112.45,33.21,108.94,30.28,110.81,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,177.25 ,,39.07,109.63,0.00,112.45,33.21,108.97,34.19,110.81,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,177.25 ,,39.07,109.63,2.93,112.45,35.16,108.94,33.21,110.81,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,177.68 ,,39.07,109.63,0.00,112.45,35.16,108.94,34.19,110.81,4000.00,0.00,0.00,34.21,
0.125,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,176.40 ,,39.07,109.52,0.00,112.42,33.21,108.94,33.21,110.77,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,177.25 ,,39.07,109.56,0.00,112.42,32.23,108.90,31.26,110.81,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,176.40 ,,35.16,109.60,0.00,112.38,32.23,108.90,31.26,110.77,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,176.40 ,,36.14,109.60,0.00,112.42,35.16,108.94,33.21,110.77,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,176.40 ,,36.14,109.60,0.00,112.42,33.21,108.90,34.19,110.81,4000.00,0.00,0.00,34.21,
0.117,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,175.98 ,,37.12,109.56,0.98,112.42,36.14,108.90,34.19,110.81,4000.00,0.00,0.00,34.21,
0.125,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.34 ,,35.16,109.56,0.98,112.38,33.21,108.86,34.19,110.77,4000.00,0.00,3.91,34.21,
0.125,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.34 ,,36.14,109.49,0.98,112.31,32.23,108.86,31.26,110.77,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,35.16,109.52,0.00,112.31,33.21,108.86,33.21,110.77,4000.00,0.00,0.00,34.18,
0.110,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,35.16,109.56,0.00,112.38,35.16,108.90,33.21,110.77,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.27 ,,35.16,109.56,2.93,112.38,33.21,108.94,34.19,110.77,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,35.16,109.52,0.98,112.34,35.16,108.94,33.21,110.81,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.91 ,,35.16,109.52,0.98,112.38,32.23,108.86,34.19,110.77,4000.00,0.00,3.91,34.21,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.06 ,,35.16,109.52,2.93,112.38,35.16,108.86,33.21,110.73,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.42 ,,36.14,109.52,0.00,112.42,35.16,108.86,34.19,110.70,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,36.14,109.45,0.00,112.38,33.21,108.86,33.21,110.70,4000.00,0.00,0.00,34.18,
0.125,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,175.13 ,,33.21,109.52,0.00,112.38,32.23,108.83,32.23,110.70,4000.00,0.00,0.00,34.14,
0.117,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.49 ,,32.23,109.49,0.00,112.38,32.23,108.86,30.28,110.73,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.27 ,,32.23,109.49,0.00,112.38,35.16,108.86,29.30,110.70,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.06 ,,35.16,109.52,2.93,112.34,35.16,108.86,32.23,110.73,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.06 ,,36.14,109.49,0.98,112.34,33.21,108.86,33.21,110.70,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,33.21,109.41,0.98,112.27,33.21,108.83,32.23,110.70,4000.00,0.00,0.00,34.14,
0.117,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,32.23,109.45,0.98,112.31,32.23,108.86,32.23,110.73,4000.00,0.00,0.00,34.14,
0.110,0.022,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.64 ,,33.21,109.45,0.00,112.31,33.21,108.79,30.28,110.70,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.21 ,,32.23,109.45,0.98,112.34,35.16,108.83,30.28,110.77,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.70 ,,35.16,109.45,0.00,112.31,33.21,108.83,32.23,110.70,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,36.14,109.45,0.98,112.31,35.16,108.83,32.23,110.70,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.70 ,,36.14,109.45,0.98,112.27,35.16,108.86,33.21,110.70,4000.00,0.00,0.00,34.21,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.49 ,,35.16,109.45,0.00,112.31,35.16,108.79,33.21,110.66,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,173.00 ,,35.16,109.41,0.98,112.20,33.21,108.79,30.28,110.62,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.21 ,,35.16,109.41,0.00,112.31,33.21,108.79,29.30,110.66,4000.00,0.00,0.00,34.10,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,35.16,109.38,0.00,112.34,32.23,108.83,30.28,110.66,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,109.45,0.00,112.31,35.16,108.79,32.23,110.66,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,36.14,109.41,0.00,112.31,35.16,108.83,30.28,110.70,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,35.16,109.41,0.00,112.31,36.14,108.79,29.30,110.70,4000.00,0.00,0.00,34.18,
0.103,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,35.16,109.38,0.98,112.27,35.16,108.79,30.28,110.62,4000.00,0.00,0.00,34.14,
0.117,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,37.12,109.38,0.00,112.20,36.14,108.75,33.21,110.62,4000.00,0.00,0.00,34.14,
0.117,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.85 ,,35.16,109.38,0.00,112.23,35.16,108.79,29.30,110.62,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,109.38,0.98,112.23,33.21,108.75,29.30,110.62,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,35.16,109.38,0.98,112.23,36.14,108.83,30.28,110.62,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.91 ,,35.16,109.34,0.00,112.23,35.16,108.75,30.28,110.62,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.91 ,,35.16,109.38,0.98,112.23,36.14,108.79,30.28,110.59,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.49 ,,35.16,109.34,0.00,112.16,36.14,108.72,32.23,110.59,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.27 ,,33.21,109.30,0.00,112.12,34.19,108.68,30.28,110.51,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.98 ,,35.16,109.23,0.00,112.12,34.19,108.64,32.23,110.55,4000.00,0.00,0.00,34.07,
0.103,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.76 ,,33.21,109.27,0.00,112.09,34.19,108.64,32.23,110.48,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.13 ,,32.23,109.27,0.00,112.09,34.19,108.64,33.21,110.48,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.34 ,,33.21,109.19,0.00,112.05,34.19,108.57,33.21,110.51,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.91 ,,33.21,109.16,0.00,111.98,35.16,108.61,34.19,110.44,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.27 ,,33.21,109.16,0.98,111.94,36.14,108.57,34.19,110.48,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.91 ,,33.21,109.08,0.00,111.90,34.19,108.57,34.19,110.40,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.91 ,,33.21,109.08,0.00,111.94,34.19,108.61,36.14,110.44,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.27 ,,29.30,109.08,0.00,111.90,32.23,108.61,34.19,110.44,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,174.91 ,,33.21,109.08,0.98,111.94,34.19,108.53,33.21,110.44,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.76 ,,33.21,109.12,0.98,111.94,35.16,108.57,36.14,110.48,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,176.19 ,,33.21,109.08,0.00,111.90,35.16,108.57,37.12,110.40,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,176.19 ,,32.23,109.05,0.00,111.94,32.23,108.53,36.14,110.40,4000.00,0.00,0.00,34.14,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,175.55 ,,31.26,109.05,0.98,111.87,32.23,108.53,36.14,110.44,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,174.91 ,,31.26,109.01,0.00,111.87,32.23,108.53,36.14,110.40,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,176.40 ,,31.26,109.05,0.00,111.94,32.23,108.53,38.10,110.44,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,176.19 ,,31.26,109.16,0.00,112.05,32.23,108.64,37.12,110.44,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.98 ,,33.21,109.19,0.98,112.09,34.19,108.64,40.05,110.51,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.98 ,,31.26,109.23,0.00,112.12,34.19,108.64,38.10,110.51,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.98 ,,32.23,109.23,0.00,112.12,34.19,108.64,38.10,110.51,4000.00,0.00,0.00,34.21,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.98 ,,32.23,109.23,0.00,112.12,35.16,108.61,40.05,110.48,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.98 ,,31.26,109.19,0.00,112.12,34.19,108.57,38.10,110.48,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,176.19 ,,32.23,109.23,0.00,112.12,35.16,108.64,38.10,110.48,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,175.76 ,,32.23,109.23,0.00,112.12,34.19,108.68,40.05,110.48,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,176.19 ,,32.23,109.23,0.00,112.20,35.16,108.64,40.05,110.44,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,176.19 ,,35.16,109.23,0.00,112.09,35.16,108.68,41.03,110.48,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,175.98 ,,33.21,109.19,0.98,112.12,34.19,108.61,42.00,110.51,4000.00,0.00,0.00,34.18,
0.117,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.34 ,,33.21,109.19,0.00,112.12,35.16,108.61,42.00,110.44,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,174.27 ,,33.21,109.16,0.98,112.09,32.23,108.61,41.03,110.44,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,176.40 ,,32.23,109.19,0.00,112.12,32.23,108.64,40.05,110.48,4000.00,0.00,0.00,34.18,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.98 ,,33.21,109.19,0.00,112.20,32.23,108.61,40.05,110.48,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,175.98 ,,35.16,109.19,0.00,112.12,32.23,108.64,37.12,110.44,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,176.19 ,,35.16,109.19,0.00,112.09,35.16,108.61,38.10,110.48,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,176.83 ,,33.21,109.16,0.98,112.12,32.23,108.61,38.10,110.44,4000.00,0.00,0.00,34.14,
0.125,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,176.62 ,,35.16,109.16,0.00,112.09,31.26,108.61,38.10,110.44,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,177.25 ,,35.16,109.12,0.00,112.09,29.30,108.61,37.12,110.40,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,176.83 ,,32.23,109.16,0.00,112.09,31.26,108.61,36.14,110.40,4000.00,0.00,0.00,34.18,
0.110,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,176.40 ,,35.16,109.16,0.00,112.09,29.30,108.61,36.14,110.40,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,178.16,176.62 ,,37.12,109.16,0.98,112.05,31.26,108.61,37.12,110.44,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,177.89 ,,36.14,109.19,0.98,112.12,34.19,108.61,36.14,110.40,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,177.68 ,,36.14,109.16,0.98,112.09,34.19,108.57,38.10,110.40,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,177.47 ,,37.12,109.12,0.00,112.09,31.26,108.61,36.14,110.37,4000.00,0.00,0.00,34.14,
0.110,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,178.80,176.19 ,,37.12,109.12,0.00,112.05,32.23,108.61,38.10,110.40,4000.00,0.00,0.00,34.18,
0.088,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,178.80,176.62 ,,36.14,109.12,0.00,112.05,31.26,108.57,37.12,110.40,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,178.37,177.68 ,,36.14,109.08,0.00,112.09,31.26,108.64,36.14,110.40,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,177.04 ,,37.12,109.12,0.98,112.05,32.23,108.61,37.12,110.44,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,176.62 ,,37.12,109.16,0.00,112.05,32.23,108.64,37.12,110.44,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,176.62 ,,37.12,109.16,0.98,112.09,34.19,108.53,36.14,110.40,4000.00,0.00,0.00,34.21,
0.110,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,176.62 ,,38.10,109.08,0.00,112.09,32.23,108.53,36.14,110.33,4000.00,0.00,0.00,34.14,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,177.04 ,,38.10,109.05,0.00,112.05,32.23,108.50,36.14,110.37,4000.00,0.00,0.00,34.14,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,177.47 ,,38.10,109.08,0.00,112.09,32.23,108.57,33.21,110.37,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,177.47 ,,38.10,109.05,0.00,112.05,35.16,108.53,34.19,110.33,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.95,176.83 ,,36.14,109.08,0.00,112.05,32.23,108.53,36.14,110.37,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,178.37,177.68 ,,36.14,109.08,0.98,112.01,34.19,108.53,36.14,110.40,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,177.89 ,,36.14,109.08,2.93,112.01,34.19,108.53,37.12,110.37,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,177.89 ,,38.10,109.01,0.98,111.98,35.16,108.50,37.12,110.33,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,176.62 ,,36.14,109.01,0.00,111.98,34.19,108.50,36.14,110.33,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,176.40 ,,35.16,109.05,0.00,111.98,32.23,108.53,36.14,110.33,4000.00,0.00,0.00,34.14,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.95,177.89 ,,35.16,109.05,0.00,112.01,35.16,108.53,37.12,110.40,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,177.68 ,,38.10,109.05,0.00,111.94,35.16,108.50,37.12,110.37,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,177.89 ,,36.14,109.01,0.00,111.98,34.19,108.53,36.14,110.37,4000.00,0.00,3.91,34.21,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,178.11 ,,35.16,109.01,0.00,111.90,34.19,108.50,34.19,110.33,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,177.89 ,,38.10,109.01,0.00,111.94,34.19,108.46,36.14,110.29,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,177.25 ,,36.14,108.94,0.00,111.83,34.19,108.46,37.12,110.26,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,177.25 ,,36.14,108.94,0.00,111.87,34.19,108.42,33.21,110.26,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,176.83 ,,33.21,108.94,0.00,111.90,32.23,108.50,33.21,110.29,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,176.83 ,,33.21,108.94,0.00,111.87,32.23,108.46,33.21,110.29,4000.00,0.00,0.00,34.21,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,177.25 ,,33.21,108.94,0.00,111.87,32.23,108.50,32.23,110.29,4000.00,0.00,3.91,34.21,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,177.04 ,,32.23,108.97,0.00,111.90,35.16,108.46,32.23,110.26,4000.00,0.00,0.00,34.25,
0.110,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,176.83 ,,33.21,108.94,0.00,111.90,32.23,108.46,34.19,110.29,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,176.62 ,,31.26,108.94,0.00,111.83,31.26,108.42,32.23,110.26,4000.00,0.00,0.00,34.25,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,174.49 ,,31.26,108.94,0.00,111.87,31.26,108.46,33.21,110.26,4000.00,0.00,0.00,34.18,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.10,175.34 ,,33.21,108.94,0.00,111.90,32.23,108.42,34.19,110.29,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.76 ,,36.14,108.94,0.00,111.90,32.23,108.46,36.14,110.29,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.34 ,,33.21,108.97,0.00,111.94,34.19,108.46,37.12,110.29,4000.00,0.00,3.91,34.25,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.34 ,,33.21,108.94,0.00,111.90,34.19,108.46,36.14,110.26,4000.00,0.00,0.00,34.18,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,175.55 ,,32.23,108.94,0.00,111.87,32.23,108.42,37.12,110.26,4000.00,0.00,0.00,34.25,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,176.19 ,,33.21,108.90,0.00,111.90,34.19,108.39,36.14,110.18,4000.00,0.00,0.00,34.18,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,176.62 ,,32.23,108.90,0.00,111.90,32.23,108.42,37.12,110.26,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,176.83 ,,32.23,108.90,0.00,111.94,32.23,108.46,36.14,110.26,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,176.19 ,,33.21,108.90,0.00,111.87,34.19,108.42,36.14,110.26,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.34 ,,32.23,108.90,0.00,111.90,32.23,108.42,37.12,110.22,4000.00,0.00,0.00,34.29,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.55 ,,35.16,108.90,0.00,111.83,34.19,108.46,38.10,110.26,4000.00,0.00,0.00,34.29,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,175.34 ,,32.23,108.90,0.00,111.83,32.23,108.39,36.14,110.18,4000.00,0.00,0.00,34.21,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,175.76 ,,33.21,108.86,0.00,111.79,32.23,108.35,34.19,110.22,4000.00,0.00,0.00,34.25,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.49 ,,35.16,108.86,0.00,111.83,32.23,108.35,34.19,110.18,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,35.16,108.90,0.00,111.79,32.23,108.42,34.19,110.26,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.34 ,,33.21,108.90,0.98,111.83,32.23,108.35,33.21,110.18,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.91 ,,35.16,108.90,0.00,111.83,31.26,108.42,33.21,110.18,4000.00,0.00,3.91,34.32,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.91 ,,35.16,108.86,0.00,111.90,34.19,108.42,33.21,110.22,4000.00,0.00,0.00,34.25,
0.095,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,175.55 ,,36.14,108.86,0.00,111.83,34.19,108.39,34.19,110.22,4000.00,0.00,0.00,34.29,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,175.98 ,,36.14,108.83,0.00,111.83,34.19,108.39,34.19,110.18,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,175.55 ,,38.10,108.83,0.00,111.76,32.23,108.39,32.23,110.11,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,175.98 ,,36.14,108.86,0.00,111.76,34.19,108.42,30.28,110.18,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,176.62 ,,38.10,108.83,0.00,111.83,32.23,108.42,30.28,110.22,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.13 ,,38.10,108.86,0.00,111.87,35.16,108.42,33.21,110.22,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.91 ,,39.07,108.83,0.00,111.83,32.23,108.42,33.21,110.22,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.14,174.70 ,,35.16,108.42,0.00,111.50,30.28,108.10,30.28,109.85,4000.00,0.00,0.00,34.29,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,170.71,174.49 ,,34.19,108.61,0.98,111.54,31.26,108.21,29.30,109.96,4000.00,0.00,0.00,34.25,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,170.71,173.85 ,,36.14,108.68,0.00,111.65,32.23,108.24,32.23,110.07,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.00 ,,38.10,108.75,0.00,111.65,34.19,108.32,30.28,110.07,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,174.91 ,,36.14,108.75,0.98,111.68,32.23,108.32,32.23,110.07,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,170.50,174.27 ,,36.14,108.75,0.00,111.68,34.19,108.32,33.21,110.07,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,170.92,173.64 ,,36.14,108.72,0.98,111.72,35.16,108.24,33.21,110.07,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,170.92,174.27 ,,35.16,108.68,2.93,111.65,35.16,108.24,32.23,110.07,4000.00,0.00,0.00,34.25,
0.110,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,173.85 ,,35.16,108.57,0.98,111.54,32.23,108.24,32.23,110.04,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.64 ,,36.14,108.57,0.00,111.54,34.19,108.17,32.23,110.04,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.06 ,,36.14,108.61,0.00,111.50,32.23,108.17,30.28,110.07,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,173.42 ,,34.19,108.61,0.00,111.58,34.19,108.24,32.23,110.04,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.36 ,,35.16,108.61,0.00,111.61,32.23,108.17,33.21,110.07,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.36 ,,36.14,108.61,0.98,111.54,35.16,108.17,30.28,110.04,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.36 ,,34.19,108.57,0.00,111.54,34.19,108.21,32.23,110.07,4000.00,0.00,0.00,34.29,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,171.93 ,,34.19,108.53,0.00,111.50,34.19,108.13,34.19,110.04,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,172.15 ,,34.19,108.61,0.00,111.50,32.23,108.13,33.21,110.00,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,171.29 ,,32.23,108.61,0.00,111.50,34.19,108.17,33.21,110.00,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,171.29 ,,31.26,108.61,0.00,111.61,34.19,108.21,34.19,110.00,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,173.00 ,,33.21,108.75,0.00,111.68,34.19,108.28,36.14,110.11,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,170.92,172.57 ,,33.21,108.75,0.00,111.76,32.23,108.32,37.12,110.11,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,171.51 ,,35.16,108.79,2.93,111.72,34.19,108.32,37.12,110.15,4000.00,0.00,0.00,34.29,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,171.93 ,,35.16,108.75,0.00,111.72,34.19,108.32,36.14,110.07,4000.00,0.00,3.91,34.29,
0.095,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,171.93 ,,35.16,108.79,0.00,111.79,34.19,108.24,34.19,110.07,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,171.93 ,,33.21,108.75,0.00,111.79,32.23,108.32,36.14,110.07,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.57 ,,32.23,108.75,0.00,111.79,32.23,108.32,34.19,110.07,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.78 ,,33.21,108.75,0.00,111.79,34.19,108.32,33.21,110.11,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.15 ,,35.16,108.75,0.00,111.76,34.19,108.32,33.21,110.11,4000.00,0.00,0.00,34.29,
