SAP ID,109003008528,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,33.21,108.72,0.98,111.72,34.19,108.32,36.14,110.07,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.57 ,,34.19,108.68,0.00,111.68,32.23,108.24,33.21,110.07,4000.00,0.00,0.00,34.32,
0.095,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,172.36 ,,32.23,108.72,0.00,111.68,32.23,108.24,30.28,110.04,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.36 ,,34.19,108.68,0.00,111.72,32.23,108.28,30.28,110.04,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,171.29 ,,31.26,108.72,0.00,111.72,32.23,108.32,32.23,110.11,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.51 ,,32.23,108.72,0.00,111.72,34.19,108.32,33.21,110.11,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,171.93 ,,35.16,108.72,0.98,111.76,34.19,108.28,32.23,110.07,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.78 ,,35.16,108.68,0.00,111.72,34.19,108.28,33.21,110.07,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.78 ,,32.23,108.72,0.98,111.72,35.16,108.24,32.23,110.04,4000.00,0.00,0.00,34.32,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.57 ,,35.16,108.64,0.00,111.72,32.23,108.24,33.21,110.00,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.57 ,,34.19,108.68,0.00,111.68,34.19,108.28,32.23,110.04,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.78 ,,34.19,108.68,0.00,111.72,35.16,108.28,32.23,110.04,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.00 ,,34.19,108.68,0.98,111.76,35.16,108.24,33.21,110.07,4000.00,0.00,0.00,34.40,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.15 ,,35.16,108.72,0.00,111.76,35.16,108.24,33.21,110.04,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,171.93 ,,34.19,108.68,0.00,111.76,35.16,108.21,33.21,110.07,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.36 ,,32.23,108.68,0.00,111.76,32.23,108.24,33.21,110.07,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,172.57 ,,34.19,108.64,0.00,111.68,32.23,108.17,32.23,110.04,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,172.15 ,,31.26,108.64,0.00,111.72,31.26,108.24,29.30,110.04,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,171.29 ,,31.26,108.68,0.98,111.65,32.23,108.24,32.23,110.04,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,32.23,108.64,0.98,111.68,31.26,108.28,33.21,110.04,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,32.23,108.64,0.00,111.68,32.23,108.28,33.21,110.00,4000.00,0.00,0.00,34.40,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.21 ,,34.19,108.68,0.98,111.68,32.23,108.21,33.21,110.04,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,34.19,108.68,0.00,111.72,34.19,108.24,34.19,110.00,4000.00,0.00,3.91,34.29,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.06 ,,34.19,108.61,0.98,111.65,34.19,108.17,36.14,110.00,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.06 ,,34.19,108.61,0.00,111.65,34.19,108.21,33.21,110.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.70 ,,32.23,108.64,0.00,111.65,34.19,108.24,34.19,110.00,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.91 ,,32.23,108.61,0.00,111.76,32.23,108.24,34.19,110.00,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.70 ,,35.16,108.64,0.00,111.68,34.19,108.24,33.21,109.96,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,34.19,108.64,0.00,111.68,35.16,108.24,34.19,110.00,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,35.16,108.61,0.00,111.65,35.16,108.21,34.19,110.00,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,175.34 ,,34.19,108.57,0.00,111.58,32.23,108.21,33.21,109.93,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.70 ,,36.14,108.53,0.00,111.61,34.19,108.17,32.23,109.96,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,34.19,108.57,0.00,111.61,32.23,108.17,34.19,109.96,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.42 ,,32.23,108.61,0.00,111.61,34.19,108.17,32.23,110.00,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,32.23,108.57,0.98,111.58,32.23,108.17,30.28,109.93,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.91 ,,34.19,108.57,0.98,111.61,35.16,108.17,32.23,109.96,4000.00,0.00,0.00,34.36,
0.110,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,34.19,108.57,0.98,111.65,34.19,108.17,34.19,109.96,4000.00,0.00,0.00,34.32,
0.103,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.49 ,,32.23,108.61,0.98,111.58,34.19,108.13,30.28,109.93,4000.00,0.00,0.00,34.29,
0.088,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,31.26,108.57,0.98,111.61,32.23,108.17,32.23,109.96,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,108.61,0.00,111.61,35.16,108.21,33.21,109.96,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.55 ,,34.19,108.57,0.98,111.61,35.16,108.17,34.19,110.00,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.76 ,,34.19,108.57,0.98,111.68,35.16,108.21,34.19,109.96,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.91 ,,34.19,108.61,0.00,111.61,35.16,108.13,36.14,109.96,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,175.55 ,,32.23,108.57,0.98,111.65,36.14,108.13,34.19,109.96,4000.00,0.00,3.91,34.29,
0.103,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,176.40 ,,34.19,108.53,0.98,111.61,35.16,108.13,32.23,109.93,4000.00,0.00,0.00,34.29,
0.081,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,176.19 ,,34.19,108.53,0.00,111.61,32.23,108.13,33.21,109.93,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.98 ,,34.19,108.50,0.00,111.61,34.19,108.17,32.23,109.93,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.34 ,,32.23,108.50,0.00,111.68,34.19,108.17,32.23,109.93,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,176.40 ,,34.19,108.53,0.00,111.65,34.19,108.17,33.21,109.96,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,176.40 ,,34.19,108.50,0.00,111.61,32.23,108.17,32.23,109.96,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,175.55 ,,34.19,108.53,2.93,111.61,34.19,108.17,32.23,109.93,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,175.98 ,,32.23,108.50,0.00,111.58,34.19,108.13,32.23,109.93,4000.00,0.00,0.00,34.29,
0.088,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,176.19 ,,34.19,108.50,0.00,111.58,34.19,108.06,30.28,109.93,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,175.55 ,,31.26,108.50,0.00,111.61,31.26,108.13,29.30,109.93,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.98 ,,32.23,108.53,0.00,111.65,35.16,108.17,30.28,109.93,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.13 ,,34.19,108.57,0.00,111.65,32.23,108.21,30.28,109.93,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,173.85 ,,34.19,108.50,0.98,111.58,35.16,108.10,30.28,109.93,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,174.27 ,,34.19,108.46,0.00,111.65,32.23,108.13,30.28,109.89,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,174.70 ,,34.19,108.50,0.00,111.58,34.19,108.13,33.21,109.89,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.13 ,,32.23,108.42,0.00,111.54,34.19,108.10,30.28,109.85,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.91 ,,32.23,108.50,0.00,111.65,32.23,108.13,29.30,109.96,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,173.85 ,,32.23,108.46,0.00,111.61,32.23,108.13,32.23,109.93,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,174.06 ,,34.19,108.50,0.00,111.58,34.19,108.13,32.23,109.89,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.55 ,,32.23,108.50,0.00,111.58,34.19,108.13,30.28,109.93,4000.00,0.00,3.91,34.29,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,175.13 ,,34.19,108.46,2.93,111.58,34.19,108.10,32.23,109.85,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,174.27 ,,32.23,108.42,0.00,111.54,34.19,108.06,30.28,109.89,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,174.49 ,,32.23,108.50,0.98,111.50,31.26,108.10,28.33,109.89,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,174.70 ,,32.23,108.50,0.00,111.54,34.19,108.13,32.23,109.85,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,175.13 ,,34.19,108.46,0.00,111.54,32.23,108.10,30.28,109.89,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,175.55 ,,34.19,108.50,0.98,111.54,35.16,108.06,30.28,109.89,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.76 ,,32.23,108.42,0.00,111.54,34.19,108.13,30.28,109.85,4000.00,0.00,3.91,34.25,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,174.49 ,,34.19,108.42,0.98,111.50,34.19,108.13,29.30,109.85,4000.00,0.00,0.00,34.25,
0.103,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,177.10,175.34 ,,34.19,108.42,0.00,111.50,34.19,108.06,30.28,109.85,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.76 ,,32.23,108.35,0.00,111.50,34.19,108.02,29.30,109.78,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.76 ,,31.26,108.32,0.00,111.47,34.19,108.02,29.30,109.82,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,175.34 ,,31.26,108.32,0.00,111.39,32.23,107.99,32.23,109.82,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,177.52,174.06 ,,32.23,108.32,0.00,111.39,31.26,107.99,30.28,109.74,4000.00,0.00,3.91,34.29,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,177.73,174.27 ,,35.16,108.32,0.00,111.39,32.23,107.99,30.28,109.78,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,173.85 ,,32.23,108.24,0.98,111.28,32.23,107.95,30.28,109.71,4000.00,0.00,0.00,34.25,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,173.64 ,,34.19,108.17,0.00,111.25,30.28,107.88,30.28,109.71,4000.00,0.00,0.00,34.25,
0.095,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,173.42 ,,34.19,108.13,0.98,111.17,31.26,107.88,32.23,109.67,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,173.42 ,,35.16,108.13,0.00,111.17,31.26,107.91,30.28,109.67,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,173.21 ,,34.19,108.13,0.00,111.28,32.23,107.95,30.28,109.71,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,173.42 ,,34.19,108.13,0.98,111.21,30.28,107.91,30.28,109.67,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.27 ,,34.19,108.17,0.00,111.21,31.26,107.88,32.23,109.71,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.42 ,,36.14,108.17,0.00,111.21,32.23,107.91,33.21,109.71,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.85 ,,35.16,108.17,0.98,111.21,34.19,107.80,30.28,109.67,4000.00,0.00,0.00,34.25,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.27 ,,35.16,108.10,0.00,111.17,32.23,107.80,30.28,109.63,4000.00,0.00,0.00,34.21,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.70 ,,34.19,108.10,0.00,111.17,30.28,107.80,30.28,109.63,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,175.13 ,,34.19,108.13,0.00,111.21,30.28,107.91,29.30,109.67,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.27 ,,35.16,108.13,0.98,111.21,34.19,107.88,32.23,109.71,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.91 ,,35.16,108.17,0.00,111.25,31.26,107.91,33.21,109.74,4000.00,0.00,3.91,34.25,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,176.19 ,,34.19,108.28,0.00,111.36,32.23,107.95,32.23,109.74,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.55 ,,34.19,108.28,0.00,111.43,31.26,107.91,32.23,109.78,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.34 ,,32.23,108.32,0.00,111.43,31.26,107.95,28.33,109.74,4000.00,0.00,0.00,34.21,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.91 ,,34.19,108.32,0.00,111.47,30.28,107.95,30.28,109.78,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,34.19,108.28,0.00,111.50,32.23,107.99,30.28,109.78,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.27 ,,32.23,108.35,0.00,111.43,30.28,108.02,29.30,109.82,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.27 ,,34.19,108.32,0.98,111.50,31.26,108.02,30.28,109.78,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,34.19,108.32,0.00,111.47,32.23,108.02,32.23,109.74,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.57 ,,34.19,108.28,0.98,111.39,32.23,107.95,32.23,109.74,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,172.78 ,,34.19,108.24,0.00,111.39,34.19,107.99,32.23,109.71,4000.00,0.00,0.00,34.21,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,108.28,0.00,111.47,34.19,107.91,29.30,109.74,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,35.16,108.32,0.00,111.47,34.19,107.99,32.23,109.74,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,34.19,108.28,0.00,111.47,32.23,108.02,29.30,109.78,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.36 ,,34.19,108.28,0.00,111.47,34.19,107.99,30.28,109.78,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.57 ,,35.16,108.28,0.00,111.39,35.16,107.99,30.28,109.78,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,35.16,108.28,0.00,111.43,35.16,107.99,30.28,109.74,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,34.19,108.21,0.00,111.39,34.19,107.95,29.30,109.74,4000.00,0.00,3.91,34.25,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,32.23,108.32,0.00,111.43,32.23,107.95,29.30,109.71,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.15 ,,35.16,108.24,0.00,111.39,32.23,107.95,32.23,109.71,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,31.26,108.24,0.00,111.43,34.19,107.99,32.23,109.71,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,32.23,108.10,0.00,111.21,31.26,107.69,29.30,109.38,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.64 ,,32.23,108.17,0.98,111.21,28.33,107.73,31.26,109.49,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.36 ,,32.23,108.21,0.00,111.32,30.28,107.91,32.23,109.60,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,32.23,108.21,0.00,111.32,34.19,107.91,30.28,109.63,4000.00,0.00,0.00,34.25,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,32.23,108.21,0.00,111.36,34.19,107.91,30.28,109.67,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.85 ,,34.19,108.24,0.00,111.36,35.16,107.95,30.28,109.71,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,174.06 ,,32.23,108.21,0.00,111.39,35.16,107.91,32.23,109.67,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.42 ,,32.23,108.21,0.00,111.39,37.12,107.99,32.23,109.74,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,34.19,108.24,0.00,111.39,37.12,107.95,32.23,109.71,4000.00,0.00,3.91,34.25,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,32.23,108.21,0.98,111.39,38.10,107.91,32.23,109.71,4000.00,0.00,0.00,34.29,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.36 ,,32.23,108.21,0.00,111.36,38.10,107.91,32.23,109.67,4000.00,0.00,0.00,34.21,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.57 ,,32.23,108.21,0.00,111.36,35.16,107.91,29.30,109.71,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.78 ,,34.19,108.21,0.00,111.39,34.19,107.91,28.33,109.67,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,32.23,108.21,0.00,111.32,35.16,107.88,28.33,109.63,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,32.23,108.21,0.00,111.39,35.16,107.95,30.28,109.71,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.21 ,,34.19,108.17,0.00,111.32,37.12,107.91,30.28,109.67,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.64 ,,32.23,108.21,0.98,111.39,34.19,107.91,30.28,109.71,4000.00,0.00,0.00,34.29,
0.088,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.78 ,,31.26,108.17,0.00,111.36,34.19,107.91,30.28,109.63,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,32.23,108.13,0.00,111.39,32.23,107.88,28.33,109.63,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,32.23,108.13,0.00,111.36,32.23,107.91,26.37,109.63,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.85 ,,34.19,108.21,0.00,111.36,32.23,107.88,30.28,109.67,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,35.16,108.17,0.00,111.43,32.23,107.91,33.21,109.67,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,36.14,108.21,0.00,111.36,37.12,107.88,32.23,109.67,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,35.16,108.17,0.00,111.36,35.16,107.91,30.28,109.63,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.49 ,,35.16,108.13,0.00,111.25,34.19,107.80,30.28,109.63,4000.00,0.00,0.00,34.29,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,32.23,108.13,0.00,111.25,35.16,107.80,30.28,109.60,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.49 ,,35.16,108.10,0.00,111.25,35.16,107.91,29.30,109.60,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.49 ,,35.16,108.13,0.00,111.28,32.23,107.88,32.23,109.63,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.49 ,,32.23,108.13,0.00,111.28,34.19,107.80,30.28,109.63,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.70 ,,34.19,108.06,0.00,111.28,34.19,107.84,30.28,109.60,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.13 ,,32.23,108.10,0.00,111.25,34.19,107.88,30.28,109.56,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,32.23,108.06,0.00,111.32,35.16,107.84,29.30,109.60,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.49 ,,34.19,108.10,0.00,111.25,35.16,107.80,29.30,109.60,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.34 ,,31.26,108.06,0.00,111.21,34.19,107.80,29.30,109.63,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.34 ,,31.26,108.10,0.00,111.25,34.19,107.80,29.30,109.63,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,175.13 ,,31.26,108.06,0.00,111.21,32.23,107.80,29.30,109.63,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.70 ,,35.16,108.02,0.00,111.21,35.16,107.88,29.30,109.63,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,173.64 ,,34.19,108.06,0.00,111.25,35.16,107.88,32.23,109.67,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.91 ,,34.19,108.06,0.00,111.21,34.19,107.77,32.23,109.60,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.27 ,,32.23,108.06,0.00,111.25,31.26,107.80,29.30,109.56,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.49 ,,34.19,108.06,0.00,111.21,31.26,107.77,29.30,109.56,4000.00,0.00,0.00,34.25,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.70 ,,34.19,108.10,0.00,111.21,32.23,107.80,32.23,109.60,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.27 ,,34.19,108.06,0.00,111.21,32.23,107.80,32.23,109.56,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,174.49 ,,34.19,108.10,0.00,111.25,34.19,107.80,30.28,109.60,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.91 ,,32.23,108.10,0.00,111.21,32.23,107.80,29.30,109.63,4000.00,0.00,0.00,34.40,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.49 ,,34.19,108.02,0.98,111.17,34.19,107.77,31.26,109.52,4000.00,0.00,0.00,34.40,
0.088,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,174.27 ,,34.19,108.02,0.00,111.17,30.28,107.80,29.30,109.52,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,174.49 ,,34.19,108.02,0.00,111.21,30.28,107.77,30.28,109.56,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.55 ,,34.19,108.06,0.00,111.21,31.26,107.80,30.28,109.56,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,175.55 ,,35.16,108.06,0.00,111.21,32.23,107.80,30.28,109.56,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,174.27 ,,36.14,108.02,0.00,111.21,31.26,107.80,30.28,109.60,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,174.70 ,,35.16,108.02,0.00,111.21,32.23,107.77,31.26,109.52,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,176.19 ,,36.14,108.02,0.00,111.21,31.26,107.73,32.23,109.56,4000.00,0.00,0.00,34.36,
0.088,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.55 ,,35.16,107.99,0.00,111.17,31.26,107.69,28.33,109.52,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.34 ,,36.14,108.02,0.00,111.25,31.26,107.77,29.30,109.56,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.55 ,,35.16,108.02,0.00,111.21,32.23,107.77,29.30,109.56,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,176.19 ,,34.19,108.06,0.00,111.25,32.23,107.77,32.23,109.52,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.98 ,,32.23,108.02,0.00,111.21,32.23,107.77,32.23,109.56,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,176.19 ,,32.23,107.99,0.98,111.17,32.23,107.77,28.33,109.56,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.55 ,,32.23,108.02,0.98,111.21,34.19,107.80,32.23,109.56,4000.00,0.00,0.00,34.36,
0.088,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.10,175.34 ,,32.23,107.69,0.00,110.92,37.12,107.51,32.23,109.23,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.088,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,175.13 ,,28.33,107.77,0.00,110.95,32.23,107.62,31.26,109.27,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,176.19 ,,31.26,107.88,0.00,111.06,32.23,107.69,32.23,109.41,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.34 ,,34.19,107.91,0.00,111.10,34.19,107.69,31.26,109.49,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,175.13 ,,35.16,107.91,0.00,111.10,35.16,107.73,32.23,109.52,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,173.85 ,,35.16,107.91,0.98,111.03,34.19,107.73,33.21,109.45,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,174.06 ,,35.16,107.91,0.98,111.03,35.16,107.69,33.21,109.49,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.34 ,,34.19,107.88,0.00,110.99,34.19,107.62,33.21,109.45,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,174.27 ,,34.19,107.80,0.00,110.95,32.23,107.62,32.23,109.38,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,174.70 ,,34.19,107.80,0.00,110.92,32.23,107.62,33.21,109.38,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.27 ,,32.23,107.77,0.00,110.92,32.23,107.62,33.21,109.38,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,173.85 ,,34.19,107.77,0.00,110.92,34.19,107.62,33.21,109.41,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,174.06 ,,34.19,107.73,0.98,110.84,35.16,107.58,36.14,109.41,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.91 ,,32.23,107.73,0.98,110.92,34.19,107.62,33.21,109.41,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,174.70 ,,31.26,107.69,0.00,110.88,31.26,107.55,33.21,109.38,4000.00,0.00,0.00,34.32,
0.081,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,175.34 ,,32.23,107.69,0.00,110.92,31.26,107.62,33.21,109.38,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,176.19 ,,34.19,107.73,0.00,110.88,34.19,107.58,33.21,109.38,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,176.62 ,,32.23,107.73,0.00,110.92,34.19,107.62,35.16,109.41,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,177.04 ,,35.16,107.77,0.98,110.92,34.19,107.62,35.16,109.41,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,177.25 ,,35.16,107.80,0.98,110.95,34.19,107.62,36.14,109.41,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,176.19 ,,34.19,107.88,0.00,111.03,34.19,107.69,37.12,109.45,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,176.83 ,,34.19,107.91,0.98,111.14,34.19,107.66,35.16,109.45,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.98 ,,37.12,107.88,0.00,111.14,32.23,107.69,35.16,109.45,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.98 ,,34.19,107.95,0.00,111.17,34.19,107.73,36.14,109.49,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,175.98 ,,34.19,107.95,0.00,111.25,34.19,107.73,36.14,109.49,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.34 ,,34.19,107.99,0.00,111.21,34.19,107.73,36.14,109.52,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.34 ,,37.12,107.99,0.00,111.21,32.23,107.73,37.12,109.45,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.70 ,,32.23,108.02,0.98,111.21,31.26,107.69,37.12,109.45,4000.00,0.00,3.91,34.40,
0.088,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.06 ,,34.19,107.91,0.00,111.14,32.23,107.66,39.07,109.41,4000.00,0.00,0.00,34.40,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.42 ,,35.16,107.91,0.00,111.14,34.19,107.69,35.16,109.49,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,174.06 ,,32.23,107.95,0.00,111.17,31.26,107.69,33.21,109.45,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.49 ,,34.19,107.91,0.00,111.10,32.23,107.73,35.16,109.45,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,175.34 ,,34.19,107.91,0.00,111.21,31.26,107.69,37.12,109.49,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,34.19,107.95,0.98,111.17,32.23,107.69,36.14,109.49,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.42 ,,37.12,107.91,0.00,111.14,32.23,107.69,36.14,109.45,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.64 ,,35.16,107.91,0.00,111.14,34.19,107.62,35.16,109.41,4000.00,0.00,0.00,34.43,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,35.16,107.88,0.00,111.10,34.19,107.66,35.16,109.45,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,35.16,107.88,0.00,111.14,31.26,107.66,32.23,109.41,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.00 ,,35.16,107.95,0.00,111.17,32.23,107.69,33.21,109.45,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.00 ,,35.16,107.91,0.00,111.14,35.16,107.69,33.21,109.41,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.57 ,,37.12,107.88,0.98,111.14,35.16,107.66,33.21,109.45,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,172.78 ,,37.12,107.88,0.98,111.10,34.19,107.66,33.21,109.45,4000.00,0.00,0.00,34.47,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,34.19,107.84,0.00,111.14,34.19,107.66,32.23,109.41,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.57 ,,35.16,107.88,0.00,111.10,32.23,107.69,32.23,109.41,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,34.19,107.88,0.00,111.14,32.23,107.69,31.26,109.41,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,32.23,107.80,0.00,111.10,31.26,107.69,31.26,109.41,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,34.19,107.88,0.00,111.14,32.23,107.66,32.23,109.45,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.85 ,,34.19,107.88,0.98,111.06,34.19,107.73,33.21,109.45,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,35.16,107.88,2.93,111.10,34.19,107.62,32.23,109.41,4000.00,0.00,0.00,34.40,
0.081,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.57 ,,32.23,107.84,0.00,111.10,32.23,107.62,31.26,109.41,4000.00,0.00,0.00,34.36,
0.088,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,34.19,107.80,0.00,111.03,32.23,107.62,31.26,109.41,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,172.57 ,,35.16,107.88,0.00,111.10,31.26,107.62,31.26,109.41,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,172.78 ,,35.16,107.80,0.00,111.06,34.19,107.73,31.26,109.41,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.36 ,,35.16,107.84,0.00,111.14,34.19,107.66,33.21,109.41,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.36 ,,35.16,107.80,0.00,111.06,34.19,107.62,32.23,109.41,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.15 ,,35.16,107.84,0.00,111.14,34.19,107.66,32.23,109.41,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,34.19,107.77,0.98,111.03,32.23,107.62,33.21,109.38,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,34.19,107.80,0.00,111.03,32.23,107.66,32.23,109.41,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,171.29 ,,34.19,107.80,0.00,111.06,32.23,107.62,31.26,109.38,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.36 ,,34.19,107.77,0.00,111.06,32.23,107.69,31.26,109.38,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,32.23,107.80,0.98,111.06,32.23,107.66,32.23,109.41,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,37.12,107.80,0.00,111.03,35.16,107.62,33.21,109.38,4000.00,0.00,0.00,34.47,
0.088,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.15 ,,34.19,107.77,0.00,111.06,31.26,107.62,31.26,109.38,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.51 ,,35.16,107.80,0.98,111.10,32.23,107.58,31.26,109.34,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,37.12,107.80,0.98,111.03,32.23,107.58,32.23,109.38,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,35.16,107.80,0.00,111.06,32.23,107.58,28.33,109.34,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.15 ,,35.16,107.77,0.98,111.03,32.23,107.55,31.26,109.34,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.57 ,,34.19,107.73,0.98,111.03,34.19,107.58,29.30,109.38,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,171.93 ,,35.16,107.77,0.00,111.03,34.19,107.62,33.21,109.38,4000.00,0.00,3.91,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,171.93 ,,38.10,107.80,0.98,111.06,38.10,107.62,33.21,109.38,4000.00,0.00,0.00,34.43,
0.088,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.00 ,,35.16,107.77,0.00,111.06,34.19,107.58,32.23,109.34,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.57 ,,35.16,107.77,0.00,111.03,35.16,107.58,32.23,109.30,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,171.72 ,,34.19,107.73,0.00,110.99,32.23,107.58,29.30,109.38,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,171.51 ,,34.19,107.77,0.00,111.03,35.16,107.55,31.26,109.34,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.78 ,,34.19,107.77,0.00,111.03,34.19,107.58,32.23,109.41,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.00 ,,35.16,107.77,0.98,111.06,37.12,107.55,32.23,109.38,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,172.78 ,,35.16,107.77,0.98,111.06,34.19,107.62,31.26,109.34,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.29 ,,35.16,107.73,0.00,111.06,37.12,107.58,31.26,109.34,4000.00,0.00,0.00,34.43,
0.081,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.29 ,,31.26,107.77,0.98,110.99,32.23,107.58,31.26,109.34,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,32.23,107.77,0.00,110.99,32.23,107.58,31.26,109.30,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,171.93 ,,34.19,107.69,0.00,110.99,34.19,107.62,29.30,109.34,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.15 ,,34.19,107.73,0.98,110.99,32.23,107.62,32.23,109.38,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.36 ,,32.23,107.73,0.98,111.06,34.19,107.58,33.21,109.38,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.36 ,,34.19,107.77,0.00,111.03,35.16,107.58,32.23,109.38,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.57 ,,34.19,107.73,0.00,111.03,35.16,107.58,31.26,109.30,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.21 ,,34.19,107.69,0.98,111.03,34.19,107.55,31.26,109.30,4000.00,0.00,3.91,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.57 ,,32.23,107.73,0.00,110.95,31.26,107.55,29.30,109.30,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.78 ,,34.19,107.73,0.00,110.99,34.19,107.58,32.23,109.30,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.64 ,,34.19,107.73,2.93,111.03,34.19,107.55,33.21,109.30,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,174.49 ,,34.19,107.73,0.00,111.03,34.19,107.58,33.21,109.30,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,171.14,174.27 ,,34.19,107.73,0.98,111.03,32.23,107.55,32.23,109.30,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,174.91 ,,34.19,107.73,0.00,110.95,31.26,107.55,32.23,109.30,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,34.19,107.66,0.00,110.95,32.23,107.55,31.26,109.30,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.70 ,,34.19,107.66,0.00,110.95,30.28,107.55,29.30,109.30,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.27 ,,32.23,107.73,0.00,110.95,31.26,107.55,29.30,109.30,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.27 ,,34.19,107.69,0.00,110.99,32.23,107.51,33.21,109.30,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.27 ,,34.19,107.69,0.98,110.92,34.19,107.47,33.21,109.34,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.70 ,,34.19,107.69,0.00,110.95,34.19,107.58,35.16,109.30,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.06 ,,32.23,107.69,0.00,110.95,34.19,107.51,36.14,109.27,4000.00,0.00,0.00,34.32,
0.081,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.49 ,,32.23,107.66,0.00,110.95,32.23,107.51,35.16,109.27,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.49 ,,31.26,107.62,0.00,110.99,31.26,107.47,35.16,109.27,4000.00,0.00,0.00,34.29,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,31.26,107.66,0.00,110.92,32.23,107.51,36.14,109.27,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,32.23,107.66,0.00,110.88,32.23,107.51,39.07,109.23,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.70 ,,31.26,107.66,0.00,110.88,32.23,107.47,37.12,109.27,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.70 ,,32.23,107.62,0.00,110.84,33.21,107.44,39.07,109.23,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.06 ,,32.23,107.58,0.00,110.77,31.26,107.44,40.05,109.23,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,31.26,107.55,0.98,110.70,31.26,107.40,37.12,109.19,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,28.33,107.51,0.00,110.70,31.26,107.40,35.16,109.16,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,32.23,107.47,0.00,110.66,30.28,107.36,36.14,109.12,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,33.21,107.44,0.00,110.59,33.21,107.36,35.16,109.19,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.64 ,,34.19,107.44,0.00,110.62,33.21,107.40,37.12,109.19,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,35.16,107.44,0.00,110.62,34.19,107.36,37.12,109.12,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,107.36,0.00,110.62,33.21,107.33,37.12,109.16,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,33.21,107.40,0.00,110.59,31.26,107.33,36.14,109.16,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.91 ,,34.19,107.33,0.00,110.59,33.21,107.29,36.14,109.16,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.91 ,,34.19,107.36,0.00,110.66,30.28,107.29,36.14,109.12,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,34.19,107.36,0.00,110.66,31.26,107.33,33.21,109.16,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,175.55 ,,33.21,107.33,0.98,110.62,31.26,107.33,33.21,109.12,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,175.55 ,,34.19,107.40,0.98,110.62,33.21,107.36,35.16,109.12,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,175.98 ,,34.19,107.40,0.00,110.62,31.26,107.33,35.16,109.16,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,175.98 ,,35.16,107.47,0.00,110.77,33.21,107.40,32.23,109.16,4000.00,0.00,0.00,34.29,
0.081,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.91 ,,34.19,107.51,0.00,110.81,31.26,107.40,33.21,109.16,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.55 ,,31.26,107.58,0.00,110.84,31.26,107.40,32.23,109.19,4000.00,0.00,0.00,34.36,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.76 ,,34.19,107.55,0.00,110.88,31.26,107.44,32.23,109.19,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.55 ,,35.16,107.58,0.00,110.88,34.19,107.44,32.23,109.23,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.34 ,,34.19,107.58,0.00,110.88,32.23,107.47,33.21,109.23,4000.00,0.00,3.91,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.34 ,,35.16,107.58,0.98,110.84,35.16,107.44,32.23,109.23,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.55 ,,35.16,107.58,0.00,110.88,35.16,107.44,33.21,109.19,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,176.19 ,,35.16,107.58,0.00,110.84,35.16,107.44,29.30,109.19,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,176.19 ,,35.16,107.55,0.00,110.92,35.16,107.47,31.26,109.19,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,175.34 ,,35.16,107.55,0.00,110.88,38.10,107.47,31.26,109.19,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,175.34 ,,35.16,107.55,0.00,110.92,37.12,107.47,32.23,109.19,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,175.98 ,,38.10,107.55,0.00,110.92,40.05,107.40,32.23,109.23,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,176.19 ,,37.12,107.55,0.00,110.88,38.10,107.44,33.21,109.19,4000.00,0.00,3.91,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,35.16,107.55,0.00,110.81,37.12,107.44,33.21,109.16,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.70 ,,34.19,107.51,0.00,110.84,34.19,107.44,31.26,109.19,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.98 ,,34.19,107.51,0.00,110.88,35.16,107.40,31.26,109.19,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.76 ,,34.19,107.58,0.00,110.88,35.16,107.47,32.23,109.23,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.34 ,,31.26,107.51,0.00,110.88,37.12,107.44,31.26,109.19,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.70 ,,30.28,107.55,0.98,110.88,34.19,107.40,31.26,109.23,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.55 ,,34.19,107.51,0.00,110.84,34.19,107.40,32.23,109.19,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.27 ,,32.23,107.47,0.00,110.81,35.16,107.36,32.23,109.16,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,32.23,107.47,0.00,110.81,34.19,107.36,32.23,109.16,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.91 ,,34.19,107.47,0.00,110.84,34.19,107.36,31.26,109.16,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,32.23,107.51,0.00,110.84,34.19,107.40,31.26,109.16,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,174.06 ,,32.23,107.51,0.00,110.88,35.16,107.44,32.23,109.19,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.70 ,,34.19,107.47,0.00,110.84,37.12,107.44,32.23,109.19,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.34 ,,32.23,107.51,0.98,110.81,37.12,107.44,32.23,109.19,4000.00,0.00,0.00,34.36,
