SAP ID,109003008528,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.08 ,,37.12,106.52,0.00,110.04,38.10,106.74,25.40,108.46,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.15 ,,37.12,106.56,0.00,110.11,40.05,106.74,27.35,108.46,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,171.93 ,,36.14,106.56,0.98,110.15,38.10,106.78,28.33,108.46,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.36 ,,37.12,106.56,0.00,110.15,37.12,106.78,29.30,108.50,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,172.78 ,,37.12,106.56,0.00,110.11,40.05,106.74,31.26,108.50,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.57 ,,36.14,106.56,0.98,110.11,38.10,106.81,29.30,108.46,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.15 ,,36.14,106.56,0.00,110.11,38.10,106.74,28.33,108.46,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.57 ,,36.14,106.52,0.98,110.07,38.10,106.74,27.35,108.46,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,171.29 ,,36.14,106.56,0.00,110.07,38.10,106.74,27.35,108.46,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.93 ,,37.12,106.56,0.00,110.11,38.10,106.78,25.40,108.46,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,36.14,106.56,0.98,110.15,37.12,106.78,27.35,108.46,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.78 ,,38.10,106.59,0.00,110.15,40.05,106.74,27.35,108.50,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,172.78 ,,37.12,106.52,0.00,110.11,38.10,106.78,28.33,108.50,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.15 ,,40.05,106.56,2.93,110.07,41.03,106.74,29.30,108.50,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.15 ,,36.14,106.48,0.00,110.04,40.05,106.74,28.33,108.46,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,36.14,106.52,0.00,110.07,38.10,106.74,24.42,108.42,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,34.19,106.52,0.00,110.07,37.12,106.74,27.35,108.46,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.15 ,,36.14,106.56,0.00,110.07,38.10,106.78,28.33,108.46,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,38.10,106.59,0.00,110.15,40.05,106.78,32.23,108.46,4000.00,0.00,3.91,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,36.14,106.56,0.00,110.11,42.98,106.74,29.30,108.50,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,38.10,106.48,0.98,110.11,40.05,106.70,29.30,108.46,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,36.14,106.52,0.00,110.04,40.05,106.74,28.33,108.42,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,34.19,106.48,0.00,110.04,38.10,106.74,29.30,108.42,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,34.19,106.56,0.00,110.07,37.12,106.70,28.33,108.42,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,34.19,106.52,0.00,110.04,37.12,106.74,29.30,108.46,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,36.14,106.56,0.00,110.07,41.03,106.74,29.30,108.46,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,174.49 ,,34.19,106.56,0.00,110.04,40.05,106.78,32.23,108.46,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.06 ,,36.14,106.52,0.00,110.07,38.10,106.70,29.30,108.46,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.42 ,,36.14,106.48,0.00,110.04,37.12,106.70,27.35,108.46,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.13 ,,34.19,106.48,0.00,110.00,40.05,106.70,29.30,108.42,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,175.55 ,,33.21,106.52,0.00,110.04,38.10,106.74,28.33,108.39,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.91 ,,33.21,106.48,0.00,110.04,37.12,106.70,28.33,108.42,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.34 ,,33.21,106.48,0.00,110.11,37.12,106.70,29.30,108.42,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.55 ,,34.19,106.48,0.98,110.04,38.10,106.70,29.30,108.42,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,175.34 ,,34.19,106.45,0.98,110.07,37.12,106.70,31.26,108.42,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.34 ,,34.19,106.48,0.98,110.00,37.12,106.70,31.26,108.42,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.76 ,,34.19,106.41,0.00,109.96,38.10,106.63,29.30,108.35,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.55 ,,33.21,106.41,0.00,109.89,34.19,106.70,28.33,108.35,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,175.34 ,,33.21,106.41,0.00,109.89,37.12,106.63,28.33,108.35,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,175.55 ,,33.21,106.41,0.00,109.89,34.19,106.63,31.26,108.28,4000.00,0.00,3.91,34.32,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.76 ,,34.19,106.34,0.00,109.85,36.14,106.56,31.26,108.32,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.76 ,,33.21,106.30,0.00,109.82,36.14,106.56,28.33,108.32,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.34 ,,33.21,106.23,0.00,109.74,34.19,106.52,29.30,108.32,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,174.70 ,,34.19,106.23,0.00,109.71,34.19,106.48,29.30,108.24,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,176.40 ,,33.21,106.23,0.00,109.71,36.14,106.52,31.26,108.24,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.76 ,,31.26,106.26,0.00,109.71,34.19,106.56,31.26,108.24,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.98 ,,33.21,106.26,0.00,109.78,33.21,106.52,29.30,108.28,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,176.40 ,,36.14,106.26,0.00,109.74,36.14,106.56,31.26,108.28,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,176.40 ,,34.19,106.23,0.98,109.71,36.14,106.52,32.23,108.24,4000.00,0.00,0.00,34.29,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.76 ,,34.19,106.19,0.00,109.74,37.12,106.56,29.30,108.24,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,176.19 ,,34.19,106.23,0.00,109.71,33.21,106.48,28.33,108.24,4000.00,0.00,0.00,34.29,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.55 ,,34.19,106.23,0.00,109.74,36.14,106.56,28.33,108.28,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.55 ,,34.19,106.26,0.00,109.78,37.12,106.52,31.26,108.32,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,176.83 ,,33.21,106.34,0.00,109.85,37.12,106.59,29.30,108.32,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,177.04 ,,34.19,106.37,0.00,109.89,38.10,106.63,31.26,108.35,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,176.62 ,,34.19,106.45,0.98,109.96,40.05,106.63,29.30,108.35,4000.00,0.00,0.00,34.29,
0.081,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.76 ,,33.21,106.41,0.00,109.96,38.10,106.59,29.30,108.35,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.98 ,,33.21,106.41,0.00,109.96,40.05,106.63,29.30,108.35,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,177.04 ,,31.26,106.41,0.00,109.96,37.12,106.59,27.35,108.35,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,176.62 ,,33.21,106.45,0.00,110.00,40.05,106.67,29.30,108.35,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,175.76 ,,34.19,106.41,0.00,110.00,40.05,106.67,31.26,108.39,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,176.40 ,,36.14,106.41,0.00,110.00,41.03,106.70,28.33,108.42,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,175.98 ,,34.19,106.41,2.93,109.96,40.05,106.59,32.23,108.35,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.76 ,,31.26,106.45,0.98,109.96,41.03,106.63,32.23,108.32,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,176.19 ,,34.19,106.37,0.98,109.96,41.03,106.67,31.26,108.24,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,176.19 ,,36.14,106.41,0.00,109.96,37.12,106.63,29.30,108.32,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.98 ,,31.26,106.41,0.00,109.93,38.10,106.67,29.30,108.32,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,175.34 ,,36.14,106.45,0.00,110.00,37.12,106.70,29.30,108.32,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,176.40 ,,34.19,106.45,0.00,110.04,38.10,106.67,32.23,108.35,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,176.62 ,,33.21,106.45,0.98,109.96,40.05,106.67,31.26,108.35,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,176.40 ,,31.26,106.37,0.00,109.96,38.10,106.67,31.26,108.35,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.55 ,,36.14,106.41,0.00,109.96,37.12,106.63,29.30,108.32,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,175.55 ,,34.19,106.41,0.00,109.93,36.14,106.59,29.30,108.35,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,176.83 ,,31.26,106.41,0.00,109.96,34.19,106.67,29.30,108.35,4000.00,0.00,0.00,34.32,
0.044,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.76 ,,34.19,106.45,0.00,110.00,36.14,106.63,29.30,108.35,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.98 ,,33.21,106.41,0.00,109.96,36.14,106.59,32.23,108.35,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,176.19 ,,33.21,106.45,0.98,110.00,37.12,106.63,31.26,108.35,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.98 ,,33.21,106.37,0.00,110.00,37.12,106.63,32.23,108.32,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.55 ,,33.21,106.37,0.00,109.93,37.12,106.59,32.23,108.32,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.76 ,,34.19,106.30,0.00,109.85,37.12,106.37,32.23,108.10,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,175.13 ,,31.26,106.26,0.00,109.78,33.21,106.34,30.28,108.02,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,177.31,174.91 ,,33.21,106.26,0.00,109.89,33.21,106.52,31.26,108.24,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.88,175.55 ,,33.21,106.37,0.98,109.93,36.14,106.59,32.23,108.32,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,175.34 ,,36.14,106.37,0.00,109.89,36.14,106.59,35.16,108.32,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.34 ,,33.21,106.37,0.98,109.96,37.12,106.56,31.26,108.32,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.91 ,,34.19,106.34,0.00,109.93,34.19,106.56,32.23,108.28,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,176.67,174.06 ,,31.26,106.37,0.00,109.96,34.19,106.52,29.30,108.28,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.34 ,,33.21,106.37,0.00,109.93,33.21,106.59,31.26,108.28,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,175.13 ,,33.21,106.41,0.00,109.96,37.12,106.59,31.26,108.32,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,174.70 ,,34.19,106.41,0.00,109.96,34.19,106.59,31.26,108.32,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,174.70 ,,34.19,106.34,0.00,109.96,34.19,106.59,29.30,108.32,4000.00,0.00,3.91,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.70 ,,33.21,106.37,0.00,109.96,36.14,106.59,29.30,108.32,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,31.26,106.30,0.00,109.89,37.12,106.56,29.30,108.28,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,31.26,106.34,0.00,109.93,36.14,106.63,29.30,108.28,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.91 ,,31.26,106.37,0.00,109.96,36.14,106.56,29.30,108.32,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,33.21,106.34,0.00,109.96,37.12,106.56,31.26,108.32,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.27 ,,34.19,106.34,0.00,109.93,37.12,106.59,31.26,108.28,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.91 ,,31.26,106.30,0.00,109.93,37.12,106.56,29.30,108.32,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.91 ,,31.26,106.26,0.00,109.85,37.12,106.56,32.23,108.32,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.06 ,,33.21,106.26,0.00,109.93,36.14,106.52,28.33,108.21,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,30.28,106.26,0.00,109.85,36.14,106.59,29.30,108.28,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,31.26,106.26,0.00,109.89,36.14,106.56,28.33,108.24,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.13 ,,31.26,106.26,0.00,109.85,36.14,106.56,27.35,108.24,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,30.28,106.26,0.00,109.85,34.19,106.56,28.33,108.24,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.06 ,,30.28,106.30,0.98,109.82,36.14,106.56,28.33,108.28,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.27 ,,31.26,106.26,0.98,109.82,36.14,106.52,29.30,108.28,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,33.21,106.26,0.00,109.78,36.14,106.52,29.30,108.24,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,30.28,106.26,0.00,109.78,37.12,106.52,27.35,108.21,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,27.35,106.26,0.00,109.85,36.14,106.56,28.33,108.24,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.85 ,,31.26,106.26,0.00,109.82,36.14,106.52,28.33,108.24,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,34.19,106.30,0.00,109.85,37.12,106.59,29.30,108.24,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,34.19,106.30,0.00,109.89,38.10,106.56,28.33,108.28,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.64 ,,33.21,106.26,0.00,109.85,37.12,106.56,28.33,108.24,4000.00,0.00,3.91,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.64 ,,29.30,106.23,0.00,109.85,36.14,106.52,28.33,108.24,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.00 ,,31.26,106.23,0.00,109.85,34.19,106.52,28.33,108.24,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,171.93 ,,31.26,106.23,0.00,109.85,34.19,106.48,28.33,108.24,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,31.26,106.30,0.00,109.85,34.19,106.56,28.33,108.21,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,31.26,106.30,0.00,109.85,36.14,106.56,27.35,108.24,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.57 ,,33.21,106.23,0.00,109.85,37.12,106.52,28.33,108.24,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.36 ,,33.21,106.26,0.00,109.85,34.19,106.59,27.35,108.24,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,30.28,106.26,0.00,109.89,34.19,106.48,25.40,108.24,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,171.72 ,,30.28,106.26,0.00,109.82,34.19,106.48,27.35,108.21,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.00 ,,29.30,106.23,0.00,109.85,33.21,106.56,24.42,108.24,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.57 ,,31.26,106.26,0.00,109.85,34.19,106.52,28.33,108.21,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,171.72 ,,31.26,106.26,0.00,109.89,34.19,106.48,28.33,108.28,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.15 ,,33.21,106.23,0.00,109.82,34.19,106.48,27.35,108.21,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,31.26,106.23,0.00,109.85,36.14,106.45,27.35,108.21,4000.00,0.00,0.00,34.40,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,31.26,106.26,0.00,109.82,36.14,106.48,28.33,108.21,4000.00,0.00,3.91,34.36,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.78 ,,33.21,106.23,0.00,109.82,34.19,106.48,27.35,108.24,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.29 ,,31.26,106.26,0.00,109.85,33.21,106.52,24.42,108.17,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,31.26,106.30,0.00,109.85,34.19,106.52,27.35,108.21,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.00 ,,33.21,106.26,0.00,109.89,34.19,106.56,28.33,108.24,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,171.93 ,,33.21,106.26,0.00,109.89,37.12,106.56,27.35,108.24,4000.00,0.00,3.91,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.15 ,,34.19,106.26,0.00,109.85,34.19,106.56,27.35,108.28,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.36 ,,34.19,106.23,0.00,109.85,34.19,106.52,28.33,108.21,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.15 ,,33.21,105.82,0.00,109.38,33.21,106.23,27.35,107.84,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,171.93 ,,30.28,105.93,0.00,109.45,33.21,106.26,23.44,107.95,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.78 ,,32.23,106.08,0.00,109.63,34.19,106.37,24.42,108.06,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.78 ,,31.26,106.15,0.00,109.71,36.14,106.41,27.35,108.17,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.15 ,,34.19,106.15,0.00,109.74,37.12,106.48,28.33,108.13,4000.00,0.00,3.91,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.36 ,,33.21,106.12,0.00,109.63,38.10,106.48,30.28,108.17,4000.00,0.00,0.00,34.40,
0.059,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,172.57 ,,32.23,106.08,0.00,109.63,38.10,106.41,27.35,108.13,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,172.57 ,,33.21,106.01,0.00,109.60,37.12,106.37,25.40,108.10,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,171.51 ,,33.21,106.01,0.00,109.52,37.12,106.37,25.40,108.10,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,171.08 ,,33.21,106.01,0.00,109.56,36.14,106.37,27.35,108.10,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.93 ,,34.19,106.08,0.00,109.56,38.10,106.37,27.35,108.13,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,171.93 ,,34.19,106.01,0.00,109.52,40.05,106.45,28.33,108.10,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.15 ,,33.21,106.08,0.00,109.52,38.10,106.37,27.35,108.13,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.36 ,,33.21,106.01,0.00,109.49,37.12,106.37,28.33,108.13,4000.00,0.00,3.91,34.36,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,33.21,106.01,0.00,109.52,38.10,106.34,27.35,108.10,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.36 ,,33.21,105.97,0.00,109.52,38.10,106.37,28.33,108.10,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.15 ,,32.23,105.97,0.00,109.49,38.10,106.34,28.33,108.06,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,172.57 ,,32.23,106.01,0.00,109.56,36.14,106.37,28.33,108.10,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.15 ,,33.21,106.08,0.00,109.67,37.12,106.37,30.28,108.13,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,36.14,106.15,0.00,109.74,38.10,106.56,28.33,108.17,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,33.21,106.19,0.00,109.82,38.10,106.48,28.33,108.21,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.42 ,,36.14,106.19,0.00,109.74,37.12,106.48,30.28,108.17,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.64 ,,36.14,106.15,0.00,109.78,36.14,106.48,30.28,108.17,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,36.14,106.23,0.00,109.82,36.14,106.48,28.33,108.17,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,34.19,106.23,0.00,109.85,36.14,106.48,29.30,108.21,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,36.14,106.23,0.00,109.85,37.12,106.52,31.26,108.21,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.21 ,,36.14,106.23,0.98,109.78,38.10,106.52,31.26,108.24,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,36.14,106.23,0.00,109.78,38.10,106.52,29.30,108.21,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,34.19,106.15,0.98,109.82,38.10,106.41,31.26,108.17,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,106.19,0.00,109.82,37.12,106.48,28.33,108.13,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.64 ,,33.21,106.19,0.00,109.82,37.12,106.52,28.33,108.13,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.49 ,,34.19,106.23,0.00,109.89,38.10,106.48,30.28,108.17,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,34.19,106.23,0.00,109.85,40.05,106.48,31.26,108.21,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.21 ,,37.12,106.19,0.00,109.78,40.05,106.52,32.23,108.24,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,34.19,106.15,0.00,109.82,41.03,106.52,31.26,108.17,4000.00,0.00,3.91,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,36.14,106.15,0.00,109.78,41.03,106.45,31.26,108.21,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.85 ,,36.14,106.19,0.00,109.78,38.10,106.41,32.23,108.13,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,36.14,106.19,0.00,109.82,40.05,106.45,31.26,108.17,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.21 ,,36.14,106.15,0.98,109.78,41.03,106.48,32.23,108.21,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.91 ,,36.14,106.15,0.00,109.82,38.10,106.45,34.19,108.17,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,36.14,106.19,0.98,109.85,40.05,106.52,34.19,108.17,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,36.14,106.19,0.00,109.78,40.05,106.48,34.19,108.17,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.70 ,,34.19,106.15,0.00,109.78,40.05,106.45,32.23,108.13,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.70 ,,36.14,106.15,0.00,109.78,40.05,106.45,31.26,108.10,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,34.19,106.15,0.00,109.78,36.14,106.48,31.26,108.17,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,175.13 ,,34.19,106.19,0.00,109.82,37.12,106.48,32.23,108.13,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.55 ,,33.21,106.15,0.00,109.74,38.10,106.48,32.23,108.17,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.06 ,,34.19,106.19,0.00,109.78,40.05,106.48,32.23,108.13,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.13 ,,31.26,106.15,0.98,109.74,38.10,106.45,34.19,108.13,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.34 ,,34.19,106.12,0.98,109.74,37.12,106.45,34.19,108.10,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.34 ,,36.14,106.15,0.00,109.74,37.12,106.45,34.19,108.17,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.91 ,,34.19,106.12,0.00,109.78,37.12,106.48,34.19,108.17,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,174.49 ,,33.21,106.15,0.98,109.74,38.10,106.45,34.19,108.13,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,175.76 ,,36.14,106.19,0.00,109.78,40.05,106.48,34.19,108.17,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.34 ,,33.21,106.15,0.00,109.82,40.05,106.41,35.16,108.17,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.70 ,,34.19,106.12,0.00,109.82,41.03,106.45,34.19,108.13,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.91 ,,33.21,106.08,0.98,109.74,40.05,106.45,34.19,108.13,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,175.55 ,,34.19,106.08,0.00,109.74,40.05,106.37,32.23,108.10,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.13 ,,33.21,106.15,0.00,109.82,38.10,106.37,31.26,108.13,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,175.34 ,,34.19,106.15,0.00,109.78,38.10,106.48,31.26,108.13,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.34 ,,36.14,106.15,0.00,109.74,38.10,106.48,34.19,108.17,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.70 ,,36.14,106.15,0.00,109.78,37.12,106.45,30.28,108.17,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,174.70 ,,33.21,106.15,0.00,109.74,40.05,106.45,31.26,108.17,4000.00,0.00,3.91,34.40,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.13 ,,34.19,106.12,0.00,109.74,38.10,106.45,30.28,108.10,4000.00,0.00,3.91,34.36,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.55 ,,36.14,106.08,0.00,109.71,40.05,106.45,32.23,108.10,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.76 ,,36.14,106.08,0.00,109.71,40.05,106.34,28.33,108.02,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,174.91 ,,36.14,106.15,0.00,109.67,37.12,106.37,30.28,108.13,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.46,174.27 ,,39.07,106.12,0.00,109.78,40.05,106.41,31.26,108.13,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,175.55 ,,37.12,106.12,2.93,109.74,40.05,106.41,32.23,108.10,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,175.34 ,,37.12,106.12,0.98,109.78,40.05,106.45,31.26,108.17,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.91 ,,36.14,106.08,0.98,109.74,40.05,106.45,31.26,108.13,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,174.91 ,,36.14,106.08,0.00,109.74,38.10,106.45,30.28,108.06,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,174.91 ,,34.19,106.08,0.00,109.71,38.10,106.45,31.26,108.13,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,174.70 ,,34.19,106.08,0.00,109.67,40.05,106.37,31.26,108.06,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.34 ,,36.14,106.08,0.00,109.74,38.10,106.45,31.26,108.06,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.34 ,,34.19,106.08,0.00,109.71,40.05,106.45,30.28,108.13,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.27 ,,36.14,106.08,0.00,109.74,37.12,106.48,28.33,108.10,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,174.70 ,,34.19,106.08,2.93,109.67,38.10,106.37,30.28,108.10,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.70 ,,36.14,106.04,0.00,109.74,38.10,106.41,30.28,108.10,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.49 ,,34.19,106.08,0.00,109.67,37.12,106.41,28.33,108.13,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,34.19,106.08,0.98,109.71,37.12,106.45,28.33,108.13,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,172.57 ,,33.21,106.12,0.98,109.74,36.14,106.45,30.28,108.17,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.24,173.85 ,,33.21,106.12,0.00,109.74,37.12,106.48,30.28,108.13,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.85 ,,33.21,106.12,0.00,109.74,38.10,106.41,28.33,108.10,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.64 ,,34.19,106.08,0.98,109.74,37.12,106.41,30.28,108.10,4000.00,0.00,0.00,34.32,
0.081,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.64 ,,36.14,106.08,0.00,109.78,37.12,106.34,28.33,108.10,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.27 ,,34.19,106.01,0.00,109.78,37.12,106.41,28.33,108.02,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.64 ,,34.19,106.12,0.00,109.74,37.12,106.41,30.28,108.10,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.64 ,,33.21,106.12,0.98,109.74,37.12,106.45,28.33,108.13,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.64 ,,34.19,106.12,0.00,109.74,37.12,106.41,30.28,108.13,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,172.78 ,,33.21,106.12,0.98,109.74,36.14,106.41,31.26,108.13,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,173.00 ,,33.21,106.08,0.00,109.71,37.12,106.41,31.26,108.10,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.64 ,,33.21,106.04,0.98,109.67,37.12,106.41,30.28,108.06,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.64 ,,32.23,106.08,0.00,109.63,34.19,106.34,30.28,108.02,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,33.21,106.01,0.98,109.74,36.14,106.41,28.33,108.10,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,172.57 ,,34.19,106.08,0.98,109.74,37.12,106.41,28.33,108.10,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,172.78 ,,34.19,106.08,0.98,109.71,37.12,106.41,30.28,108.10,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.06 ,,34.19,106.08,0.00,109.71,37.12,106.37,31.26,108.10,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.78 ,,32.23,105.97,0.00,109.71,37.12,106.41,28.33,108.06,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.15 ,,34.19,105.97,0.00,109.63,37.12,106.34,28.33,108.02,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.15 ,,32.23,105.97,0.00,109.63,37.12,106.34,27.35,108.06,4000.00,0.00,0.00,34.32,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.15 ,,32.23,105.93,0.00,109.60,38.10,106.34,27.35,108.06,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.15 ,,32.23,105.97,0.00,109.60,38.10,106.34,30.28,108.02,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.57 ,,33.21,105.97,0.00,109.56,37.12,106.30,28.33,108.02,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.15 ,,34.19,105.97,0.00,109.56,39.07,106.30,28.33,108.02,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.08 ,,32.23,105.86,0.00,109.49,37.12,106.34,28.33,107.99,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,171.72 ,,33.21,105.82,0.00,109.38,37.12,106.26,28.33,107.99,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,32.23,105.82,0.00,109.38,34.19,106.23,27.35,107.95,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.57 ,,30.28,105.82,0.00,109.38,36.14,106.23,28.33,107.91,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,172.78 ,,32.23,105.75,0.00,109.34,37.12,106.23,28.33,107.99,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,171.51 ,,33.21,105.75,0.00,109.38,37.12,106.23,30.28,107.95,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,33.21,105.79,0.00,109.38,37.12,106.23,25.40,107.95,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,172.36 ,,33.21,105.82,0.00,109.38,36.14,106.26,30.28,107.91,4000.00,0.00,3.91,34.32,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.15 ,,33.21,105.71,0.00,109.30,37.12,106.15,30.28,107.95,4000.00,0.00,3.91,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.57 ,,30.28,105.71,0.00,109.30,37.12,106.19,27.35,107.91,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.36 ,,32.23,105.71,0.00,109.34,36.14,106.19,25.40,107.91,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,32.23,105.71,0.00,109.30,36.14,106.19,28.33,107.91,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,33.21,105.71,0.00,109.38,37.12,106.19,27.35,107.95,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.00 ,,34.19,105.82,0.00,109.41,37.12,106.23,30.28,107.95,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.93 ,,30.28,105.90,0.00,109.52,39.07,106.26,27.35,107.99,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,32.23,105.90,0.00,109.56,36.14,106.30,27.35,107.99,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.57 ,,30.28,105.93,0.00,109.60,37.12,106.30,25.40,107.99,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,172.57 ,,29.30,105.93,0.00,109.63,36.14,106.34,25.40,108.02,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.57 ,,30.28,105.93,0.00,109.63,37.12,106.30,27.35,108.02,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.51 ,,29.30,106.01,0.00,109.67,37.12,106.30,25.40,108.02,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,32.23,106.01,0.00,109.63,38.10,106.37,28.33,108.06,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,172.36 ,,33.21,105.97,0.00,109.63,37.12,106.34,30.28,108.02,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,171.51 ,,33.21,105.97,0.00,109.60,39.07,106.26,28.33,107.99,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,171.93 ,,32.23,105.97,0.00,109.56,34.19,106.34,28.33,107.99,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,171.93 ,,32.23,105.97,0.00,109.60,34.19,106.34,30.28,108.02,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.93 ,,32.23,105.97,0.00,109.60,37.12,106.34,30.28,107.99,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,34.19,105.97,0.00,109.63,39.07,106.30,30.28,108.06,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.36 ,,33.21,105.97,0.00,109.67,38.10,106.34,30.28,108.06,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,171.29 ,,32.23,105.90,0.00,109.56,37.12,106.34,30.28,108.06,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,171.51 ,,32.23,105.90,0.00,109.60,36.14,106.30,28.33,107.99,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,30.28,105.86,0.00,109.56,39.07,106.30,28.33,107.99,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.00 ,,30.28,105.93,0.00,109.52,37.12,106.30,28.33,107.99,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.42 ,,32.23,105.93,0.00,109.63,34.19,106.34,27.35,108.02,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,172.78 ,,32.23,105.97,0.00,109.63,36.14,106.34,27.35,108.02,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,30.28,105.93,0.00,109.63,37.12,106.37,28.33,108.02,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,33.21,105.93,0.00,109.60,37.12,106.34,30.28,107.99,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.21 ,,30.28,105.93,0.98,109.63,37.12,106.30,30.28,107.99,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.00 ,,32.23,105.90,0.98,109.60,40.05,106.34,30.28,107.99,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.00 ,,32.23,105.93,0.00,109.60,37.12,106.30,30.28,108.02,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,33.21,105.97,0.00,109.63,38.10,106.34,30.28,108.02,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,33.21,105.97,0.98,109.71,40.05,106.30,32.23,108.02,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,36.14,105.93,0.98,109.63,38.10,106.34,30.28,108.02,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,33.21,105.93,0.98,109.67,40.05,106.34,30.28,107.99,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.00 ,,34.19,105.90,0.00,109.67,39.07,106.30,31.26,107.99,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,105.86,0.00,109.63,40.05,106.26,30.28,107.99,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,33.21,105.93,0.00,109.63,37.12,106.26,28.33,107.95,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,174.06 ,,30.28,105.93,0.00,109.63,37.12,106.26,27.35,107.99,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,33.21,105.93,0.00,109.63,36.14,106.30,28.33,108.02,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.57 ,,34.19,105.90,0.00,109.63,37.12,106.30,30.28,108.02,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,34.19,105.90,0.00,109.63,39.07,106.26,28.33,107.99,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.21 ,,30.28,105.86,0.98,109.60,37.12,106.30,28.33,107.95,4000.00,0.00,0.00,34.29,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,30.28,105.86,0.00,109.56,37.12,106.30,28.33,107.95,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,32.23,105.90,0.00,109.60,36.14,106.30,27.35,107.99,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.64 ,,32.23,105.90,0.00,109.63,37.12,106.34,30.28,107.99,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,32.23,105.90,0.00,109.56,40.05,106.30,31.26,107.99,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.42 ,,30.28,105.93,0.00,109.60,40.05,106.30,28.33,107.99,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.06 ,,33.21,105.93,0.00,109.63,40.05,106.30,31.26,108.02,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.21 ,,33.21,105.86,0.00,109.52,40.05,106.26,31.26,107.95,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,30.28,105.82,0.00,109.52,37.12,106.23,30.28,107.95,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,32.23,105.86,0.00,109.56,37.12,106.23,28.33,107.91,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.27 ,,32.23,105.82,0.00,109.45,37.12,106.23,28.33,107.95,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.91 ,,32.23,105.82,0.00,109.49,39.07,106.26,28.33,107.91,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,30.28,105.86,0.00,109.56,39.07,106.26,30.28,107.95,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.85 ,,33.21,105.82,0.00,109.49,36.14,106.23,28.33,107.91,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.34 ,,29.30,105.82,0.00,109.45,34.19,106.23,27.35,107.95,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.49 ,,30.28,105.79,0.00,109.52,37.12,106.19,27.35,107.91,4000.00,0.00,3.91,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.70 ,,32.23,105.75,0.00,109.49,34.19,106.23,28.33,107.91,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.70 ,,32.23,105.79,0.00,109.49,37.12,106.23,27.35,107.91,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,33.21,105.86,0.00,109.52,36.14,106.23,28.33,107.91,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.70 ,,33.21,105.82,0.00,109.52,36.14,106.26,28.33,107.95,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.70 ,,33.21,105.82,0.00,109.52,39.07,106.26,28.33,107.95,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.27 ,,30.28,105.86,0.98,109.52,39.07,106.23,30.28,107.95,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,32.23,105.82,0.00,109.52,39.07,106.23,30.28,107.91,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,34.19,105.75,0.00,109.49,39.07,106.19,28.33,107.91,4000.00,0.00,0.00,34.32,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.49 ,,32.23,105.79,0.00,109.49,37.12,106.23,28.33,107.91,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.91 ,,32.23,105.86,0.00,109.49,40.05,106.26,28.33,107.99,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.06 ,,33.21,105.86,0.00,109.49,39.07,106.30,31.26,107.95,4000.00,0.00,3.91,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.21 ,,33.21,105.82,0.00,109.49,40.05,106.30,30.28,107.95,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,30.28,105.82,0.00,109.49,41.03,106.26,28.33,107.91,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,32.23,105.82,0.00,109.45,40.05,106.26,30.28,107.88,4000.00,0.00,0.00,34.29,
