SAP ID,109003008528,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,32.23,105.79,0.00,109.49,40.05,106.23,27.35,107.88,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,105.75,0.00,109.49,39.07,106.23,28.33,107.91,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.13 ,,32.23,105.79,0.00,109.52,39.07,106.26,27.35,107.91,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.70 ,,33.21,105.79,0.00,109.49,40.05,106.23,27.35,107.95,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.49 ,,34.19,105.86,0.00,109.52,39.07,106.26,28.33,107.99,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,175.34 ,,33.21,105.79,0.00,109.49,39.07,106.23,27.35,107.88,4000.00,0.00,3.91,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,33.21,105.79,0.00,109.49,37.12,106.19,28.33,107.88,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.49 ,,34.19,105.75,0.00,109.49,37.12,106.19,24.42,107.91,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.91 ,,33.21,105.79,0.00,109.49,39.07,106.26,25.40,107.88,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.13 ,,33.21,105.79,0.00,109.49,37.12,106.23,27.35,107.91,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.13 ,,36.14,105.82,0.00,109.49,37.12,106.23,28.33,107.91,4000.00,0.00,0.00,34.36,
0.037,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,33.21,105.82,0.00,109.52,37.12,106.23,28.33,107.91,4000.00,0.00,0.00,34.43,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.06 ,,33.21,105.79,0.98,109.52,37.12,106.23,28.33,107.88,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.13 ,,34.19,105.75,0.98,109.45,39.07,106.23,30.28,107.88,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.49 ,,34.19,105.75,0.00,109.52,37.12,106.19,27.35,107.88,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.49 ,,32.23,105.79,0.00,109.49,36.14,106.19,27.35,107.91,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.70 ,,32.23,105.75,0.98,109.45,36.14,106.23,27.35,107.91,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.49 ,,33.21,105.75,0.00,109.41,39.07,106.15,27.35,107.88,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.70 ,,32.23,105.75,0.00,109.38,39.07,106.19,28.33,107.80,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.91 ,,34.19,105.75,0.00,109.34,37.12,106.19,30.28,107.88,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,33.21,105.71,0.00,109.38,39.07,106.15,27.35,107.80,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.85 ,,33.21,105.24,0.00,109.01,39.07,105.82,27.35,107.44,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,174.27 ,,27.35,105.27,0.00,108.90,37.12,105.82,23.44,107.44,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,174.91 ,,29.30,105.42,0.00,109.08,37.12,105.97,24.42,107.66,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.34 ,,32.23,105.49,0.00,109.16,39.07,106.01,25.40,107.73,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.70 ,,33.21,105.49,0.00,109.16,39.07,106.01,25.40,107.77,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.82,173.85 ,,35.16,105.53,0.00,109.16,39.07,106.08,27.35,107.80,4000.00,0.00,0.00,34.43,
0.073,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,175.76 ,,32.23,105.57,0.00,109.12,40.05,106.04,28.33,107.77,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,175.34 ,,30.28,105.53,0.00,109.12,36.14,106.08,25.40,107.69,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.27 ,,32.23,105.57,0.00,109.16,36.14,106.04,25.40,107.77,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,175.13 ,,30.28,105.57,0.00,109.19,39.07,106.01,25.40,107.77,4000.00,0.00,0.00,34.47,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.91 ,,33.21,105.57,0.00,109.19,37.12,106.08,28.33,107.77,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.61,174.27 ,,35.16,105.57,0.00,109.19,37.12,106.08,28.33,107.77,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.91 ,,35.16,105.57,0.00,109.27,40.05,106.08,27.35,107.77,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,175.34 ,,35.16,105.60,0.00,109.30,39.07,106.12,28.33,107.80,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.70 ,,34.19,105.68,0.98,109.38,39.07,106.15,27.35,107.80,4000.00,0.00,3.91,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,174.49 ,,34.19,105.75,0.00,109.45,39.07,106.23,27.35,107.80,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.91 ,,33.21,105.79,0.00,109.52,41.03,106.15,27.35,107.88,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,36.14,105.79,0.00,109.49,40.05,106.19,27.35,107.91,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,36.14,105.75,0.00,109.49,39.07,106.19,25.40,107.91,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.21 ,,37.12,105.79,0.00,109.52,39.07,106.26,28.33,107.88,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,176.03,173.00 ,,34.19,105.71,0.00,109.49,37.12,106.23,25.40,107.88,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.06 ,,32.23,105.71,0.00,109.49,37.12,106.23,25.40,107.88,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.21 ,,34.19,105.75,0.00,109.49,37.12,106.19,27.35,107.91,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.85 ,,33.21,105.75,0.00,109.45,34.19,106.23,25.40,107.84,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.64 ,,33.21,105.79,0.00,109.49,37.12,106.23,27.35,107.91,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,173.64 ,,32.23,105.75,0.00,109.49,39.07,106.23,28.33,107.88,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.42 ,,36.14,105.79,0.00,109.41,37.12,106.23,27.35,107.91,4000.00,0.00,0.00,34.43,
0.081,0.007,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,34.19,105.71,0.00,109.45,37.12,106.19,28.33,107.88,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,172.57 ,,33.21,105.75,0.00,109.45,37.12,106.19,24.42,107.88,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,172.57 ,,34.19,105.71,0.00,109.45,36.14,106.19,25.40,107.84,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,173.42 ,,34.19,105.75,0.00,109.45,37.12,106.23,25.40,107.84,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.85 ,,33.21,105.75,0.00,109.49,37.12,106.23,28.33,107.88,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,33.21,105.71,0.00,109.49,40.05,106.19,27.35,107.88,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.21 ,,36.14,105.75,0.00,109.45,40.05,106.19,28.33,107.91,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,172.57 ,,34.19,105.71,0.00,109.41,37.12,106.15,27.35,107.88,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.64 ,,33.21,105.75,0.00,109.41,40.05,106.19,24.42,107.84,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,105.68,0.00,109.41,39.07,106.23,24.42,107.80,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,33.21,105.71,0.00,109.41,37.12,106.19,24.42,107.84,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,33.21,105.75,0.00,109.45,39.07,106.23,25.40,107.88,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.21 ,,33.21,105.71,0.00,109.49,39.07,106.19,25.40,107.91,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,172.78 ,,34.19,105.75,0.98,109.45,37.12,106.19,27.35,107.88,4000.00,0.00,3.91,34.43,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,33.21,105.71,0.00,109.41,39.07,106.15,25.40,107.88,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,105.68,2.93,109.45,36.14,106.19,24.42,107.80,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.78 ,,32.23,105.68,0.00,109.41,37.12,106.15,24.42,107.84,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,172.78 ,,32.23,105.68,0.00,109.45,37.12,106.15,23.44,107.84,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,105.71,0.00,109.41,40.05,106.19,28.33,107.80,4000.00,0.00,0.00,34.47,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,36.14,105.71,0.00,109.49,40.05,106.15,28.33,107.84,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,34.19,105.68,0.98,109.45,40.05,106.15,28.33,107.84,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.78 ,,32.23,105.71,0.00,109.45,39.07,106.23,27.35,107.84,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.15 ,,33.21,105.68,0.00,109.38,39.07,106.15,28.33,107.80,4000.00,0.00,3.91,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,33.21,105.68,0.00,109.38,37.12,106.12,27.35,107.80,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,30.28,105.75,0.00,109.38,37.12,106.12,28.33,107.77,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,32.23,105.71,0.00,109.45,37.12,106.23,25.40,107.88,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,105.71,0.00,109.45,37.12,106.15,28.33,107.80,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.78 ,,36.14,105.71,0.98,109.45,39.07,106.19,28.33,107.84,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,33.21,105.75,0.00,109.45,36.14,106.19,27.35,107.84,4000.00,0.00,3.91,34.43,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.21 ,,32.23,105.64,0.00,109.41,34.19,106.15,27.35,107.80,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.57 ,,34.19,105.68,0.00,109.41,36.14,106.15,24.42,107.80,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,33.21,105.64,0.00,109.38,37.12,106.19,27.35,107.77,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,34.19,105.68,0.00,109.49,37.12,106.15,27.35,107.80,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,33.21,105.71,0.00,109.45,39.07,106.19,27.35,107.80,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.42 ,,34.19,105.68,0.00,109.49,37.12,106.15,28.33,107.84,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,172.36 ,,37.12,105.68,0.98,109.45,39.07,106.19,28.33,107.88,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.78 ,,36.14,105.68,0.00,109.41,39.07,106.15,30.28,107.80,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.64 ,,34.19,105.64,0.00,109.38,39.07,106.15,28.33,107.80,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.21 ,,36.14,105.68,0.00,109.38,36.14,106.15,28.33,107.80,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,33.21,105.60,0.00,109.30,39.07,106.12,28.33,107.73,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,34.19,105.64,0.98,109.38,39.07,106.08,27.35,107.77,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,34.19,105.68,0.00,109.38,39.07,106.12,28.33,107.77,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,34.19,105.68,0.98,109.34,39.07,106.15,31.26,107.80,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,33.21,105.64,2.93,109.34,39.07,106.12,28.33,107.80,4000.00,0.00,0.00,34.40,
0.059,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.00 ,,34.19,105.68,0.00,109.41,36.14,106.15,28.33,107.80,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,33.21,105.68,0.00,109.38,36.14,106.15,25.40,107.84,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,105.68,0.00,109.41,39.07,106.15,27.35,107.80,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,105.71,0.00,109.41,39.07,106.15,30.28,107.84,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,173.85 ,,34.19,105.68,0.00,109.41,40.05,106.15,28.33,107.84,4000.00,0.00,0.00,34.43,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,34.19,105.64,0.00,109.38,36.14,106.15,28.33,107.80,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.15 ,,34.19,105.68,0.98,109.38,39.07,106.15,28.33,107.77,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,33.21,105.64,0.00,109.41,37.12,106.12,28.33,107.73,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,35.16,105.60,0.00,109.38,34.19,106.12,30.28,107.80,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.57 ,,34.19,105.64,0.00,109.41,36.14,106.15,30.28,107.80,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,33.21,105.68,0.00,109.38,37.12,106.15,30.28,107.80,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,34.19,105.68,0.00,109.41,36.14,106.19,30.28,107.77,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,34.19,105.64,0.00,109.38,39.07,106.15,28.33,107.77,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,33.21,105.64,0.98,109.34,36.14,106.15,30.28,107.80,4000.00,0.00,0.00,34.32,
0.081,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.42 ,,32.23,105.60,0.00,109.30,36.14,106.12,28.33,107.77,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,32.23,105.64,0.00,109.38,34.19,106.12,27.35,107.80,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,105.64,0.00,109.38,37.12,106.15,27.35,107.80,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,32.23,105.64,0.98,109.38,37.12,106.15,27.35,107.80,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.64 ,,36.14,105.64,0.00,109.38,39.07,106.15,30.28,107.80,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,33.21,105.64,0.98,109.41,37.12,106.15,27.35,107.80,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.36 ,,35.16,105.60,0.00,109.41,39.07,106.12,28.33,107.73,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,33.21,105.57,0.00,109.34,37.12,106.08,28.33,107.77,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,35.16,105.60,0.00,109.34,37.12,106.08,27.35,107.80,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.21 ,,33.21,105.60,0.00,109.41,37.12,106.12,27.35,107.77,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,35.16,105.57,0.00,109.34,37.12,106.12,30.28,107.77,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.64 ,,34.19,105.64,0.00,109.38,37.12,106.08,28.33,107.77,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,35.16,105.60,0.00,109.27,40.05,106.08,28.33,107.69,4000.00,0.00,3.91,34.36,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,35.16,105.53,0.00,109.16,40.05,106.01,30.28,107.69,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.85 ,,32.23,105.49,0.00,109.16,37.12,106.01,27.35,107.66,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,33.21,105.53,0.00,109.16,37.12,105.97,25.40,107.66,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.00 ,,30.28,105.49,0.00,109.12,39.07,106.01,25.40,107.62,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,105.49,0.00,109.08,37.12,105.97,31.26,107.66,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,33.21,105.42,0.00,109.08,39.07,105.97,28.33,107.69,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.06 ,,33.21,105.35,0.98,109.05,39.07,105.97,27.35,107.62,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.21 ,,35.16,105.35,0.00,109.05,39.07,105.90,28.33,107.62,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.78 ,,32.23,105.31,0.00,109.05,37.12,105.86,27.35,107.66,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.06 ,,33.21,105.31,0.00,109.05,37.12,105.93,28.33,107.62,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.49 ,,32.23,105.31,0.00,109.01,39.07,105.93,27.35,107.66,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.85 ,,33.21,105.35,0.00,109.05,37.12,105.93,28.33,107.69,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,33.21,105.35,0.98,109.08,37.12,105.97,28.33,107.69,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,33.21,105.35,0.00,109.08,37.12,105.93,30.28,107.62,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,105.31,0.00,109.08,40.05,105.86,30.28,107.66,4000.00,0.00,3.91,34.32,
0.059,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.27 ,,32.23,105.38,0.98,109.08,40.05,105.90,27.35,107.62,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.06 ,,30.28,105.49,0.00,109.19,36.14,106.01,27.35,107.62,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,30.28,105.53,0.00,109.27,37.12,106.08,27.35,107.73,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,30.28,105.64,0.00,109.30,36.14,106.08,28.33,107.73,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.49 ,,32.23,105.60,0.98,109.34,40.05,106.08,28.33,107.73,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.27 ,,32.23,105.57,0.00,109.34,39.07,106.08,31.26,107.73,4000.00,0.00,3.91,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.27 ,,32.23,105.57,0.98,109.34,39.07,106.01,28.33,107.73,4000.00,0.00,0.00,34.36,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,32.23,105.57,0.00,109.34,39.07,106.08,28.33,107.69,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.00 ,,32.23,105.53,0.00,109.30,37.12,106.08,28.33,107.69,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,105.57,0.00,109.34,37.12,106.01,30.28,107.69,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,105.60,0.98,109.34,39.07,106.12,30.28,107.77,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,105.57,0.00,109.34,39.07,106.08,31.26,107.73,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,36.14,105.57,0.00,109.34,37.12,106.04,30.28,107.73,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,105.53,0.00,109.34,40.05,106.04,30.28,107.69,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,105.53,0.00,109.23,40.05,105.97,31.26,107.69,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,30.28,105.53,0.00,109.27,36.14,106.01,30.28,107.69,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,29.30,105.57,0.00,109.30,34.19,106.01,28.33,107.73,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.85 ,,30.28,105.57,0.98,109.30,34.19,106.12,30.28,107.69,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,32.23,105.57,0.98,109.30,37.12,106.08,30.28,107.73,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.49 ,,30.28,105.57,2.93,109.30,37.12,106.08,31.26,107.66,4000.00,0.00,3.91,34.25,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.27 ,,32.23,105.53,0.00,109.30,34.19,106.04,32.23,107.73,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.64 ,,32.23,105.53,0.00,109.23,36.14,106.01,30.28,107.66,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.78 ,,32.23,105.49,0.00,109.30,36.14,106.04,30.28,107.73,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.06 ,,32.23,105.53,0.00,109.27,37.12,106.04,28.33,107.69,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,30.28,105.53,0.00,109.34,34.19,106.08,32.23,107.69,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,30.28,105.49,0.00,109.34,39.07,106.08,32.23,107.73,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,105.49,0.00,109.30,39.07,106.08,34.19,107.69,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,35.16,105.53,0.00,109.30,40.05,106.08,32.23,107.77,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.00 ,,32.23,105.49,0.00,109.27,40.05,106.01,31.26,107.69,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,30.28,105.49,0.00,109.30,40.05,106.01,30.28,107.69,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,105.49,0.00,109.23,39.07,106.08,30.28,107.69,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.78 ,,33.21,105.53,0.98,109.27,41.03,106.08,30.28,107.69,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.21 ,,30.28,105.53,0.00,109.27,41.03,106.04,30.28,107.73,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.85 ,,32.23,105.49,0.98,109.30,42.98,106.01,28.33,107.69,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.27 ,,35.16,105.53,0.00,109.23,41.03,106.01,28.33,107.66,4000.00,0.00,0.00,34.29,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,30.28,105.49,0.00,109.23,41.03,106.01,27.35,107.66,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,172.57 ,,30.28,105.49,0.00,109.23,40.05,106.01,27.35,107.66,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,172.57 ,,30.28,105.49,0.00,109.27,39.07,106.01,27.35,107.62,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.27 ,,32.23,105.53,0.00,109.30,41.03,105.97,28.33,107.69,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,30.28,105.53,0.00,109.34,41.03,106.08,27.35,107.66,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,105.49,0.00,109.27,42.98,106.08,28.33,107.69,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,33.21,105.49,0.00,109.30,42.98,106.08,28.33,107.69,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.78 ,,30.28,105.49,0.00,109.27,41.03,105.97,30.28,107.66,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,32.23,105.49,0.00,109.23,39.07,106.01,31.26,107.69,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,105.42,0.00,109.23,40.05,105.97,28.33,107.66,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,30.28,105.49,0.00,109.27,39.07,105.93,27.35,107.66,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.00 ,,30.28,105.46,0.98,109.27,39.07,106.01,28.33,107.66,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,105.49,0.00,109.27,39.07,106.01,30.28,107.66,4000.00,0.00,3.91,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,32.23,105.49,0.00,109.23,39.07,105.97,28.33,107.62,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,32.23,105.42,0.00,109.16,34.19,105.97,27.35,107.62,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,29.30,105.42,0.00,109.19,34.19,105.93,25.40,107.62,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,172.36 ,,29.30,105.38,0.00,109.19,34.19,105.90,25.40,107.58,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,30.28,105.42,0.00,109.19,37.12,105.93,27.35,107.69,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,32.23,105.46,0.00,109.23,36.14,106.01,27.35,107.66,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.57 ,,32.23,105.38,0.00,109.23,37.12,105.97,27.35,107.66,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.21 ,,32.23,105.38,0.00,109.23,36.14,106.01,27.35,107.66,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.21 ,,30.28,105.38,0.00,109.19,39.07,105.97,25.40,107.66,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.00 ,,32.23,105.38,0.00,109.19,37.12,105.97,28.33,107.62,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,30.28,105.42,0.00,109.19,36.14,105.97,25.40,107.58,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,32.23,105.38,0.00,109.19,36.14,105.97,28.33,107.62,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,172.78 ,,32.23,105.38,0.00,109.19,36.14,105.97,27.35,107.66,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.42 ,,32.23,105.49,0.00,109.27,39.07,105.97,27.35,107.66,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,33.21,105.42,0.00,109.19,40.05,105.97,30.28,107.62,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,105.38,0.00,109.19,39.07,105.97,27.35,107.62,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,32.23,105.38,0.00,109.16,37.12,105.93,27.35,107.62,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,171.51 ,,32.23,105.38,0.00,109.16,37.12,105.93,27.35,107.62,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.42 ,,33.21,105.38,0.00,109.19,37.12,105.93,27.35,107.66,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,32.23,105.38,0.00,109.23,40.05,105.97,25.40,107.66,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,105.35,0.00,109.23,39.07,105.97,28.33,107.66,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,105.38,0.00,109.19,40.05,105.97,25.40,107.66,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,172.78 ,,35.16,105.38,0.00,109.19,40.05,105.93,28.33,107.62,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,32.23,105.35,0.00,109.16,41.03,105.93,25.40,107.62,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.00 ,,32.23,105.38,0.00,109.19,41.03,105.90,27.35,107.58,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,36.14,105.42,0.00,109.16,40.05,105.90,27.35,107.62,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.00 ,,33.21,105.38,0.00,109.23,41.03,105.97,27.35,107.62,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,35.16,105.42,0.00,109.23,42.98,105.97,28.33,107.66,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,33.21,105.38,0.00,109.19,42.98,105.97,30.28,107.58,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.64 ,,35.16,105.35,0.00,109.16,41.03,105.93,27.35,107.62,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.64 ,,32.23,105.38,0.00,109.19,41.03,105.93,28.33,107.58,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,32.23,105.35,0.00,109.16,40.05,105.97,27.35,107.62,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.15 ,,33.21,105.42,0.00,109.19,42.98,105.97,28.33,107.62,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,105.38,0.00,109.19,41.03,106.04,27.35,107.66,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.21 ,,32.23,105.42,0.00,109.23,42.98,106.01,28.33,107.62,4000.00,0.00,3.91,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,33.21,105.38,0.00,109.19,43.96,105.97,28.33,107.62,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,33.21,105.35,0.00,109.12,43.96,105.90,27.35,107.62,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,35.16,105.35,0.00,109.05,42.98,105.90,27.35,107.58,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,32.23,105.31,0.00,109.01,42.00,105.86,25.40,107.58,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,35.16,105.27,0.00,109.01,42.00,105.86,26.37,107.55,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,33.21,105.27,0.00,109.01,42.98,105.86,28.33,107.55,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,35.16,105.24,0.00,109.01,42.98,105.86,27.35,107.55,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,35.16,105.20,0.00,108.90,43.96,105.79,27.35,107.51,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,33.21,105.16,0.00,108.86,42.98,105.75,28.33,107.51,4000.00,0.00,3.91,34.43,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.42 ,,32.23,105.16,0.00,108.90,42.98,105.79,27.35,107.51,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,173.00 ,,33.21,105.13,0.00,108.86,42.98,105.79,28.33,107.47,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,32.23,105.13,0.00,108.86,42.00,105.79,26.37,107.47,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,33.21,105.16,0.00,108.86,40.05,105.82,27.35,107.47,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.06 ,,30.28,105.13,0.98,108.86,40.05,105.79,27.35,107.51,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.00 ,,33.21,105.16,0.98,108.86,42.00,105.79,27.35,107.51,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,35.16,105.16,0.98,108.86,42.98,105.75,28.33,107.51,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,33.21,105.13,0.00,108.86,40.05,105.79,28.33,107.47,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,33.21,105.16,0.00,108.94,40.05,105.79,26.37,107.51,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.85 ,,36.14,105.27,0.00,109.05,42.98,105.90,27.35,107.55,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,173.85 ,,32.23,105.31,0.00,109.12,41.03,105.93,25.40,107.58,4000.00,0.00,0.00,34.47,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,35.16,105.35,0.00,109.16,43.96,105.97,28.33,107.62,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.00 ,,35.16,105.38,0.98,109.23,43.96,105.97,27.35,107.62,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,36.14,105.35,0.00,109.19,45.91,105.97,27.35,107.62,4000.00,0.00,0.00,34.43,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.85 ,,33.21,105.35,0.00,109.16,45.91,105.90,28.33,107.58,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,35.16,105.31,0.00,109.16,42.98,105.97,27.35,107.58,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,32.23,105.35,0.00,109.16,41.03,105.97,27.35,107.62,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,105.31,0.00,109.19,42.98,105.97,27.35,107.62,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,33.21,105.38,0.00,109.19,41.03,105.97,28.33,107.62,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,32.23,105.38,0.00,109.19,42.98,105.93,28.33,107.62,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,33.21,105.31,0.00,109.16,42.98,105.90,27.35,107.62,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,33.21,105.35,0.00,109.16,41.03,105.93,28.33,107.58,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,36.14,105.31,0.00,109.16,41.03,105.90,27.35,107.58,4000.00,0.00,0.00,34.43,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.64 ,,35.16,105.35,0.00,109.23,42.98,105.93,30.28,107.62,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,33.21,105.35,0.00,109.19,41.03,105.93,27.35,107.58,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,35.16,105.38,0.98,109.19,41.03,105.97,28.33,107.58,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.64 ,,36.14,105.35,0.00,109.16,42.98,105.97,30.28,107.62,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,36.14,105.31,0.00,109.19,45.91,105.90,30.28,107.62,4000.00,0.00,0.00,34.47,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.27 ,,36.14,105.31,0.00,109.16,45.91,105.90,28.33,107.58,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.49 ,,36.14,105.35,0.00,109.16,41.03,105.90,28.33,107.58,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.64 ,,35.16,105.31,0.00,109.16,40.05,105.93,27.35,107.55,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.00 ,,35.16,105.31,0.00,109.16,40.05,105.93,27.35,107.62,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,33.21,105.35,0.00,109.19,40.05,105.93,30.28,107.62,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,33.21,105.31,0.98,109.16,41.03,105.93,28.33,107.58,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,36.14,105.31,0.00,109.19,40.05,105.93,27.35,107.58,4000.00,0.00,0.00,34.40,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,35.16,105.35,0.00,109.16,39.07,105.90,25.40,107.58,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,35.16,105.35,0.00,109.12,39.07,105.90,27.35,107.51,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,32.23,105.31,0.98,109.16,39.07,105.93,27.35,107.55,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,35.16,105.31,0.00,109.19,39.07,105.93,25.40,107.58,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,35.16,105.31,0.00,109.19,39.07,105.97,27.35,107.58,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,35.16,105.31,0.00,109.19,40.05,105.93,28.33,107.58,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,36.14,105.27,0.00,109.16,42.98,105.93,30.28,107.58,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.49 ,,36.14,105.31,0.00,109.12,43.96,105.86,28.33,107.55,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.49 ,,33.21,105.27,0.00,109.12,41.03,105.93,28.33,107.55,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,32.23,105.31,0.00,109.08,41.03,105.90,27.35,107.55,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.21 ,,33.21,105.27,0.00,109.16,42.98,105.90,28.33,107.51,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.64 ,,35.16,105.31,0.00,109.16,43.96,105.93,28.33,107.58,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,175.34 ,,35.16,105.31,0.00,109.16,43.96,105.93,28.33,107.55,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,35.16,105.31,0.98,109.16,42.98,105.93,27.35,107.55,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.27 ,,36.14,105.31,0.00,109.12,43.96,105.93,27.35,107.58,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,35.16,105.27,0.00,109.12,41.03,105.90,27.35,107.51,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,33.21,105.27,0.00,109.12,40.05,105.90,27.35,107.55,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,105.27,0.00,109.12,40.05,105.90,27.35,107.55,4000.00,0.00,0.00,34.47,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.70 ,,35.16,105.31,0.00,109.12,41.03,105.93,28.33,107.51,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.85 ,,33.21,105.31,0.98,109.12,41.03,105.93,28.33,107.55,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,35.16,105.35,0.98,109.12,41.03,105.90,28.33,107.55,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,36.14,105.27,0.00,109.12,41.03,105.93,30.28,107.51,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.49 ,,36.14,105.27,0.00,109.19,42.98,105.86,28.33,107.47,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.27 ,,37.12,105.31,0.00,109.16,40.05,105.90,30.28,107.51,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,36.14,105.27,0.00,109.16,43.96,105.86,31.26,107.55,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.42 ,,35.16,105.27,0.00,109.05,43.96,105.86,30.28,107.55,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.70 ,,35.16,105.27,0.00,109.08,42.00,105.82,27.35,107.51,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,36.14,105.27,0.00,109.12,42.98,105.86,30.28,107.55,4000.00,0.00,3.91,34.43,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,36.14,105.27,0.98,109.05,42.98,105.86,31.26,107.55,4000.00,0.00,0.00,34.36,
0.081,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.27 ,,35.16,105.27,0.00,109.05,42.98,105.90,30.28,107.51,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.27 ,,32.23,105.27,0.00,109.08,43.96,105.86,28.33,107.51,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,32.23,105.31,0.00,109.16,40.05,105.90,28.33,107.55,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,33.21,105.24,0.00,109.16,40.05,105.90,28.33,107.51,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,35.16,105.31,0.00,109.16,41.03,105.90,30.28,107.58,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.64 ,,35.16,105.27,0.98,109.12,42.98,105.90,30.28,107.58,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.27 ,,35.16,105.27,0.00,109.12,42.98,105.90,27.35,107.55,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,35.16,105.27,0.00,109.12,42.98,105.86,28.33,107.55,4000.00,0.00,3.91,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,105.27,0.00,109.08,40.05,105.82,28.33,107.51,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,105.24,0.00,109.16,40.05,105.90,28.33,107.55,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.21 ,,35.16,105.27,0.00,109.16,41.03,105.90,28.33,107.58,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.70 ,,33.21,105.24,0.00,109.12,40.05,105.86,30.28,107.55,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.27 ,,33.21,105.27,0.00,109.12,42.98,105.90,30.28,107.55,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.85 ,,33.21,105.27,0.00,109.08,40.05,105.90,31.26,107.51,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,105.27,0.00,109.05,42.00,105.86,28.33,107.55,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,33.21,105.24,0.00,109.08,39.07,105.86,30.28,107.47,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.42 ,,32.23,105.27,0.98,109.12,40.05,105.90,28.33,107.51,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.27 ,,33.21,105.27,0.00,109.08,42.00,105.86,30.28,107.51,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,35.16,105.27,0.98,109.08,40.05,105.86,28.33,107.55,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.42 ,,30.28,105.31,0.00,109.12,43.96,105.93,30.28,107.55,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.00 ,,32.23,105.27,0.98,109.08,40.05,105.90,27.35,107.55,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,173.42 ,,35.16,105.27,0.00,109.05,42.98,105.90,28.33,107.51,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,35.16,105.20,0.00,109.08,42.98,105.82,26.37,107.51,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.27 ,,33.21,105.24,0.00,109.08,41.03,105.90,26.37,107.51,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,105.24,0.00,109.12,41.03,105.90,27.35,107.55,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.39,173.21 ,,35.16,105.27,0.00,109.12,42.00,105.86,28.33,107.51,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.06 ,,36.14,105.24,0.00,109.05,43.96,105.86,28.33,107.55,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.27 ,,35.16,105.20,0.98,109.05,42.00,105.82,27.35,107.47,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,35.16,105.13,0.00,108.90,40.05,105.79,28.33,107.51,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.85 ,,32.23,105.16,0.00,108.90,39.07,105.82,26.37,107.44,4000.00,0.00,0.00,34.32,
