SAP ID,109003008528,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.42 ,,32.23,105.13,0.00,108.90,39.07,105.82,24.42,107.44,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.85 ,,35.16,105.13,0.00,108.86,40.05,105.79,27.35,107.47,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,35.16,105.09,0.00,108.86,39.07,105.71,27.35,107.47,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,33.21,105.09,0.98,108.86,39.07,105.68,28.33,107.40,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.21 ,,36.14,105.02,0.00,108.79,37.12,105.68,27.35,107.40,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.06 ,,33.21,104.95,0.00,108.75,40.05,105.64,27.35,107.40,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,104.98,0.00,108.79,37.12,105.68,26.37,107.36,4000.00,0.00,3.91,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.49 ,,32.23,104.95,0.00,108.75,37.12,105.68,24.42,107.36,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.49 ,,33.21,104.98,0.00,108.75,37.12,105.68,27.35,107.36,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.27 ,,35.16,104.98,0.00,108.72,42.00,105.68,30.28,107.44,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.91 ,,33.21,104.95,0.98,108.68,42.00,105.68,28.33,107.40,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,104.91,0.00,108.75,39.07,105.68,28.33,107.36,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.21 ,,33.21,104.91,0.00,108.68,37.12,105.68,24.42,107.40,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,32.23,104.95,0.00,108.72,39.07,105.68,26.37,107.36,4000.00,0.00,0.00,34.29,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,33.21,104.98,0.00,108.68,37.12,105.71,27.35,107.36,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,32.23,105.02,0.00,108.83,40.05,105.68,24.42,107.40,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.27 ,,32.23,105.13,0.00,108.94,36.14,105.79,27.35,107.44,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.49 ,,30.28,105.13,0.98,109.01,39.07,105.86,26.37,107.47,4000.00,0.00,0.00,34.36,
0.059,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.64 ,,30.28,105.16,0.00,109.05,36.14,105.82,28.33,107.51,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.42 ,,30.28,105.20,0.00,109.01,37.12,105.82,27.35,107.51,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.85 ,,32.23,105.20,0.00,109.01,36.14,105.82,26.37,107.44,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,30.28,105.16,0.00,109.01,34.19,105.86,27.35,107.44,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,35.16,105.16,0.00,109.05,37.12,105.86,26.37,107.47,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,172.78 ,,32.23,105.16,0.00,109.05,39.07,105.82,28.33,107.51,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.21 ,,33.21,105.20,0.00,109.05,39.07,105.86,28.33,107.47,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,33.21,105.16,0.00,109.01,40.05,105.79,27.35,107.44,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,35.16,105.16,0.00,109.05,42.98,105.82,28.33,107.47,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,33.21,105.16,0.00,109.05,40.05,105.82,28.33,107.44,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,105.20,0.00,109.05,40.05,105.79,27.35,107.47,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,32.23,105.16,0.00,109.08,40.05,105.82,28.33,107.47,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,32.23,105.16,0.00,109.05,42.00,105.82,27.35,107.51,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,30.28,105.16,0.00,109.05,40.05,105.86,27.35,107.47,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.64 ,,32.23,105.16,0.00,109.05,40.05,105.82,27.35,107.44,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.00 ,,30.28,105.16,0.00,109.05,40.05,105.86,27.35,107.44,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.00 ,,29.30,105.13,0.00,109.01,39.07,105.75,27.35,107.44,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,30.28,105.13,0.00,109.01,37.12,105.79,26.37,107.44,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,32.23,105.13,0.00,108.94,39.07,105.71,26.37,107.40,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.06 ,,32.23,105.02,0.00,108.90,35.16,105.53,26.37,107.11,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.00 ,,32.23,105.13,0.00,108.97,39.07,105.68,27.35,107.33,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,33.21,105.16,0.00,109.05,39.07,105.79,30.28,107.40,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,33.21,105.13,0.00,109.05,42.00,105.75,28.33,107.44,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,33.21,105.16,0.00,109.01,42.00,105.75,30.28,107.40,4000.00,0.00,0.00,34.29,
0.059,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,32.23,105.13,0.00,109.01,42.00,105.79,27.35,107.47,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,32.23,105.13,0.00,109.01,42.00,105.79,28.33,107.47,4000.00,0.00,0.00,34.29,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,33.21,105.13,0.00,109.01,42.00,105.79,30.28,107.44,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,105.16,0.00,109.01,42.98,105.82,27.35,107.44,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,35.16,105.16,0.00,109.05,39.07,105.82,28.33,107.47,4000.00,0.00,0.00,34.32,
0.088,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,32.23,105.13,0.00,108.97,40.05,105.75,28.33,107.44,4000.00,0.00,0.00,34.29,
0.081,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,105.16,0.00,109.01,40.05,105.75,26.37,107.44,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,105.13,0.00,109.01,40.05,105.71,26.37,107.44,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.85 ,,30.28,105.13,0.00,108.97,40.05,105.79,26.37,107.44,4000.00,0.00,0.00,34.32,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,173.64 ,,32.23,105.13,0.00,109.01,42.00,105.79,26.37,107.44,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.57 ,,33.21,105.16,0.00,109.01,42.98,105.86,27.35,107.47,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.21 ,,33.21,105.13,0.00,109.01,43.96,105.79,26.37,107.44,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,33.21,105.09,0.00,108.97,42.98,105.79,28.33,107.44,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,35.16,105.13,0.00,108.94,43.96,105.79,27.35,107.36,4000.00,0.00,0.00,34.29,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,172.78 ,,33.21,105.09,0.00,108.97,42.98,105.75,27.35,107.40,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,33.21,105.13,0.00,109.01,42.98,105.79,28.33,107.44,4000.00,0.00,0.00,34.29,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,32.23,105.09,0.00,108.97,43.96,105.79,27.35,107.44,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,30.28,105.13,0.98,108.94,43.96,105.79,28.33,107.47,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.64 ,,32.23,105.05,0.00,108.90,42.98,105.75,28.33,107.40,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.00 ,,33.21,105.05,0.00,108.90,42.00,105.75,28.33,107.44,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,33.21,105.05,0.00,108.90,42.98,105.75,28.33,107.40,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,105.02,0.00,108.94,42.00,105.75,28.33,107.36,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.85 ,,30.28,105.05,0.00,108.94,40.05,105.71,26.37,107.36,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,32.23,105.09,0.00,108.90,40.05,105.71,27.35,107.44,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,105.09,0.00,109.01,40.05,105.75,28.33,107.36,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,35.16,105.09,0.00,108.97,42.00,105.79,30.28,107.44,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,32.23,105.05,0.00,108.90,40.05,105.71,27.35,107.40,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,32.23,105.05,0.00,108.94,37.12,105.71,27.35,107.40,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,32.23,105.05,0.00,108.90,40.05,105.71,24.42,107.36,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,33.21,105.05,0.00,108.94,40.05,105.68,26.37,107.36,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,35.16,105.05,0.00,108.94,40.05,105.75,27.35,107.40,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,35.16,105.09,0.00,108.97,42.00,105.79,28.33,107.44,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,35.16,105.05,0.00,108.90,40.05,105.75,28.33,107.40,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.06 ,,33.21,105.05,0.00,109.01,39.07,105.75,28.33,107.40,4000.00,0.00,3.91,34.36,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.21 ,,35.16,105.02,0.00,108.90,40.05,105.68,28.33,107.36,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,105.05,0.00,108.94,39.07,105.71,27.35,107.40,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,32.23,105.05,0.00,108.90,39.07,105.68,27.35,107.36,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.06 ,,33.21,105.05,0.00,108.90,39.07,105.71,26.37,107.36,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.85 ,,35.16,105.09,0.00,108.90,39.07,105.75,27.35,107.44,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,33.21,105.05,0.00,108.94,40.05,105.71,26.37,107.44,4000.00,0.00,3.91,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,35.16,105.02,0.00,108.90,42.00,105.75,27.35,107.40,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,33.21,105.05,0.00,108.90,42.00,105.68,26.37,107.40,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.78 ,,32.23,105.02,0.00,108.86,42.00,105.68,27.35,107.36,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,32.23,105.05,0.00,108.90,42.00,105.75,26.37,107.36,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,33.21,105.05,0.00,108.90,42.00,105.75,27.35,107.36,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,36.14,105.09,0.00,108.90,42.00,105.75,27.35,107.40,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,35.16,105.09,0.00,108.90,42.98,105.71,28.33,107.40,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.85 ,,35.16,105.05,0.00,108.90,43.96,105.68,28.33,107.40,4000.00,0.00,0.00,34.43,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,172.57 ,,36.14,105.02,0.00,108.90,40.05,105.71,28.33,107.36,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,36.14,105.02,0.00,108.94,42.98,105.68,26.37,107.33,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,33.21,105.05,0.00,108.90,40.05,105.71,28.33,107.36,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,105.05,0.00,108.90,42.00,105.75,28.33,107.36,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,36.14,105.02,0.00,108.94,42.00,105.75,28.33,107.36,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,35.16,105.05,0.00,108.97,40.05,105.79,30.28,107.40,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.36 ,,33.21,105.05,0.98,108.94,42.98,105.71,28.33,107.36,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,36.14,105.05,0.98,108.90,42.98,105.71,27.35,107.40,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.06 ,,35.16,104.98,0.00,108.86,40.05,105.68,26.37,107.33,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,104.95,0.00,108.75,40.05,105.68,27.35,107.33,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,36.14,104.95,0.00,108.79,40.05,105.68,27.35,107.33,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,36.14,104.98,0.00,108.72,42.98,105.68,27.35,107.33,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,38.10,104.95,0.00,108.72,42.00,105.68,28.33,107.29,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.84,0.00,108.68,40.05,105.64,28.33,107.25,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,33.21,104.80,0.00,108.68,40.05,105.60,26.37,107.25,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.00 ,,35.16,104.76,0.00,108.61,39.07,105.57,27.35,107.25,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.21 ,,32.23,104.73,0.00,108.57,40.05,105.57,27.35,107.29,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,104.76,0.00,108.57,40.05,105.60,27.35,107.29,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,35.16,104.76,0.98,108.61,42.00,105.57,27.35,107.29,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,33.21,104.76,0.00,108.57,42.98,105.64,28.33,107.29,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,32.23,104.76,0.98,108.53,42.98,105.60,28.33,107.29,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.00 ,,35.16,104.76,0.00,108.57,42.98,105.60,28.33,107.25,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,32.23,104.73,0.00,108.57,43.96,105.57,27.35,107.18,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.21 ,,32.23,104.76,0.00,108.53,42.00,105.60,28.33,107.18,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,32.23,104.80,0.00,108.61,42.00,105.57,26.37,107.22,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,30.28,104.87,0.00,108.72,39.07,105.64,30.28,107.33,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,104.98,0.00,108.83,42.00,105.71,30.28,107.40,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,105.02,0.00,108.86,42.98,105.71,30.28,107.33,4000.00,0.00,0.00,34.43,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.85 ,,35.16,105.02,0.00,108.86,42.98,105.71,31.26,107.36,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,33.21,104.98,0.00,108.86,40.05,105.71,27.35,107.33,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,172.78 ,,33.21,105.02,0.00,108.90,40.05,105.68,28.33,107.36,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.00 ,,32.23,105.02,0.00,108.90,39.07,105.71,28.33,107.36,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,32.23,105.02,0.00,108.86,42.00,105.75,30.28,107.36,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,105.05,0.00,108.94,40.05,105.68,28.33,107.36,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,172.36 ,,32.23,105.02,0.00,108.94,42.00,105.75,27.35,107.36,4000.00,0.00,0.00,34.43,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.00 ,,33.21,105.02,0.00,108.86,40.05,105.71,30.28,107.40,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,32.23,105.02,0.00,108.90,42.00,105.68,27.35,107.33,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,105.02,0.00,108.90,37.12,105.68,27.35,107.29,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,32.23,104.98,0.00,108.90,37.12,105.71,30.28,107.36,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,32.23,104.98,0.00,108.90,37.12,105.71,28.33,107.40,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.21 ,,35.16,105.02,0.00,108.90,42.00,105.71,30.28,107.36,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,33.21,105.02,0.98,108.90,42.98,105.71,28.33,107.36,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,105.02,0.00,108.94,42.00,105.75,30.28,107.36,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,35.16,104.98,0.00,108.86,40.05,105.68,27.35,107.40,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,36.14,105.02,0.00,108.90,40.05,105.68,28.33,107.36,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.57 ,,33.21,105.02,0.00,108.90,40.05,105.68,27.35,107.36,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,105.02,0.98,108.90,42.00,105.71,28.33,107.33,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.85 ,,35.16,105.02,0.00,108.83,42.98,105.75,31.26,107.36,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,33.21,105.02,0.98,108.90,42.00,105.75,28.33,107.40,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,172.36 ,,35.16,104.98,0.00,108.94,42.00,105.71,28.33,107.36,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.57 ,,36.14,104.95,0.00,108.86,42.00,105.68,28.33,107.33,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,105.02,0.00,108.86,40.05,105.68,27.35,107.29,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,33.21,104.95,0.00,108.90,40.05,105.64,27.35,107.33,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,105.02,0.00,108.90,42.98,105.68,27.35,107.36,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.98,0.00,108.90,42.00,105.71,27.35,107.33,4000.00,0.00,3.91,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,33.21,104.98,0.00,108.90,42.00,105.75,28.33,107.36,4000.00,0.00,3.91,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,104.98,0.00,108.90,42.00,105.68,28.33,107.40,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,35.16,104.95,0.00,108.86,43.96,105.68,28.33,107.29,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,32.23,104.95,0.00,108.90,40.05,105.71,27.35,107.29,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,32.23,105.02,0.00,108.86,42.00,105.64,27.35,107.33,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,32.23,104.98,0.00,108.86,40.05,105.64,27.35,107.36,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,32.23,104.98,0.00,108.86,40.05,105.68,28.33,107.36,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.85 ,,35.16,104.98,0.00,108.86,42.98,105.68,28.33,107.40,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.64 ,,33.21,104.98,0.00,108.90,42.00,105.71,28.33,107.36,4000.00,0.00,3.91,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,104.98,0.00,108.86,40.05,105.64,28.33,107.33,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,33.21,104.95,0.00,108.83,40.05,105.60,27.35,107.29,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.21 ,,32.23,104.98,0.00,108.86,40.05,105.64,26.37,107.33,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.64 ,,33.21,104.98,0.98,108.86,39.07,105.71,26.37,107.33,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,32.23,104.95,0.98,108.83,42.00,105.71,26.37,107.33,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,33.21,104.98,0.00,108.86,42.98,105.71,27.35,107.33,4000.00,0.00,0.00,34.47,
0.081,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.00 ,,35.16,104.95,0.00,108.83,42.98,105.68,28.33,107.33,4000.00,0.00,0.00,34.43,
0.073,0.015,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.64 ,,32.23,104.91,0.00,108.75,42.00,105.64,27.35,107.25,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.64 ,,33.21,104.91,0.00,108.79,42.98,105.64,24.42,107.29,4000.00,0.00,0.00,34.40,
0.059,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.00 ,,33.21,104.95,0.00,108.83,42.00,105.64,24.42,107.33,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,35.16,104.98,0.00,108.83,42.98,105.64,27.35,107.33,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,38.10,104.95,0.98,108.86,43.96,105.68,28.33,107.36,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.85 ,,35.16,104.95,2.93,108.86,43.96,105.68,28.33,107.33,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,35.16,104.98,0.00,108.86,42.98,105.68,28.33,107.33,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,36.14,104.95,0.98,108.83,42.98,105.68,28.33,107.25,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,36.14,104.91,0.00,108.83,42.98,105.64,27.35,107.29,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,36.14,104.95,0.00,108.83,42.00,105.68,27.35,107.33,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,36.14,104.95,0.00,108.86,42.00,105.68,27.35,107.29,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,36.14,104.98,0.00,108.86,40.05,105.68,28.33,107.33,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,35.16,104.95,2.93,108.90,42.98,105.68,28.33,107.29,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,36.14,104.98,0.00,108.90,42.98,105.68,27.35,107.33,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,36.14,104.95,0.00,108.86,43.96,105.68,28.33,107.29,4000.00,0.00,0.00,34.36,
0.081,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.85 ,,36.14,104.95,0.00,108.86,42.00,105.68,27.35,107.36,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,35.16,104.95,0.00,108.83,42.00,105.68,26.37,107.29,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,35.16,104.95,0.00,108.86,42.00,105.68,27.35,107.33,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,38.10,104.95,0.00,108.86,43.96,105.68,28.33,107.33,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.77,174.49 ,,38.10,104.98,0.00,108.83,43.96,105.68,28.33,107.33,4000.00,0.00,3.91,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,174.06 ,,36.14,104.95,0.98,108.79,45.91,105.60,30.28,107.33,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.21 ,,35.16,104.91,0.00,108.83,46.89,105.68,28.33,107.29,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,36.14,104.95,0.00,108.83,46.89,105.64,28.33,107.29,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,35.16,104.95,0.00,108.83,45.91,105.64,24.42,107.29,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,33.21,104.95,0.00,108.83,43.96,105.68,28.33,107.29,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,35.16,104.95,0.00,108.83,43.96,105.68,30.28,107.33,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,36.14,104.95,0.00,108.86,46.89,105.68,28.33,107.33,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.00 ,,36.14,104.98,0.98,108.79,46.89,105.64,27.35,107.33,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,35.16,104.91,0.00,108.83,46.89,105.68,30.28,107.29,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.06 ,,35.16,104.91,0.00,108.83,45.91,105.64,26.37,107.25,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.21 ,,35.16,104.91,0.00,108.79,43.96,105.68,26.37,107.33,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.00 ,,35.16,104.91,0.00,108.79,43.96,105.64,27.35,107.33,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,36.14,104.91,0.00,108.83,45.91,105.64,28.33,107.29,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.06 ,,35.16,104.95,0.00,108.86,45.91,105.64,27.35,107.29,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.27 ,,35.16,104.91,0.00,108.83,45.91,105.68,27.35,107.33,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,35.16,104.91,0.00,108.79,43.96,105.64,28.33,107.29,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,104.84,0.00,108.75,43.96,105.60,27.35,107.29,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.27 ,,32.23,104.80,0.00,108.72,43.96,105.60,24.42,107.22,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.06 ,,32.23,104.80,0.00,108.68,42.98,105.57,27.35,107.25,4000.00,0.00,0.00,34.32,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,33.21,104.80,0.00,108.64,45.91,105.57,27.35,107.25,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,33.21,104.76,0.00,108.68,43.96,105.57,27.35,107.25,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.84,0.00,108.61,43.96,105.57,27.35,107.18,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,36.14,104.73,0.00,108.53,42.98,105.49,28.33,107.18,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.06 ,,35.16,104.62,0.00,108.50,44.93,105.49,26.37,107.14,4000.00,0.00,0.00,34.29,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,33.21,104.58,0.00,108.50,42.98,105.49,26.37,107.11,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,35.16,104.65,0.00,108.46,42.00,105.49,28.33,107.07,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,33.21,104.62,0.00,108.50,42.98,105.46,27.35,107.14,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.49 ,,35.16,104.58,0.00,108.46,44.93,105.49,27.35,107.14,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,36.14,104.65,0.00,108.42,44.93,105.49,28.33,107.18,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.06 ,,35.16,104.58,0.00,108.46,45.91,105.49,28.33,107.14,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,104.62,0.00,108.42,44.93,105.42,30.28,107.14,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,32.23,104.54,0.00,108.42,42.98,105.46,28.33,107.11,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.49 ,,33.21,104.58,0.00,108.46,44.93,105.42,27.35,107.14,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,104.62,0.00,108.50,43.96,105.53,28.33,107.14,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.65,0.00,108.53,46.89,105.53,28.33,107.18,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,33.21,104.73,0.00,108.64,45.91,105.57,30.28,107.22,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.42 ,,33.21,104.80,0.98,108.72,43.96,105.60,30.28,107.25,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,33.21,104.80,0.98,108.72,42.98,105.57,28.33,107.22,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,32.23,104.80,0.00,108.68,42.98,105.57,27.35,107.22,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.85 ,,33.21,104.84,0.00,108.72,42.98,105.60,27.35,107.25,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.85 ,,36.14,104.84,0.00,108.79,42.00,105.64,27.35,107.22,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.27 ,,36.14,104.84,0.00,108.83,42.00,105.60,27.35,107.29,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.27 ,,36.14,104.84,0.00,108.79,42.98,105.64,28.33,107.25,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.49 ,,35.16,104.87,0.00,108.79,42.00,105.64,28.33,107.25,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,33.21,104.84,0.00,108.79,43.96,105.60,28.33,107.22,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,174.06 ,,33.21,104.80,0.00,108.72,40.05,105.57,28.33,107.22,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,33.21,104.84,0.00,108.75,42.98,105.60,27.35,107.25,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.91,0.00,108.79,42.00,105.60,27.35,107.25,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,35.16,104.84,0.00,108.79,42.00,105.60,31.26,107.25,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,104.91,0.00,108.75,40.05,105.57,28.33,107.25,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,33.21,104.84,0.98,108.75,40.05,105.68,30.28,107.25,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,33.21,104.84,0.98,108.72,39.07,105.57,28.33,107.22,4000.00,0.00,0.00,34.29,
0.066,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,35.16,104.80,0.00,108.68,37.12,105.60,27.35,107.18,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,32.23,104.80,0.00,108.75,37.12,105.60,27.35,107.22,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.42 ,,32.23,104.84,0.00,108.83,37.12,105.60,27.35,107.22,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.27 ,,33.21,104.80,0.00,108.79,39.07,105.64,27.35,107.25,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.27 ,,35.16,104.87,0.98,108.75,37.12,105.64,30.28,107.22,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,35.16,104.84,0.98,108.79,39.07,105.64,27.35,107.22,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,36.14,104.84,0.00,108.72,39.07,105.60,28.33,107.25,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,172.78 ,,36.14,104.80,0.00,108.75,40.05,105.57,28.33,107.22,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.85 ,,36.14,104.80,0.00,108.75,37.12,105.64,30.28,107.22,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,33.21,104.76,0.00,108.68,42.00,105.53,30.28,107.11,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,35.16,104.69,0.00,108.57,35.16,105.38,27.35,106.96,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,35.16,104.76,0.98,108.68,37.12,105.49,28.33,107.07,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,35.16,104.80,0.00,108.72,39.07,105.57,30.28,107.14,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.42 ,,35.16,104.80,0.00,108.75,40.05,105.53,30.28,107.22,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,33.21,104.80,0.00,108.72,40.05,105.57,27.35,107.18,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,35.16,104.80,0.00,108.79,39.07,105.57,27.35,107.22,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,33.21,104.80,0.00,108.75,39.07,105.57,26.37,107.18,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.27 ,,36.14,104.80,0.98,108.75,40.05,105.57,27.35,107.25,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.70 ,,38.10,104.80,0.00,108.75,40.05,105.64,28.33,107.22,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,36.14,104.80,0.00,108.72,39.07,105.57,30.28,107.22,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.27 ,,35.16,104.84,0.00,108.75,40.05,105.53,26.37,107.18,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.42 ,,33.21,104.76,0.00,108.68,39.07,105.57,27.35,107.22,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,175.18,173.21 ,,35.16,104.80,0.00,108.75,39.07,105.57,27.35,107.18,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,33.21,104.76,0.00,108.72,39.07,105.60,28.33,107.18,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,35.16,104.80,0.00,108.79,39.07,105.57,30.28,107.25,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,35.16,104.80,0.98,108.75,42.00,105.60,31.26,107.25,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,35.16,104.84,0.00,108.72,40.05,105.57,30.28,107.18,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,104.73,0.00,108.68,37.12,105.57,28.33,107.18,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.64 ,,35.16,104.73,0.00,108.68,37.12,105.57,27.35,107.18,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,104.76,0.00,108.68,36.14,105.57,27.35,107.18,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.06 ,,33.21,104.73,0.00,108.64,37.12,105.53,26.37,107.14,4000.00,0.00,0.00,34.40,
0.037,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.85 ,,33.21,104.73,0.00,108.68,37.12,105.53,27.35,107.22,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.06 ,,32.23,104.73,0.00,108.72,36.14,105.57,24.42,107.18,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.49 ,,33.21,104.73,0.00,108.64,37.12,105.57,26.37,107.18,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.70 ,,33.21,104.73,0.00,108.68,37.12,105.53,26.37,107.18,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.78 ,,33.21,104.73,0.00,108.64,37.12,105.53,27.35,107.18,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.42 ,,33.21,104.69,0.00,108.64,36.14,105.53,26.37,107.18,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,174.70 ,,29.30,104.73,0.00,108.68,37.12,105.57,26.37,107.18,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,32.23,104.73,0.00,108.68,39.07,105.57,27.35,107.22,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.73,0.00,108.68,39.07,105.57,27.35,107.18,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,36.14,104.73,0.00,108.72,42.00,105.53,27.35,107.22,4000.00,0.00,3.91,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,173.85 ,,33.21,104.73,0.98,108.64,42.00,105.53,27.35,107.14,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,32.23,104.69,0.00,108.68,37.12,105.53,26.37,107.11,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,33.21,104.69,0.00,108.64,36.14,105.53,23.44,107.07,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.91 ,,33.21,104.73,0.00,108.68,39.07,105.53,26.37,107.11,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,32.23,104.76,0.00,108.68,37.12,105.53,27.35,107.18,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.64 ,,35.16,104.73,0.00,108.72,39.07,105.53,27.35,107.18,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,35.16,104.73,0.98,108.64,39.07,105.53,26.37,107.18,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,35.16,104.73,0.00,108.68,37.12,105.53,27.35,107.14,4000.00,0.00,0.00,34.40,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.06 ,,33.21,104.65,0.00,108.68,37.12,105.49,26.37,107.14,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.42 ,,33.21,104.69,0.00,108.64,36.14,105.49,24.42,107.18,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.21 ,,32.23,104.69,0.00,108.64,37.12,105.53,24.42,107.18,4000.00,0.00,0.00,34.40,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,175.34 ,,35.16,104.73,0.00,108.68,37.12,105.53,24.42,107.14,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,35.16,104.69,0.00,108.68,36.14,105.53,26.37,107.18,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,36.14,104.76,0.00,108.64,37.12,105.53,27.35,107.18,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.85 ,,35.16,104.73,0.00,108.68,37.12,105.49,26.37,107.18,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,104.69,0.00,108.64,35.16,105.46,26.37,107.14,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,104.69,0.00,108.61,36.14,105.53,27.35,107.14,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,35.16,104.73,0.00,108.68,36.14,105.53,26.37,107.14,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,33.21,104.73,0.00,108.72,36.14,105.57,27.35,107.18,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.64 ,,33.21,104.73,0.00,108.72,37.12,105.49,27.35,107.18,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,35.16,104.76,0.00,108.72,39.07,105.53,27.35,107.18,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.49 ,,36.14,104.73,0.00,108.68,40.05,105.57,28.33,107.14,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,174.49 ,,35.16,104.69,0.00,108.64,39.07,105.53,28.33,107.14,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.06 ,,33.21,104.73,0.00,108.64,37.12,105.49,24.42,107.14,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,174.06 ,,33.21,104.69,0.00,108.61,36.14,105.49,26.37,107.14,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.49 ,,33.21,104.65,0.00,108.61,36.14,105.53,26.37,107.14,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,104.65,0.00,108.61,37.12,105.49,28.33,107.14,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,104.62,0.00,108.61,39.07,105.49,24.42,107.11,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.65,0.00,108.53,39.07,105.49,27.35,107.11,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,104.58,0.00,108.46,37.12,105.38,27.35,107.07,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,104.51,0.00,108.42,36.14,105.38,27.35,107.07,4000.00,0.00,0.00,34.47,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.51,0.00,108.42,35.16,105.38,26.37,107.03,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,31.26,104.51,0.00,108.46,36.14,105.42,27.35,107.07,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,104.54,0.00,108.46,36.14,105.35,27.35,107.07,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.42 ,,33.21,104.51,0.00,108.42,37.12,105.35,27.35,107.07,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,35.16,104.47,0.00,108.32,36.14,105.38,27.35,107.03,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,174.27 ,,33.21,104.40,0.00,108.32,36.14,105.38,27.35,107.03,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,31.26,104.43,0.00,108.32,36.14,105.35,24.42,107.03,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.00 ,,32.23,104.47,0.00,108.42,37.12,105.38,24.42,107.03,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,35.16,104.47,0.00,108.42,37.12,105.35,26.37,107.07,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.27 ,,33.21,104.51,0.00,108.42,37.12,105.38,26.37,107.07,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,33.21,104.54,0.98,108.46,37.12,105.46,26.37,107.07,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,35.16,104.62,0.00,108.57,40.05,105.49,26.37,107.14,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,36.14,104.62,0.00,108.61,40.05,105.49,28.33,107.14,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,33.21,104.62,0.00,108.61,40.05,105.49,27.35,107.14,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,104.65,0.00,108.68,42.00,105.53,27.35,107.18,4000.00,0.00,0.00,34.40,
