SAP ID,109003008528,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,35.16,104.69,0.00,108.64,42.98,105.53,26.37,107.14,4000.00,0.00,0.00,34.47,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,33.21,104.73,0.00,108.68,42.98,105.60,28.33,107.18,4000.00,0.00,0.00,34.47,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,35.16,104.69,0.00,108.72,44.93,105.49,30.28,107.18,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.69,0.00,108.68,42.98,105.53,28.33,107.18,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.85 ,,33.21,104.69,0.98,108.64,42.98,105.53,28.33,107.14,4000.00,0.00,3.91,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.06 ,,33.21,104.69,0.00,108.64,42.00,105.49,27.35,107.07,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,32.23,104.69,0.00,108.68,42.98,105.49,23.44,107.14,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.78 ,,33.21,104.73,0.00,108.68,42.00,105.53,27.35,107.14,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.69,0.00,108.68,42.98,105.53,26.37,107.14,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,35.16,104.69,0.00,108.64,42.98,105.57,27.35,107.18,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,36.14,104.73,0.00,108.61,43.96,105.53,27.35,107.14,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,36.14,104.73,0.00,108.61,44.93,105.49,28.33,107.18,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.78 ,,33.21,104.69,0.00,108.61,45.91,105.49,24.42,107.14,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,104.65,0.00,108.64,44.93,105.49,27.35,107.11,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.85 ,,33.21,104.73,0.00,108.68,42.98,105.53,26.37,107.14,4000.00,0.00,0.00,34.47,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,36.14,104.73,0.00,108.68,44.93,105.49,27.35,107.18,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,36.14,104.69,0.00,108.68,43.96,105.53,30.28,107.14,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,104.69,0.00,108.68,46.89,105.53,27.35,107.14,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,33.21,104.69,0.00,108.64,45.91,105.53,27.35,107.11,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.42 ,,32.23,104.65,0.00,108.61,45.91,105.49,27.35,107.11,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,31.26,104.69,0.00,108.64,42.98,105.49,26.37,107.14,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,32.23,104.69,0.00,108.64,44.93,105.49,24.42,107.11,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.27 ,,33.21,104.69,0.00,108.68,43.96,105.53,26.37,107.14,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,33.21,104.69,0.98,108.68,42.98,105.53,27.35,107.14,4000.00,0.00,3.91,34.47,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,172.78 ,,35.16,104.65,0.00,108.64,42.98,105.53,26.37,107.14,4000.00,0.00,0.00,34.47,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,104.65,0.00,108.64,42.98,105.49,26.37,107.14,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.00 ,,32.23,104.65,0.00,108.61,40.05,105.49,26.37,107.11,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,32.23,104.62,0.00,108.64,42.98,105.49,26.37,107.14,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,35.16,104.65,0.00,108.64,42.00,105.53,28.33,107.11,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,35.16,104.65,0.00,108.68,40.05,105.53,27.35,107.14,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.00 ,,36.14,104.69,0.00,108.64,40.05,105.53,27.35,107.14,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,35.16,104.65,0.00,108.64,42.00,105.49,27.35,107.14,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,35.16,104.65,0.98,108.61,42.00,105.49,27.35,107.11,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,173.42 ,,33.21,104.62,0.00,108.61,42.98,105.46,27.35,107.11,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.85 ,,33.21,104.69,0.00,108.64,40.05,105.49,27.35,107.14,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,35.16,104.65,0.00,108.64,42.00,105.49,27.35,107.14,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.36 ,,35.16,104.65,0.00,108.61,42.00,105.49,28.33,107.11,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,104.65,0.98,108.61,40.05,105.49,27.35,107.14,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,35.16,104.65,0.00,108.61,40.05,105.49,28.33,107.14,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.00 ,,33.21,104.65,0.00,108.57,40.05,105.49,27.35,107.11,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,33.21,104.65,0.00,108.64,42.00,105.49,27.35,107.11,4000.00,0.00,3.91,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,33.21,104.58,0.00,108.57,42.00,105.46,27.35,107.07,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,104.62,0.00,108.64,40.05,105.49,27.35,107.11,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,35.16,104.62,0.00,108.61,42.00,105.49,28.33,107.07,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,36.14,104.65,0.00,108.64,42.98,105.49,30.28,107.14,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,36.14,104.65,0.00,108.64,42.98,105.49,30.28,107.14,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,38.10,104.65,0.00,108.64,44.93,105.49,30.28,107.11,4000.00,0.00,3.91,34.36,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,36.14,104.62,0.00,108.64,42.00,105.49,31.26,107.07,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,35.16,104.62,0.00,108.61,42.00,105.49,28.33,107.11,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.06 ,,33.21,104.65,0.00,108.68,42.00,105.49,28.33,107.07,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.78 ,,36.14,104.69,0.00,108.68,42.98,105.49,28.33,107.11,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,35.16,104.65,0.98,108.68,42.98,105.49,31.26,107.14,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,35.16,104.62,0.98,108.64,44.93,105.49,28.33,107.07,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,104.62,0.98,108.68,42.98,105.49,28.33,107.07,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,35.16,104.65,0.00,108.61,42.00,105.49,27.35,107.14,4000.00,0.00,0.00,34.43,
0.081,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,104.62,0.98,108.61,42.00,105.49,28.33,107.11,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.65,0.00,108.61,45.91,105.49,27.35,107.14,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,33.21,104.65,0.00,108.61,42.98,105.49,28.33,107.11,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,36.14,104.65,0.00,108.64,42.98,105.49,28.33,107.11,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.42 ,,36.14,104.62,0.98,108.64,44.93,105.49,28.33,107.14,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,172.78 ,,36.14,104.62,0.00,108.61,44.93,105.49,27.35,107.11,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,35.16,104.62,0.98,108.61,44.93,105.49,30.28,107.07,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,35.16,104.58,0.00,108.61,42.98,105.46,28.33,107.07,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,32.23,104.62,0.00,108.61,42.00,105.49,27.35,107.07,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.75,172.57 ,,35.16,104.62,0.00,108.61,42.00,105.53,31.26,107.07,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.78 ,,33.21,104.62,0.98,108.61,42.98,105.49,30.28,107.14,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,35.16,104.62,0.00,108.64,42.00,105.53,30.28,107.11,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,35.16,104.62,2.93,108.61,44.93,105.46,31.26,107.14,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,36.14,104.62,0.00,108.61,40.05,105.46,30.28,107.07,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,35.16,104.62,0.00,108.64,42.00,105.49,28.33,107.07,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,36.14,104.62,0.00,108.61,40.05,105.49,27.35,107.07,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,104.65,0.00,108.61,42.00,105.49,27.35,107.11,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.06 ,,35.16,104.62,0.00,108.61,42.00,105.49,31.26,107.11,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,36.14,104.62,0.00,108.61,42.00,105.49,28.33,107.11,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.00 ,,36.14,104.65,0.00,108.57,40.05,105.46,30.28,107.11,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,35.16,104.58,0.00,108.61,39.07,105.38,30.28,107.11,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,35.16,104.54,0.00,108.61,39.07,105.42,30.28,107.11,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,36.14,104.58,0.00,108.53,39.07,105.49,28.33,107.07,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,33.21,104.54,0.00,108.57,40.05,105.42,28.33,107.07,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,35.16,104.54,0.00,108.57,42.00,105.49,30.28,107.07,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,174.49 ,,33.21,104.54,0.00,108.46,40.05,105.42,30.28,107.03,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,35.16,104.51,0.00,108.46,39.07,105.38,28.33,107.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.47,0.00,108.42,40.05,105.38,30.28,107.00,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,104.43,0.00,108.39,37.12,105.35,28.33,106.96,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,35.16,104.43,0.00,108.32,39.07,105.31,28.33,106.96,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.40,0.00,108.32,37.12,105.31,30.28,107.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.85 ,,35.16,104.40,0.00,108.32,40.05,105.31,28.33,107.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.64 ,,36.14,104.36,0.00,108.32,39.07,105.31,30.28,107.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.21 ,,36.14,104.32,0.00,108.28,42.00,105.31,28.33,107.00,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.00 ,,33.21,104.36,0.00,108.28,39.07,105.27,28.33,106.96,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,33.21,104.36,0.00,108.24,40.05,105.27,30.28,106.92,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,33.21,104.36,0.00,108.24,42.00,105.24,28.33,106.92,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,32.23,104.36,0.00,108.24,42.00,105.31,30.28,106.96,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.36 ,,31.26,104.36,0.00,108.28,42.00,105.35,30.28,106.96,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.97,173.00 ,,32.23,104.36,0.00,108.24,42.00,105.27,31.26,106.96,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,32.23,104.36,0.00,108.24,44.93,105.27,30.28,107.00,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.21 ,,32.23,104.40,0.00,108.28,42.98,105.31,26.37,107.00,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,29.30,104.51,0.00,108.46,40.05,105.38,27.35,107.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.64 ,,31.26,104.51,0.00,108.46,42.00,105.42,26.37,107.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,31.26,104.54,0.00,108.57,42.00,105.42,26.37,107.03,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,32.23,104.58,0.00,108.53,42.00,105.49,27.35,107.07,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,33.21,104.58,0.00,108.57,42.00,105.46,26.37,107.03,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,35.16,104.54,0.00,108.57,40.05,105.46,28.33,107.03,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.42 ,,35.16,104.58,0.00,108.61,42.98,105.42,27.35,107.07,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.58,0.00,108.53,42.00,105.38,27.35,107.07,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,35.16,104.58,0.00,108.50,40.05,105.38,26.37,107.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.64 ,,35.16,104.51,0.00,108.61,42.00,105.38,27.35,107.03,4000.00,0.00,0.00,34.36,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.21 ,,35.16,104.54,0.00,108.61,42.98,105.38,28.33,107.07,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.78 ,,33.21,104.54,0.00,108.57,42.98,105.46,30.28,107.11,4000.00,0.00,3.91,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,36.14,104.58,0.00,108.57,42.98,105.42,28.33,107.07,4000.00,0.00,0.00,34.36,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,35.16,104.51,0.00,108.57,40.05,105.42,27.35,107.03,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,32.23,104.54,0.00,108.50,40.05,105.38,27.35,107.03,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,104.54,0.00,108.50,39.07,105.38,27.35,107.03,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.48,173.85 ,,32.23,104.54,0.00,108.53,40.05,105.35,27.35,107.07,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,104.54,0.00,108.53,42.00,105.46,27.35,107.07,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,35.16,104.54,0.00,108.53,40.05,105.42,26.37,107.07,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.42 ,,36.14,104.54,0.00,108.53,40.05,105.38,27.35,107.07,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,35.16,104.51,0.00,108.53,40.05,105.42,28.33,107.00,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.21 ,,32.23,104.51,0.00,108.53,40.05,105.42,26.37,107.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.51,0.00,108.50,40.05,105.38,26.37,107.03,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,33.21,104.51,0.00,108.57,42.00,105.38,27.35,107.03,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,34.19,104.32,0.00,108.32,35.16,105.13,27.35,106.67,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.00 ,,32.23,104.43,0.00,108.42,37.12,105.27,28.33,106.81,4000.00,0.00,3.91,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,35.16,104.51,0.00,108.50,42.00,105.35,28.33,106.96,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,35.16,104.47,0.00,108.50,42.00,105.38,28.33,107.03,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,172.78 ,,33.21,104.51,0.00,108.50,40.05,105.38,28.33,107.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,35.16,104.51,0.00,108.50,42.00,105.38,26.37,107.00,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,33.21,104.51,0.00,108.53,39.07,105.38,26.37,107.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,33.21,104.54,0.00,108.53,40.05,105.42,26.37,107.03,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.51,0.00,108.57,39.07,105.42,27.35,107.03,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,35.16,104.54,0.98,108.53,40.05,105.38,27.35,107.07,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,33.21,104.51,0.00,108.53,40.05,105.38,24.42,107.03,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.57 ,,33.21,104.54,0.00,108.46,40.05,105.35,24.42,107.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,33.21,104.47,0.00,108.53,37.12,105.38,27.35,107.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.85 ,,35.16,104.51,0.00,108.50,40.05,105.38,24.42,107.07,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,173.85 ,,35.16,104.51,0.00,108.57,39.07,105.46,27.35,107.03,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,172.57 ,,35.16,104.51,0.00,108.57,40.05,105.38,26.37,107.03,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,35.16,104.51,0.98,108.57,40.05,105.38,28.33,107.03,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.85 ,,33.21,104.51,0.98,108.53,42.00,105.38,27.35,107.03,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.42 ,,35.16,104.51,0.00,108.53,42.00,105.38,30.28,107.00,4000.00,0.00,0.00,34.29,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,32.23,104.47,0.00,108.50,39.07,105.35,26.37,107.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,104.43,0.00,108.50,39.07,105.38,24.42,107.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,35.16,104.43,0.00,108.50,40.05,105.35,26.37,107.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,104.47,0.00,108.46,42.00,105.42,28.33,106.96,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,33.21,104.43,0.00,108.46,40.05,105.38,27.35,107.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.41,173.64 ,,32.23,104.47,0.00,108.46,40.05,105.31,26.37,107.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,172.78 ,,32.23,104.47,0.00,108.46,37.12,105.35,23.44,106.96,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,32.23,104.43,0.00,108.46,39.07,105.35,21.49,106.96,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,32.23,104.43,0.00,108.42,39.07,105.35,24.42,107.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,32.23,104.47,0.00,108.46,42.00,105.35,24.42,107.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,32.23,104.43,0.00,108.50,40.05,105.42,26.37,107.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.78 ,,32.23,104.47,0.00,108.50,40.05,105.35,26.37,107.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,33.21,104.62,0.00,108.64,42.00,105.49,26.37,107.25,4000.00,0.00,0.00,34.36,
0.066,0.125,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.06 ,,35.16,104.43,0.98,108.50,44.93,105.35,28.33,107.07,4000.00,0.00,3.91,34.40,
0.059,0.579,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.21 ,,32.23,104.40,0.00,108.46,42.98,105.35,24.42,106.96,4000.00,0.00,0.00,34.32,
0.059,1.238,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,104.47,0.00,108.46,42.00,105.35,26.37,107.00,4000.00,0.00,0.00,34.32,
0.066,2.030,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.64 ,,32.23,104.43,0.00,108.46,40.05,105.35,27.35,107.00,4000.00,0.00,0.00,34.40,
0.051,2.902,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.47,0.00,108.46,42.98,105.38,26.37,107.00,4000.00,0.00,0.00,34.43,
0.051,3.817,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,35.16,104.43,0.00,108.50,44.93,105.38,28.33,107.00,4000.00,0.00,3.91,34.40,
0.066,4.748,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,173.85 ,,35.16,104.43,0.00,108.50,45.91,105.35,26.37,107.00,4000.00,0.00,0.00,34.40,
0.066,5.649,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,32.23,104.43,0.00,108.46,44.93,105.35,27.35,107.00,4000.00,0.00,0.00,34.36,
0.066,6.514,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.00 ,,33.21,104.36,0.00,108.46,42.98,105.31,24.42,106.96,4000.00,0.00,0.00,34.36,
0.059,7.334,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.43,0.00,108.46,42.98,105.31,24.42,106.96,4000.00,0.00,0.00,34.32,
0.059,8.111,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.43,0.00,108.46,42.00,105.38,27.35,106.92,4000.00,0.00,0.00,34.36,
0.059,8.829,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,173.00 ,,32.23,104.43,0.00,108.46,42.98,105.35,27.35,107.00,4000.00,0.00,0.00,34.40,
0.044,9.511,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,172.78 ,,35.16,104.47,0.00,108.50,44.93,105.35,28.33,107.00,4000.00,0.00,0.00,34.40,
0.051,10.119,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,35.16,104.40,0.00,108.53,42.98,105.31,27.35,107.00,4000.00,0.00,0.00,34.36,
0.066,10.705,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,35.16,104.43,0.00,108.50,42.98,105.35,26.37,106.96,4000.00,0.00,0.00,34.40,
0.066,11.225,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,32.23,104.40,0.00,108.42,44.93,105.27,24.42,106.96,4000.00,0.00,0.00,34.36,
0.059,11.723,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,33.21,104.47,0.00,108.50,42.00,105.35,24.42,106.92,4000.00,0.00,0.00,34.36,
0.051,12.148,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,33.21,104.47,0.00,108.53,42.98,105.38,24.42,106.92,4000.00,0.00,0.00,34.36,
0.037,12.537,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,104.47,0.00,108.50,42.00,105.38,27.35,106.96,4000.00,0.00,0.00,34.40,
0.051,12.881,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,35.16,104.47,0.00,108.46,42.00,105.38,28.33,107.00,4000.00,0.00,0.00,34.43,
0.051,13.203,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,35.16,104.43,0.00,108.46,40.05,105.35,28.33,107.00,4000.00,0.00,0.00,34.43,
0.066,13.482,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,33.21,104.43,0.00,108.50,40.05,105.35,28.33,106.96,4000.00,0.00,0.00,34.43,
0.073,13.731,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,33.21,104.47,0.00,108.50,42.00,105.31,28.33,106.96,4000.00,0.00,0.00,34.40,
0.066,13.921,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,104.43,0.00,108.46,40.05,105.35,27.35,107.00,4000.00,0.00,0.00,34.40,
0.059,14.068,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,33.21,104.47,0.00,108.46,40.05,105.38,27.35,106.96,4000.00,0.00,0.00,34.43,
0.044,14.193,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,35.16,104.43,0.00,108.46,40.05,105.35,28.33,107.00,4000.00,0.00,0.00,34.43,
0.059,14.280,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,32.23,104.40,0.00,108.39,42.00,105.35,28.33,106.96,4000.00,0.00,0.00,34.43,
0.059,14.339,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.21 ,,35.16,104.40,0.00,108.42,40.05,105.31,27.35,106.96,4000.00,0.00,0.00,34.43,
0.073,14.376,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.21 ,,36.14,104.36,0.00,108.35,42.00,105.31,27.35,106.92,4000.00,0.00,0.00,34.40,
0.066,14.383,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,32.23,104.32,0.00,108.32,39.07,105.31,27.35,106.92,4000.00,0.00,0.00,34.40,
0.059,14.339,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,34.19,104.32,0.00,108.32,39.07,105.24,27.35,106.89,4000.00,0.00,0.00,34.40,
0.066,14.302,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.85 ,,35.16,104.32,0.00,108.24,40.05,105.20,27.35,106.92,4000.00,0.00,0.00,34.43,
0.051,14.193,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.64 ,,36.14,104.29,0.00,108.21,42.00,105.24,27.35,106.89,4000.00,0.00,0.00,34.43,
0.051,14.090,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,34.19,104.21,0.00,108.21,40.05,105.20,30.28,106.89,4000.00,0.00,0.00,34.47,
0.051,14.002,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,34.19,104.18,0.98,108.17,42.98,105.20,28.33,106.85,4000.00,0.00,0.00,34.47,
0.073,14.017,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,173.85 ,,34.19,104.21,0.00,108.17,39.07,105.20,28.33,106.85,4000.00,0.00,0.00,34.40,
0.066,14.112,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,34.19,104.21,0.00,108.17,40.05,105.16,27.35,106.81,4000.00,0.00,0.00,34.40,
0.066,14.251,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.42 ,,32.23,104.14,0.00,108.13,39.07,105.16,26.37,106.81,4000.00,0.00,0.00,34.36,
0.066,14.471,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.49 ,,34.19,104.18,0.00,108.13,39.07,105.16,26.37,106.81,4000.00,0.00,0.00,34.40,
0.051,14.705,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.49 ,,32.23,104.21,0.00,108.13,39.07,105.24,26.37,106.81,4000.00,0.00,0.00,34.40,
0.059,14.991,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,174.70 ,,35.16,104.21,0.00,108.13,40.05,105.20,27.35,106.89,4000.00,0.00,0.00,34.47,
0.059,15.284,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,35.16,104.14,0.00,108.13,42.00,105.20,28.33,106.89,4000.00,0.00,3.91,34.47,
0.073,15.592,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,174.27 ,,36.14,104.21,0.00,108.13,42.00,105.16,27.35,106.85,4000.00,0.00,0.00,34.43,
0.073,15.878,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.06 ,,35.16,104.21,0.00,108.21,42.00,105.24,27.35,106.85,4000.00,0.00,0.00,34.40,
0.066,16.164,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,173.42 ,,35.16,104.36,0.00,108.32,39.07,105.27,27.35,106.85,4000.00,0.00,0.00,34.40,
0.066,16.435,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.42 ,,33.21,104.40,0.00,108.42,37.12,105.31,27.35,106.96,4000.00,0.00,0.00,34.43,
0.059,16.676,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.64 ,,36.14,104.43,0.00,108.46,40.05,105.35,27.35,107.00,4000.00,0.00,0.00,34.47,
0.051,16.918,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,35.16,104.47,0.00,108.50,40.05,105.35,28.33,106.96,4000.00,0.00,0.00,34.43,
0.066,17.160,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,38.10,104.40,0.00,108.46,42.00,105.35,28.33,106.96,4000.00,0.00,0.00,34.40,
0.066,17.387,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.27 ,,35.16,104.43,0.00,108.42,42.00,105.38,28.33,106.96,4000.00,0.00,0.00,34.40,
0.066,17.585,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.06 ,,35.16,104.43,0.00,108.42,39.07,105.35,27.35,106.96,4000.00,0.00,0.00,34.43,
0.073,17.768,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.21 ,,32.23,104.40,0.00,108.46,39.07,105.35,27.35,106.96,4000.00,0.00,0.00,34.40,
0.073,17.937,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,174.54,173.64 ,,33.21,104.43,0.00,108.42,39.07,105.38,27.35,106.96,4000.00,0.00,0.00,34.36,
0.044,18.076,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,172.63,174.27 ,,35.16,104.40,0.00,108.46,40.05,105.35,27.35,107.00,4000.00,0.00,0.00,34.43,
0.051,18.208,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.27 ,,33.21,104.43,0.00,108.50,40.05,105.31,27.35,107.00,4000.00,0.00,0.00,34.47,
0.059,18.332,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.64 ,,35.16,104.43,0.00,108.53,40.05,105.38,27.35,106.96,4000.00,0.00,0.00,34.43,
0.044,18.457,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.21 ,,35.16,104.40,0.00,108.50,40.05,105.35,28.33,106.96,4000.00,0.00,0.00,34.43,
0.073,18.559,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,35.16,104.43,0.00,108.42,40.05,105.31,27.35,106.96,4000.00,0.00,0.00,34.36,
0.066,18.640,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,35.16,104.36,0.00,108.42,40.05,105.31,27.35,106.89,4000.00,0.00,0.00,34.36,
0.051,18.757,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,35.16,104.47,0.00,108.46,40.05,105.31,27.35,106.96,4000.00,0.00,0.00,34.43,
0.059,18.772,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,36.14,104.47,0.00,108.46,42.00,105.35,26.37,106.96,4000.00,0.00,0.00,34.40,
0.051,18.838,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,33.21,104.43,0.00,108.53,42.00,105.38,28.33,107.00,4000.00,0.00,0.00,34.47,
0.059,18.889,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,35.16,104.43,0.00,108.50,42.00,105.38,28.33,107.00,4000.00,0.00,0.00,34.43,
0.059,18.926,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.85 ,,35.16,104.40,0.00,108.46,42.98,105.35,28.33,107.03,4000.00,0.00,0.00,34.47,
0.066,18.999,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.27 ,,35.16,104.40,0.00,108.46,42.00,105.35,27.35,107.00,4000.00,0.00,0.00,34.40,
0.073,19.036,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,173.42 ,,33.21,104.43,0.00,108.42,40.05,105.31,27.35,106.92,4000.00,0.00,0.00,34.40,
0.066,19.065,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.27 ,,33.21,104.40,0.00,108.42,40.05,105.31,27.35,106.92,4000.00,0.00,0.00,34.40,
0.059,19.072,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.49 ,,33.21,104.43,0.00,108.46,40.05,105.35,27.35,106.96,4000.00,0.00,0.00,34.43,
0.051,19.109,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,173.05,174.49 ,,35.16,104.40,0.00,108.46,42.00,105.35,27.35,106.96,4000.00,0.00,0.00,34.40,
0.059,19.138,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,174.70 ,,32.23,104.40,0.00,108.42,42.98,105.35,26.37,106.96,4000.00,0.00,0.00,34.47,
0.066,19.153,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,174.06 ,,33.21,104.40,0.98,108.46,42.00,105.38,24.42,106.96,4000.00,0.00,0.00,34.47,
0.073,19.190,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,174.33,174.27 ,,35.16,104.36,0.00,108.42,42.00,105.27,27.35,106.92,4000.00,0.00,0.00,34.40,
0.073,19.204,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.85 ,,32.23,104.36,0.00,108.42,40.05,105.31,26.37,106.92,4000.00,0.00,0.00,34.40,
0.051,19.204,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,174.12,173.00 ,,31.26,104.40,0.00,108.39,40.05,105.31,24.42,106.96,4000.00,0.00,0.00,34.43,
0.059,19.226,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.00 ,,33.21,104.36,0.00,108.42,40.05,105.31,24.42,106.96,4000.00,0.00,0.00,34.43,
0.051,19.226,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,173.21 ,,35.16,104.40,0.00,108.46,40.05,105.35,27.35,107.00,4000.00,0.00,0.00,34.47,
0.051,19.234,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,173.90,172.36 ,,35.16,104.40,0.00,108.50,42.00,105.38,28.33,106.96,4000.00,0.00,0.00,34.43,
0.066,19.241,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,173.26,171.93 ,,33.21,104.36,0.00,108.46,39.07,105.31,28.33,106.96,4000.00,0.00,3.91,34.40,
0.081,19.256,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,171.93 ,,33.21,104.36,0.00,108.42,40.05,105.27,27.35,106.92,4000.00,0.00,0.00,34.43,
0.073,19.248,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,171.99,170.44 ,,32.23,104.36,0.00,108.42,40.05,105.27,27.35,106.89,4000.00,0.00,0.00,34.43,
0.059,19.226,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,172.84,168.95 ,,33.21,104.40,0.00,108.42,40.05,105.31,27.35,106.92,4000.00,0.00,0.00,34.40,
0.051,19.182,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,172.20,169.59 ,,35.16,104.40,0.00,108.39,40.05,105.35,30.28,106.92,4000.00,0.00,0.00,34.40,
0.059,19.146,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,170.02 ,,33.21,104.47,0.00,108.46,42.00,105.31,27.35,106.96,4000.00,0.00,0.00,34.47,
0.066,19.138,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,170.28,169.38 ,,35.16,104.36,0.00,108.46,40.05,105.35,28.33,106.96,4000.00,0.00,0.00,34.40,
0.059,19.109,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,171.35,167.89 ,,33.21,104.40,0.00,108.46,39.07,105.31,27.35,106.96,4000.00,0.00,0.00,34.43,
0.073,19.080,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,171.56,168.10 ,,35.16,104.36,0.00,108.35,40.05,105.31,28.33,106.89,4000.00,0.00,0.00,34.36,
0.073,19.065,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,170.92,169.38 ,,32.23,104.36,0.00,108.35,37.12,105.27,24.42,106.89,4000.00,0.00,0.00,34.40,
0.066,19.058,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,170.07,168.74 ,,33.21,104.40,0.00,108.46,37.12,105.31,24.42,106.96,4000.00,0.00,0.00,34.36,
0.066,19.065,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,169.65,167.89 ,,35.16,104.40,0.00,108.42,39.07,105.27,26.37,106.92,4000.00,0.00,0.00,34.40,
0.051,19.065,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,170.07,167.89 ,,33.21,104.40,0.00,108.42,39.07,105.27,27.35,106.96,4000.00,0.00,0.00,34.43,
0.066,19.065,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,169.22,167.46 ,,35.16,104.40,0.00,108.42,39.07,105.31,27.35,106.92,4000.00,0.00,0.00,34.40,
0.066,19.021,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,169.22,167.25 ,,35.16,104.40,0.98,108.42,40.05,105.31,28.33,106.96,4000.00,0.00,0.00,34.40,
0.073,19.014,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,168.79,166.61 ,,33.21,104.36,0.00,108.35,42.00,105.27,27.35,106.96,4000.00,0.00,0.00,34.40,
0.073,18.955,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,167.94,166.19 ,,35.16,104.40,0.00,108.42,40.05,105.27,27.35,106.92,4000.00,0.00,0.00,34.40,
0.066,18.919,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,167.30,164.91 ,,36.14,104.40,0.00,108.42,40.05,105.31,27.35,106.92,4000.00,0.00,0.00,34.40,
0.059,18.875,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,167.94,164.48 ,,35.16,104.36,0.00,108.42,40.05,105.31,27.35,106.92,4000.00,0.00,0.00,34.40,
0.059,18.831,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,166.67,163.63 ,,33.21,104.40,0.00,108.42,40.05,105.35,27.35,106.92,4000.00,0.00,0.00,34.40,
0.066,18.787,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,164.96,162.78 ,,36.14,104.40,0.00,108.42,42.00,105.35,27.35,106.96,4000.00,0.00,0.00,34.40,
0.073,18.757,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,164.75,161.50 ,,35.16,104.36,2.93,108.42,42.98,105.35,30.28,106.89,4000.00,0.00,0.00,34.40,
0.088,18.757,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,165.60,160.23 ,,33.21,104.40,0.98,108.42,46.89,105.31,30.28,106.96,4000.00,0.00,0.00,34.40,
0.073,18.691,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,165.60,159.59 ,,35.16,104.32,0.00,108.35,48.84,105.31,30.28,106.92,4000.00,0.00,0.00,34.36,
0.066,18.662,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,163.47,160.01 ,,35.16,104.36,0.00,108.39,46.89,105.24,31.26,106.92,4000.00,0.00,0.00,34.40,
0.073,18.640,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,163.47,158.95 ,,38.10,104.36,0.00,108.39,45.91,105.31,34.19,106.96,4000.00,0.00,0.00,34.43,
0.051,18.603,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,162.62,158.95 ,,41.03,104.40,0.00,108.42,51.77,105.31,37.12,106.92,4000.00,0.00,0.00,34.43,
0.059,18.603,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,161.34,158.95 ,,42.00,104.36,0.00,108.42,52.75,105.31,44.93,106.92,4000.00,0.00,0.00,34.40,
0.059,18.596,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,160.92,158.10 ,,43.96,104.36,0.98,108.35,55.68,105.31,47.86,106.96,4000.00,0.00,0.00,34.40,
0.073,18.618,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,159.64,157.46 ,,42.00,104.36,0.98,108.42,54.70,105.31,51.77,106.89,4000.00,0.00,0.00,34.40,
0.073,18.611,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,157.94,157.03 ,,43.96,104.32,0.00,108.35,55.68,105.31,56.65,106.92,4000.00,0.00,0.00,34.32,
0.073,18.618,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,158.58,155.76 ,,47.86,104.36,0.00,108.35,55.68,105.31,54.70,106.85,4000.00,0.00,0.00,34.32,
0.051,18.618,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,158.79,155.76 ,,50.79,104.32,0.00,108.35,58.61,105.24,56.65,106.89,4000.00,0.00,0.00,34.32,
0.051,18.603,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,157.73,155.76 ,,54.70,104.40,0.98,108.42,59.58,105.31,60.56,106.92,4000.00,0.00,0.00,34.40,
0.066,18.633,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,157.09,155.12 ,,58.61,104.36,0.00,108.42,62.52,105.31,67.40,106.85,4000.00,0.00,0.00,34.36,
0.059,18.655,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,156.24,154.69 ,,61.54,104.36,2.93,108.42,65.45,105.31,70.33,106.92,4000.00,0.00,0.00,34.40,
0.066,18.669,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,158.36,152.99 ,,67.40,104.32,0.98,108.32,68.38,105.31,72.28,106.92,4000.00,0.00,0.00,34.36,
0.073,18.669,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,157.94,152.56 ,,70.33,104.32,0.98,108.35,69.35,105.27,74.24,106.89,4000.00,0.00,0.00,34.36,
0.066,18.662,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,157.09,153.20 ,,74.24,104.29,0.00,108.42,71.31,105.27,72.28,106.89,4000.00,0.00,0.00,34.36,
0.059,18.669,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,156.87,152.35 ,,77.17,104.25,0.00,108.35,75.21,105.27,68.38,106.85,4000.00,0.00,0.00,34.36,
0.051,18.647,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,156.45,151.93 ,,81.07,104.29,0.00,108.42,75.21,105.27,68.38,106.89,4000.00,0.00,0.00,34.40,
0.059,18.669,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,155.81,151.93 ,,81.07,104.32,0.00,108.35,76.19,105.27,68.38,106.89,4000.00,0.00,0.00,34.40,
0.059,18.677,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,155.81,150.86 ,,85.96,104.32,0.00,108.39,76.19,105.27,70.33,106.92,4000.00,0.00,0.00,34.36,
0.066,18.699,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,154.53,150.44 ,,89.87,104.29,0.98,108.35,82.05,105.24,67.40,106.89,4000.00,0.00,0.00,34.36,
0.073,18.713,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,153.89,150.44 ,,92.80,104.32,0.98,108.28,79.12,105.24,68.38,106.85,4000.00,0.00,0.00,34.29,
0.059,18.757,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,152.83,150.01 ,,92.80,104.25,0.00,108.35,76.19,105.20,67.40,106.85,4000.00,0.00,0.00,34.32,
0.066,18.757,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,152.62,149.37 ,,92.80,104.29,0.00,108.32,75.21,105.24,71.31,106.89,4000.00,0.00,0.00,34.36,
0.059,18.757,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,153.26,148.95 ,,92.80,104.32,0.00,108.32,72.28,105.24,72.28,106.89,4000.00,0.00,0.00,34.40,
0.059,18.757,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,151.77,149.58 ,,96.70,104.25,0.00,108.32,72.28,105.27,75.21,106.85,4000.00,0.00,0.00,34.40,
0.059,18.757,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,150.06,148.73 ,,96.70,104.21,0.00,108.28,72.28,105.24,72.28,106.81,4000.00,0.00,0.00,34.40,
0.066,18.794,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,149.64,148.09 ,,91.82,104.21,0.00,108.24,69.35,105.24,70.33,106.85,4000.00,0.00,0.00,34.36,
0.066,18.816,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,150.06,147.24 ,,86.94,104.18,0.00,108.13,68.38,105.16,67.40,106.81,4000.00,0.00,0.00,34.29,
0.066,18.838,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,150.06,147.67 ,,83.03,104.14,0.00,108.10,64.47,105.20,65.45,106.78,4000.00,0.00,0.00,34.29,
0.059,18.838,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,149.00,148.31 ,,79.12,104.18,0.00,108.02,61.54,105.20,67.40,106.78,4000.00,0.00,0.00,34.36,
0.051,18.831,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,148.15,148.52 ,,82.05,104.18,0.00,108.13,62.52,105.16,64.47,106.81,4000.00,0.00,0.00,34.32,
0.051,18.816,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,147.93,148.52 ,,80.10,104.10,0.00,108.06,65.45,105.16,67.40,106.74,4000.00,0.00,0.00,34.36,
0.059,18.831,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,147.08,148.31 ,,82.05,104.07,0.00,107.99,68.38,105.13,67.40,106.74,4000.00,0.00,3.91,34.32,
0.073,18.845,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,147.08,147.24 ,,82.05,103.99,0.00,107.99,68.38,105.09,65.45,106.78,4000.00,0.00,3.91,34.36,
0.066,18.867,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,146.66,146.60 ,,82.05,103.99,0.00,107.91,71.31,105.09,60.56,106.70,4000.00,0.00,3.91,34.32,
0.073,18.860,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,145.38,146.82 ,,82.05,103.99,0.00,107.88,69.35,105.05,60.56,106.74,4000.00,0.00,0.00,34.32,
0.044,18.845,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,146.87,144.90 ,,82.05,103.99,0.00,107.95,69.35,105.09,60.56,106.74,4000.00,0.00,0.00,34.36,
0.051,18.838,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,147.51,144.69 ,,82.05,104.03,0.00,107.99,69.35,105.09,60.56,106.74,4000.00,0.00,0.00,34.40,
0.059,18.853,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,147.51,144.90 ,,85.96,104.07,0.00,107.91,69.35,105.13,61.54,106.74,4000.00,0.00,0.00,34.40,
0.066,18.860,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,146.66,145.11 ,,83.03,103.99,0.98,107.95,69.35,105.09,58.61,106.78,4000.00,0.00,0.00,34.36,
0.073,18.882,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,145.38,144.48 ,,84.98,103.99,0.00,107.95,68.38,105.09,51.77,106.70,4000.00,0.00,0.00,34.32,
0.073,18.904,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,145.59,143.41 ,,85.96,103.99,0.00,107.99,68.38,105.09,49.82,106.78,4000.00,0.00,0.00,34.32,
0.073,18.911,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,146.87,143.20 ,,85.96,103.99,0.00,107.99,64.47,105.09,46.89,106.74,4000.00,0.00,0.00,34.32,
0.066,18.926,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,146.02,144.48 ,,85.96,104.10,0.00,108.06,61.54,105.16,44.93,106.78,4000.00,0.00,0.00,34.32,
0.059,18.911,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,145.17,143.84 ,,85.96,104.14,0.00,108.17,61.54,105.24,43.96,106.81,4000.00,0.00,0.00,34.40,
0.051,18.926,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,144.95,142.35 ,,83.03,104.21,0.00,108.28,59.58,105.24,47.86,106.85,4000.00,0.00,0.00,34.36,
0.059,18.948,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,144.53,142.77 ,,85.96,104.25,0.98,108.21,59.58,105.24,49.82,106.85,4000.00,0.00,0.00,34.32,
0.059,18.955,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,144.10,142.56 ,,86.94,104.21,0.00,108.28,59.58,105.27,51.77,106.85,4000.00,0.00,3.91,34.32,
0.081,18.992,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,143.25,142.35 ,,84.00,104.21,0.00,108.21,58.61,105.24,50.79,106.81,4000.00,0.00,0.00,34.32,
0.073,19.028,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,141.97,142.77 ,,81.07,104.21,0.00,108.21,59.58,105.27,54.70,106.85,4000.00,0.00,0.00,34.32,
0.066,19.058,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,141.55,142.35 ,,79.12,104.21,0.00,108.24,66.42,105.24,79.12,106.81,4000.00,0.00,0.00,34.36,
0.059,19.065,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,141.34,141.71 ,,74.24,104.18,0.00,108.28,74.24,105.27,162.15,106.78,4000.00,0.00,0.00,34.32,
0.066,19.087,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,141.55,142.35 ,,69.35,104.21,0.00,108.24,78.14,105.20,671.06,106.56,4000.00,0.00,0.00,34.40,
0.051,19.116,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,140.27,142.56 ,,70.33,104.25,0.00,108.32,95.73,105.16,2063.98,105.82,4000.00,0.00,0.00,34.36,
0.073,19.138,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,139.42,141.50 ,,69.35,104.25,0.00,108.28,171.92,105.13,3515.51,104.95,4000.00,0.00,0.00,34.29,
0.073,19.182,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,139.85,140.01 ,,73.26,104.21,0.00,108.21,974.85,104.80,3973.63,104.18,4000.00,0.00,0.00,34.25,
0.073,19.168,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,140.70,139.58 ,,67.40,104.21,0.00,108.21,3115.02,103.81,4000.00,103.74,4000.00,0.00,0.00,34.32,
0.066,19.182,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,140.27,140.01 ,,80.10,104.25,0.00,108.17,4000.00,102.86,4000.00,103.48,4000.00,0.00,0.00,34.32,
0.051,19.190,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,139.21,138.73 ,,88.89,104.18,266.67,108.06,4000.00,102.23,3916.00,103.33,4000.00,0.00,0.00,34.32,
0.066,19.204,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,138.99,137.88 ,,278.39,104.14,750.18,107.58,4000.00,101.83,3957.02,103.33,4000.00,0.00,0.00,34.36,
0.066,19.226,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,138.78,138.52 ,,937.73,103.92,1289.38,106.67,4000.00,101.76,3730.40,103.30,4000.00,0.00,0.00,34.32,
0.059,19.234,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,139.42,137.66 ,,1961.42,103.30,1970.21,105.90,3616.12,101.87,3281.07,103.52,4000.00,0.00,0.00,34.36,
0.066,19.241,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,138.78,136.60 ,,3615.14,102.38,2682.30,105.31,3485.23,101.94,3434.43,103.59,4000.00,0.00,0.00,34.36,
0.073,19.241,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,138.78,136.81 ,,3826.13,101.76,3382.66,104.91,3505.74,102.01,3691.33,103.52,4000.00,0.00,0.00,34.32,
