SAP ID,109003008528,
0.073,19.241,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,137.93,137.03 ,,4000.00,101.39,3921.86,104.65,3215.63,102.20,4000.00,103.37,4000.00,0.00,0.00,34.29,
0.066,19.204,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,138.78,136.39 ,,4000.00,101.10,4000.00,104.47,3143.35,102.27,4000.00,103.26,4000.00,0.00,0.00,34.40,
0.051,19.190,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,138.99,135.75 ,,4000.00,100.84,3987.30,104.43,3408.06,102.27,3807.57,103.30,4000.00,0.00,0.00,34.36,
0.059,19.182,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,137.50,135.32 ,,4000.00,100.70,3869.11,104.47,3668.86,102.23,3549.69,103.41,4000.00,0.00,0.00,34.36,
0.066,19.182,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,135.59,134.90 ,,4000.00,100.55,2832.72,104.80,2987.06,102.31,3052.50,103.63,4000.00,0.00,3.91,34.36,
0.073,19.182,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,134.31,134.26 ,,4000.00,100.51,2712.58,104.95,1968.25,102.75,2914.77,103.85,4000.00,0.00,0.00,34.36,
0.066,19.175,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,134.74,132.34 ,,3926.74,100.59,3099.39,104.98,1989.74,103.04,3123.81,103.81,4000.00,0.00,0.00,34.36,
0.066,19.168,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,135.16,132.13 ,,3831.01,100.62,3645.42,104.84,2526.98,103.08,3342.61,103.81,4000.00,0.00,0.00,34.32,
0.059,19.146,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,133.46,133.19 ,,3999.02,100.70,3814.41,104.73,2927.47,102.97,3095.48,103.88,4000.00,0.00,0.00,34.32,
0.059,19.146,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,133.67,132.77 ,,4000.00,100.70,4000.00,104.58,3153.11,102.75,2907.94,103.99,4000.00,0.00,0.00,34.36,
0.051,19.138,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,131.97,132.77 ,,3810.50,100.73,4000.00,104.43,3644.44,102.49,3036.87,103.96,4000.00,0.00,0.00,34.36,
0.066,19.124,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,131.54,132.77 ,,3689.38,100.81,4000.00,104.36,3915.02,102.20,3096.46,103.96,4000.00,0.00,0.00,34.32,
0.073,19.146,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,131.33,132.56 ,,2906.96,101.06,4000.00,104.21,3809.52,102.09,3029.06,103.99,4000.00,0.00,0.00,34.36,
0.066,19.138,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,130.91,131.92 ,,2493.77,101.36,4000.00,104.14,2893.28,102.31,3175.58,103.92,4000.00,0.00,0.00,34.25,
0.059,19.131,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,129.63,132.56 ,,3416.85,101.32,4000.00,104.14,2251.53,102.64,3304.52,103.88,4000.00,0.00,0.00,34.32,
0.051,19.124,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,129.20,131.07 ,,3921.86,101.17,4000.00,104.18,2386.32,102.86,2723.32,103.99,4000.00,0.00,0.00,34.36,
0.059,19.124,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,130.05,130.21 ,,3614.16,101.10,3939.44,104.25,2538.71,103.00,2454.70,104.29,4000.00,0.00,0.00,34.36,
0.051,19.124,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,130.27,130.43 ,,2416.61,101.39,2692.06,104.65,2402.93,103.04,2185.10,104.47,4000.00,0.00,0.00,34.32,
0.066,19.124,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,129.42,130.00 ,,1728.94,101.87,2439.07,105.02,2407.81,103.04,1507.20,104.80,4000.00,0.00,0.00,34.36,
0.066,19.124,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,128.56,128.94 ,,1582.42,102.23,2595.36,105.27,2708.67,103.00,1416.36,105.02,4000.00,0.00,0.00,34.32,
0.073,19.138,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,128.99,127.02 ,,1619.54,102.42,1985.84,105.53,3129.67,102.86,2421.49,104.87,4000.00,0.00,0.00,34.36,
0.066,19.124,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,129.20,125.32 ,,2236.87,102.38,1988.77,105.57,2795.60,102.82,3273.26,104.58,4000.00,0.00,0.00,34.32,
0.059,19.087,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,128.14,125.74 ,,2835.65,102.20,1764.10,105.75,2170.45,102.97,3354.33,104.21,4000.00,0.00,0.00,34.36,
0.051,19.028,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,126.44,124.47 ,,2880.59,101.98,1666.42,105.86,1467.16,103.37,2179.24,104.40,4000.00,0.00,0.00,34.36,
0.059,19.006,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,125.80,122.76 ,,2526.01,102.01,1813.92,105.79,1698.66,103.52,1539.44,104.80,4000.00,0.00,0.00,34.40,
0.066,18.992,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,125.80,121.91 ,,2078.63,102.01,2337.48,105.49,1877.41,103.55,1384.13,105.09,4000.00,0.00,0.00,34.36,
0.073,18.941,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,124.52,120.42 ,,1419.29,102.31,2935.29,105.09,2414.65,103.33,1117.46,105.31,4000.00,0.00,0.00,34.32,
0.073,18.882,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,124.31,120.42 ,,1468.13,102.42,3368.01,104.95,3009.52,103.11,1020.76,105.46,4000.00,0.00,0.00,34.29,
0.051,18.787,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,123.24,119.78 ,,2224.18,102.42,3343.59,104.76,3545.79,102.67,1198.53,105.53,4000.00,0.00,0.00,34.32,
0.059,18.662,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,121.97,119.36 ,,2656.90,102.23,3436.39,104.76,4000.00,102.31,1846.15,105.38,4000.00,0.00,0.00,34.36,
0.044,18.516,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,121.33,118.08 ,,3100.37,101.94,3199.02,104.80,4000.00,101.90,1686.94,105.02,4000.00,0.00,0.00,34.36,
0.059,18.384,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,121.11,117.23 ,,3368.99,101.65,3158.00,104.95,3619.05,101.98,4000.00,93.81,4000.00,0.00,0.00,34.40,
0.051,18.222,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,118.99,117.44 ,,3843.71,101.32,2775.09,105.05,2313.06,102.38,4000.00,64.21,4000.00,0.00,0.00,34.36,
0.081,18.069,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,116.86,117.44 ,,3882.78,101.10,2719.41,105.16,2816.12,102.56,4000.00,31.76,4000.00,0.00,0.00,34.32,
0.066,17.878,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,116.01,115.53 ,,3523.32,101.10,3015.38,105.05,4000.00,90.88,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,17.666,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,115.58,114.25 ,,3358.24,101.10,3159.95,104.84,4000.00,60.77,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,17.424,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,116.22,113.61 ,,2631.50,101.28,3333.82,104.69,4000.00,28.83,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,17.167,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,115.15,114.04 ,,2895.24,101.47,2393.16,102.20,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,16.882,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,114.52,111.70 ,,4000.00,90.18,3647.37,78.97,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,16.574,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,113.45,111.06 ,,4000.00,63.81,4000.00,44.03,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.073,16.273,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,112.60,110.42 ,,4000.00,33.19,4000.00,19.23,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.40,
0.066,15.966,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,112.17,109.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,15.607,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,111.54,108.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,15.226,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,110.68,107.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,14.793,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,109.41,105.95 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,14.339,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,109.83,105.31 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,13.848,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,108.56,105.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,13.328,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,107.28,104.25 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,12.830,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,105.58,104.03 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,12.295,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,105.15,102.97 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,11.745,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,105.58,101.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,11.152,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,104.30,101.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,10.551,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,103.02,100.84 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,9.921,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,102.17,99.56 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.051,9.276,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,101.53,98.92 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,8.573,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,100.89,97.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,7.818,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,100.47,96.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,7.005,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,99.40,96.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,6.213,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,98.34,95.09 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.037,5.495,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,97.49,93.82 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.066,4.865,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,97.27,92.75 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,4.338,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,96.42,92.54 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.073,3.869,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,93.87,91.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,3.429,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,93.02,90.41 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,3.019,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,94.29,89.13 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,2.608,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,92.59,89.13 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,2.169,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,91.10,88.92 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,1.715,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,89.82,87.64 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,1.348,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,89.82,86.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,1.062,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,89.19,85.73 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.843,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,88.76,84.66 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.652,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,88.12,84.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.506,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,86.84,83.81 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.051,0.403,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,85.99,82.75 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.066,0.322,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,86.21,81.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.249,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,84.50,81.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.073,0.198,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,83.23,81.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.40,
0.066,0.169,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,82.37,80.41 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.125,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,82.16,79.34 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.095,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,82.59,78.49 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,0.073,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,80.46,79.34 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,0.059,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,79.82,77.85 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.066,0.059,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,79.61,77.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.073,0.044,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,78.12,76.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.029,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,77.48,76.15 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.037,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,77.27,75.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.015,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,76.20,75.30 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,75.35,74.45 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.015,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,75.35,73.38 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,0.015,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,75.35,73.17 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,0.015,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,74.07,72.96 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.073,0.015,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,71.73,72.32 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,72.80,71.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,72.80,70.19 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,72.16,70.83 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,70.88,70.19 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,70.67,69.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,70.03,69.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,69.82,69.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,69.60,68.70 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,69.18,68.70 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,67.69,69.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,67.05,68.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,66.62,67.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,64.92,67.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,63.86,67.63 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,63.64,67.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,64.07,65.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,64.92,65.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,64.07,65.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,62.37,64.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,61.94,64.23 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,61.52,63.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,60.88,64.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,60.88,63.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,60.45,63.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,60.03,62.31 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,60.03,61.25 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.43,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,59.81,61.25 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,58.54,61.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,57.47,60.40 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,56.83,60.18 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,58.54,58.91 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,57.26,59.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,56.19,59.55 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,56.19,58.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.073,0.015,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,55.56,58.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,54.07,58.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,53.85,57.84 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,53.21,58.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,52.36,57.63 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,51.94,56.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,51.51,55.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.073,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,51.30,55.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,49.17,55.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,48.74,53.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,49.17,51.46 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,48.74,51.03 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,47.04,50.39 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,45.98,47.84 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,45.34,46.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.088,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,44.49,46.56 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,44.70,45.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,43.64,45.28 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,43.00,45.28 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,41.51,45.28 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,42.15,43.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,40.87,43.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,39.59,43.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,38.10,42.52 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,38.31,41.88 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,38.74,40.18 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,38.31,41.24 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,36.82,39.75 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,35.97,38.47 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,35.76,37.62 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,34.70,37.83 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,34.70,36.34 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,33.42,36.34 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,32.57,35.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,32.78,33.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,33.21,32.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,32.78,32.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,31.72,32.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,30.86,31.87 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,31.93,30.39 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,31.50,30.81 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,30.23,30.60 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,29.80,29.96 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,29.37,31.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,29.59,31.66 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,29.16,31.87 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,28.95,32.09 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,27.88,32.30 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,27.88,31.45 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,27.88,29.96 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,27.67,29.75 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,26.82,28.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,26.18,27.19 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,25.97,25.28 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,26.82,24.21 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,25.97,24.21 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,23.63,24.21 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,24.05,23.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,23.41,23.79 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,23.20,24.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,23.63,23.36 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,23.41,23.15 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,22.14,22.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,22.35,22.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,22.78,22.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.022,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,22.14,23.15 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,21.50,22.72 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,20.86,22.94 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,22.78,21.23 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,22.14,21.66 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,21.50,22.30 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,20.43,21.66 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,20.43,21.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,20.01,20.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,19.80,20.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,18.73,20.81 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,18.31,20.81 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,17.88,19.74 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.088,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,18.52,19.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,18.73,19.96 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,17.03,20.17 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,17.24,19.74 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,17.24,19.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,18.31,17.61 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,18.31,18.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,16.82,18.25 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,17.24,17.19 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,16.39,17.19 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,15.75,17.19 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,15.54,16.76 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,14.47,16.55 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,13.84,16.76 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,14.90,15.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.007,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,14.90,15.70 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,14.05,15.91 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,12.77,15.49 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,12.77,14.85 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,13.84,14.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,12.98,14.21 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,12.56,13.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,11.92,12.72 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,11.92,12.72 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,11.92,12.72 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,11.49,12.72 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,10.86,12.51 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,10.86,12.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,11.28,11.23 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,11.71,11.23 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,11.07,11.87 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,10.43,12.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,9.37,12.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,10.43,11.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.40,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,11.07,10.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.095,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,10.43,11.02 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,9.37,10.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.095,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,8.73,9.95 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,9.79,9.95 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,10.43,9.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,9.79,9.10 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,8.51,9.31 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.088,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,8.30,8.67 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.110,0.015,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,8.73,8.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.095,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,8.51,8.25 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,7.45,8.67 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.088,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,6.39,8.04 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,5.96,7.40 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,6.39,6.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.103,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,7.02,6.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,5.75,6.55 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.088,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,6.17,5.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,5.96,5.91 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,5.53,6.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,5.32,5.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,5.32,5.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.095,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,3.41,5.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.103,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.62,3.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.103,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,4.68,4.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,4.26,5.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,5.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,4.63 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,4.47,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.088,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,4.26,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.103,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,3.62,4.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.088,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.98,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.088,0.007,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.007,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.13,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.70,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,-0.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.015,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,-1.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.77,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.044,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-3.62,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.98,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,-1.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.70,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.92,-1.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.70,-0.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.92,-1.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,-1.54 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,-1.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.13,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
