SAP ID,109003008528,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.13,-1.33 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,-1.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,-0.90 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.13,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.77,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.13,-1.54 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,-1.12 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.13,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.34,-0.69 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.92,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.92,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.49,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.70,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-2.34,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.28,-0.05 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.081,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.081,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.62,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.044,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,2.98,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,3.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,4.63 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,4.20 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,4.04,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.62,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,5.06 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,4.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,3.41,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,3.83,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,3.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,3.41,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,4.63 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,4.42 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,4.20 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.57 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,4.20 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.29,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,3.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,3.41,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,3.41,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.32,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.98,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.007,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,3.41,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,3.41,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,3.99 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,3.78 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.081,0.015,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.36,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.43,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.40,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,3.19,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.98,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.47,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.007,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.007,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.64,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,-0.48 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.40,
0.066,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,-0.27 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,-1.06,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.85,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.16 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.43,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.43,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,0.37 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,-0.21,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.007,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.64,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.01 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,3.41,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.081,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,3.35 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.98,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.98,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.037,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.98,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,1.22 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.037,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.55,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.081,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,0.59 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.059,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.007,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.28,0.80 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.073,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.066,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,2.77,1.44 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.34,2.08 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.073,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.25,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,1.92,2.71 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.059,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.40,
0.073,0.000,0.000,0.051,0.000,0.000, ,0.00,0.00,0.00,0.00,0.85,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.073,0.000,0.000,0.066,0.000,0.000, ,0.00,0.00,0.00,0.00,2.13,2.29 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.066,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.93 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.29,
0.051,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.43,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.059,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.21,3.14 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
0.044,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,2.50 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,1.70,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.36,
0.066,0.000,0.000,0.059,0.000,0.000, ,0.00,0.00,0.00,0.00,1.49,1.86 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3.91,34.36,
0.066,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,1.06,1.65 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,34.32,
