SAP ID,109003008528,
HEADER:,
Substation:,CHAMPA,,SAP Equipment No.:,109003008528,,Test Date :,07-10-2021,,
Bay :,709,,Breaker Type :,3AP4FI,,Serial Number :,2013IND11 11727,,
Employee Id :,60020723,,Manufacturer :,SIEMENS,,Gas Pressure :,6.0,,
Oil Pressure :,Nil,,Air Pressure :,Nil,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,4000,,
Plot Length(ms) :,400,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,0,,
Current Range C4(A) :,0,,Current Range C5(A) :,0,,Current Range C6(A) :,0,,
T1 (mm) :,170.71,,T2 (mm) :,169.43,,T3 (mm) :,0.00,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Disabled,,Linkage Ratio :,2.83,,
Electric Stroke Length T1 :,308,,Electric Stroke Length T2 :,308,,Electric Stroke Length T3 :,0,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,20,,Open1 :,80,,DefClose :,10,
Close2 :,80,,Open2 :,20,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,60.32,,Mechanism Travel(T2)(mm) :,59.87,,Mechanism Travel(T3)(mm) :,0.00,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,170.71,,Contact Travel(T2)(mm) :,169.43,,Contact Travel(T3)(mm) :,0.00,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,3.22,,Close - Datum Velocity (m/s)(T2) :,3.21,,Close - Datum Velocity (m/s)(T3) :,0.00,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,5.05,,Open - Datum Velocity (m/s)(T2) :,4.90,,Open - Datum Velocity (m/s)(T3) :,0.00,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,12.77,,Close - Over Travel(T2)(mm) :,8.73,,Close - Over Travel(T3)(mm) :,0,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,2.34,,Open - Rebound(T2)(mm) :,3.41,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,3.568,,Coil Current (A)(C2) :,19.329,,Coil Current (A)(C3) :,0.000,,
Coil Current (A)(C4) :,0.000,,Coil Current (A)(C5) :,0.000,,Coil Current (A)(C6) :,0.000,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,0.02,Close -Velocity (m/s) :,0.13,Close -Velocity (m/s) :,0.15,Close -Velocity (m/s) :,0.15,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.77,Open -Velocity (m/s) :,6.79,Open -Velocity (m/s) :,6.22,Open -Velocity (m/s) :,6.22,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,TR1,,TR1,,TR2,,TR2,,TR5,,TR6,
,,,,,,,,,,,,,,RBreak1,,RBreak2,,RBreak3,,RBreak4,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.066,0.000,0.000,0.015,0.000,0.000, ,0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.117,0.000,0.000,0.044,0.000,0.000, ,0.64,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.103,0.000,0.000,0.029,0.000,0.000, ,0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.176,0.000,0.000,0.037,0.000,0.000, ,0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.249,0.007,0.000,0.051,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.278,0.000,0.000,0.044,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.359,0.000,0.000,0.059,0.000,0.000, ,-0.85,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.418,0.000,0.000,0.037,0.000,0.000, ,0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.491,0.000,0.000,0.037,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.542,0.000,0.000,0.015,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.652,0.000,0.000,0.051,0.000,0.000, ,0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.74,
0.733,0.000,0.000,0.059,0.000,0.000, ,-0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.813,0.000,0.000,0.051,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.872,0.000,0.000,0.029,0.000,0.000, ,0.64,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.960,0.000,0.000,0.029,0.000,0.000, ,-0.64,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
1.026,0.000,0.000,0.044,0.000,0.000, ,-0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
1.092,0.000,0.000,0.051,0.000,0.000, ,0.00,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
1.158,0.000,0.000,0.022,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.224,0.000,0.000,0.044,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.63,
1.297,0.000,0.000,0.066,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
1.356,0.000,0.000,0.081,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.436,0.000,0.000,0.059,0.000,0.000, ,0.85,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.473,0.000,0.000,0.044,0.000,0.000, ,-0.64,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.517,0.000,0.000,0.059,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
1.553,0.000,0.000,0.051,0.000,0.000, ,0.00,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
1.612,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
1.656,0.000,0.000,0.029,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
1.700,0.000,0.000,0.029,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.737,0.000,0.000,0.029,0.000,0.000, ,0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.795,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.795,0.000,0.000,0.037,0.000,0.000, ,-0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.839,0.000,0.000,0.029,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.861,0.000,0.000,0.037,0.000,0.000, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.912,0.000,0.000,0.051,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
1.927,0.000,0.000,0.037,0.000,0.000, ,0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.63,
1.964,0.000,0.000,0.059,0.000,0.000, ,0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.000,0.000,0.000,0.051,0.000,0.000, ,0.43,0.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.015,0.000,0.000,0.066,0.000,0.000, ,-0.85,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.037,0.000,0.000,0.051,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.059,0.000,0.000,0.037,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.074,0.000,0.000,0.029,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.088,0.000,0.000,0.029,0.000,0.000, ,0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
2.110,0.000,0.000,0.037,0.000,0.000, ,0.00,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.140,0.000,0.000,0.044,0.000,0.000, ,-0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.169,0.000,0.000,0.051,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.169,0.000,0.000,0.051,0.000,0.000, ,-0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.183,0.000,0.000,0.051,0.000,0.000, ,-0.85,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.161,0.000,0.000,0.029,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.183,0.000,0.000,0.037,0.000,0.000, ,0.21,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.191,0.000,0.000,0.051,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.198,0.000,0.000,0.037,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.213,0.000,0.000,0.044,0.000,0.000, ,0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.213,0.000,0.000,0.037,0.000,0.000, ,0.43,-0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.213,0.000,0.000,0.044,0.000,0.000, ,-1.28,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.213,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.191,0.000,0.000,0.015,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.191,0.000,0.000,0.051,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
2.191,0.000,0.000,0.029,0.000,0.000, ,0.21,0.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.183,0.000,0.000,0.029,0.000,0.000, ,-0.43,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.169,0.000,0.000,0.029,0.000,0.000, ,0.64,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.161,0.000,0.000,0.037,0.000,0.000, ,-0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.125,0.000,0.000,0.059,0.000,0.000, ,-0.85,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.096,0.000,0.000,0.051,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.066,0.000,0.000,0.059,0.000,0.000, ,0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.044,0.000,0.000,0.051,0.000,0.000, ,0.00,0.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.993,0.000,0.000,0.059,0.000,0.000, ,-0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
1.964,0.000,0.000,0.066,0.000,0.000, ,-0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.912,0.000,0.000,0.059,0.000,0.000, ,0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.854,0.000,0.000,0.051,0.000,0.000, ,-0.21,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.802,0.000,0.000,0.044,0.000,0.000, ,-0.64,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.766,0.000,0.000,0.022,0.000,0.000, ,0.00,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.729,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.700,0.000,0.000,0.029,0.000,0.000, ,0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.678,0.000,0.000,0.022,0.000,0.000, ,-0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.693,0.000,0.000,0.044,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.700,0.000,0.000,0.037,0.000,0.000, ,0.64,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.707,0.000,0.000,0.059,0.000,0.000, ,-1.06,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.722,0.000,0.000,0.037,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.729,0.000,0.000,0.051,0.000,0.000, ,-0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
1.766,0.000,0.000,0.037,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.802,0.000,0.000,0.051,0.000,0.000, ,0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
1.824,0.000,0.000,0.037,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.861,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.890,0.000,0.000,0.037,0.000,0.000, ,-0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.905,0.000,0.000,0.037,0.000,0.000, ,-0.64,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.934,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.934,0.000,0.000,0.029,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.956,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.993,0.000,0.000,0.037,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.037,0.000,0.000,0.044,0.000,0.000, ,-0.43,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.066,0.000,0.000,0.059,0.000,0.000, ,0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.096,0.000,0.000,0.051,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.118,0.000,0.000,0.059,0.000,0.000, ,-1.28,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.161,0.000,0.000,0.037,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.183,0.000,0.000,0.051,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.235,0.000,0.000,0.044,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.264,0.000,0.000,0.044,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.301,0.000,0.000,0.059,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
2.330,0.000,0.000,0.044,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.367,0.000,0.000,0.066,0.000,0.000, ,-0.21,-0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
2.389,0.000,0.000,0.029,0.000,0.000, ,-1.06,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
2.403,0.000,0.000,0.029,0.000,0.000, ,0.00,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.447,0.000,0.000,0.051,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.462,0.000,0.000,0.022,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.484,0.000,0.000,0.022,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.521,0.000,0.000,0.051,0.000,0.000, ,-0.43,-0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.557,0.000,0.000,0.073,0.000,0.000, ,0.21,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.550,0.000,0.000,0.051,0.000,0.000, ,-1.28,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.586,0.000,0.000,0.066,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.594,0.000,0.000,0.059,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.608,0.000,0.000,0.044,0.000,0.000, ,-0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.623,0.000,0.000,0.037,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.638,0.000,0.000,0.037,0.000,0.000, ,-0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.667,0.000,0.000,0.066,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.674,0.000,0.000,0.051,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.696,0.000,0.000,0.044,0.000,0.000, ,-1.06,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.696,0.000,0.000,0.029,0.000,0.000, ,-0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.704,0.000,0.000,0.015,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.704,0.000,0.000,0.015,0.000,0.000, ,-0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.718,0.000,0.000,0.022,0.000,0.000, ,-0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
2.748,0.000,0.000,0.044,0.000,0.000, ,-0.43,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.748,0.000,0.000,0.059,0.000,0.000, ,0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.770,0.000,0.000,0.044,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.770,0.000,0.000,0.059,0.000,0.000, ,-1.49,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.777,0.000,0.000,0.044,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.762,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.777,0.000,0.000,0.037,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.792,0.000,0.000,0.044,0.000,0.000, ,0.00,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.792,0.000,0.000,0.044,0.000,0.000, ,-0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
2.814,0.000,0.000,0.037,0.000,0.000, ,0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.814,0.000,0.000,0.051,0.000,0.000, ,0.00,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.821,0.000,0.000,0.037,0.000,0.000, ,-0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.814,0.000,0.000,0.022,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.63,
2.814,0.000,0.000,0.029,0.000,0.000, ,-0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.828,0.000,0.000,0.051,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
2.828,0.000,0.000,0.044,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.836,0.000,0.000,0.044,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
2.850,0.000,0.000,0.044,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
2.850,0.000,0.000,0.059,0.000,0.000, ,-0.85,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.843,0.000,0.000,0.044,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.843,0.000,0.000,0.037,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.843,0.000,0.000,0.037,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.843,0.000,0.000,0.022,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.865,0.000,0.000,0.059,0.000,0.000, ,-0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.858,0.000,0.000,0.037,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.880,0.000,0.000,0.051,0.000,0.000, ,0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.858,0.000,0.000,0.037,0.000,0.000, ,-1.06,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.865,0.000,0.000,0.022,0.000,0.000, ,0.21,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.858,0.000,0.000,0.029,0.000,0.000, ,-0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.865,0.000,0.000,0.022,0.000,0.000, ,-0.43,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.865,0.000,0.000,0.022,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.63,
2.880,0.000,0.000,0.037,0.000,0.000, ,-0.21,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
2.894,0.000,0.000,0.059,0.000,0.000, ,0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.887,0.000,0.000,0.073,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.880,0.000,0.000,0.073,0.000,0.000, ,-0.85,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.887,0.000,0.000,0.059,0.000,0.000, ,0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.887,0.000,0.000,0.051,0.000,0.000, ,-0.21,0.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
2.887,0.000,0.000,0.029,0.000,0.000, ,0.21,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.887,0.000,0.000,0.037,0.000,0.000, ,0.21,-0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.67,
2.902,0.000,0.000,0.022,0.000,0.000, ,-0.21,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.902,0.000,0.000,0.037,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.894,0.000,0.000,0.037,0.000,0.000, ,-0.85,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.909,0.000,0.000,0.022,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.887,0.000,0.000,0.022,0.000,0.000, ,0.00,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.894,0.000,0.000,0.029,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.887,0.000,0.000,0.029,0.000,0.000, ,0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.902,0.000,0.000,0.051,0.000,0.000, ,0.21,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.902,0.000,0.000,0.044,0.000,0.000, ,-0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.902,0.000,0.000,0.066,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.894,0.000,0.000,0.059,0.000,0.000, ,-1.28,-0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.887,0.000,0.000,0.059,0.000,0.000, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.887,0.000,0.000,0.044,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.887,0.000,0.000,0.037,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.887,0.000,0.000,0.029,0.000,0.000, ,0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.894,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.902,0.000,0.000,0.051,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.909,0.000,0.000,0.044,0.000,0.000, ,0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.894,0.000,0.000,0.044,0.000,0.000, ,-0.64,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.894,0.000,0.000,0.044,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.880,0.000,0.000,0.029,0.000,0.000, ,-0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.894,0.000,0.000,0.051,0.000,0.000, ,0.00,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.894,0.000,0.000,0.044,0.000,0.000, ,0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.887,0.000,0.000,0.037,0.000,0.000, ,-0.21,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.902,0.000,0.000,0.066,0.000,0.000, ,0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.902,0.000,0.000,0.059,0.000,0.000, ,0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.894,0.000,0.000,0.051,0.000,0.000, ,-0.64,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.887,0.000,0.000,0.029,0.000,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.887,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
2.887,0.000,0.000,0.022,0.000,0.000, ,-0.21,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
2.880,0.000,0.000,0.059,0.000,0.000, ,0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
2.887,0.000,0.000,0.029,0.000,0.000, ,-0.21,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.63,
2.902,0.000,0.000,0.059,0.007,0.000, ,0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.894,0.000,0.000,0.037,0.000,0.000, ,-0.64,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.880,0.000,0.000,0.022,0.000,0.000, ,-0.85,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.887,0.000,0.000,0.037,0.000,0.000, ,-0.21,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.872,0.000,0.000,0.037,0.000,0.000, ,0.00,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.865,0.000,0.000,0.051,0.000,0.000, ,0.00,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.887,0.000,0.000,0.044,0.000,0.000, ,-0.21,-0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.894,0.000,0.000,0.073,0.000,0.000, ,-0.21,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.894,0.000,0.000,0.081,0.000,0.000, ,0.43,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.880,0.000,0.000,0.059,0.000,0.000, ,-0.85,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.894,0.000,0.000,0.059,0.000,0.000, ,-0.43,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.872,0.000,0.000,0.029,0.000,0.000, ,-0.43,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.865,0.000,0.000,0.044,0.000,0.000, ,-0.21,0.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.865,0.000,0.000,0.037,0.000,0.000, ,0.21,0.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
2.880,0.000,0.000,0.029,0.000,0.000, ,-0.43,0.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.63,
2.887,0.000,0.000,0.022,0.000,0.000, ,0.00,0.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.887,0.000,0.000,0.051,0.000,0.000, ,0.43,1.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.894,0.000,0.000,0.037,0.000,0.000, ,0.21,1.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.894,0.000,0.000,0.029,0.000,0.000, ,0.43,1.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.865,0.000,0.000,0.029,0.000,0.000, ,1.06,1.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.880,0.000,0.000,0.051,0.000,0.000, ,1.70,2.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.887,0.000,0.000,0.044,0.000,0.000, ,2.13,1.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.894,0.000,0.000,0.059,0.000,0.000, ,1.92,2.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.909,0.000,0.000,0.044,0.000,0.000, ,2.34,2.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.902,0.000,0.000,0.066,0.000,0.000, ,3.19,3.09,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.902,0.000,0.000,0.051,0.000,0.000, ,2.55,2.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.924,0.000,0.000,0.044,0.000,0.000, ,3.41,3.09,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.909,0.000,0.000,0.022,0.000,0.000, ,3.41,2.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
2.931,0.000,0.000,0.029,0.000,0.000, ,4.04,3.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.953,0.000,0.000,0.037,0.000,0.000, ,4.47,3.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
2.967,0.000,0.000,0.044,0.000,0.000, ,4.47,3.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.982,0.000,0.000,0.051,0.000,0.000, ,5.11,3.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
2.997,0.000,0.000,0.044,0.000,0.000, ,5.53,4.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
3.019,0.000,0.000,0.044,0.000,0.000, ,5.11,4.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.048,0.000,0.000,0.044,0.000,0.000, ,6.17,4.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
3.063,0.000,0.000,0.037,0.000,0.000, ,7.02,6.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
3.085,0.000,0.000,0.037,0.000,0.000, ,7.66,5.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
3.121,0.000,0.000,0.051,0.000,0.000, ,7.66,6.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.143,0.000,0.000,0.059,0.000,0.000, ,7.66,6.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
3.187,0.000,0.000,0.051,0.000,0.000, ,8.30,6.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.202,0.000,0.000,0.037,0.000,0.000, ,8.09,6.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.231,0.000,0.000,0.059,0.000,0.000, ,7.88,7.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.246,0.000,0.000,0.037,0.000,0.000, ,8.94,7.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
3.275,0.000,0.000,0.007,0.000,0.000, ,9.15,8.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
3.305,0.000,0.000,0.051,0.000,0.000, ,10.00,8.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
3.319,0.000,0.000,0.037,0.000,0.000, ,9.37,8.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.348,0.000,0.000,0.022,0.000,0.000, ,9.79,8.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.348,0.000,0.000,0.037,0.000,0.000, ,10.43,9.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
3.363,0.000,0.000,0.029,0.000,0.000, ,9.79,8.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.370,0.000,0.000,0.044,0.000,0.000, ,10.86,9.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.392,0.000,0.000,0.037,0.000,0.000, ,11.49,9.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.400,0.000,0.000,0.059,0.000,0.000, ,11.71,10.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.414,0.000,0.000,0.059,0.000,0.000, ,12.35,10.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
3.422,0.000,0.000,0.059,0.000,0.000, ,11.92,10.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.429,0.000,0.000,0.066,0.000,0.000, ,11.92,11.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.436,0.000,0.000,0.066,0.000,0.000, ,11.49,11.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.458,0.000,0.000,0.044,0.000,0.000, ,10.64,11.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.458,0.000,0.000,0.044,0.000,0.000, ,11.28,11.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.473,0.000,0.000,0.022,0.000,0.000, ,11.49,12.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.473,0.000,0.000,0.007,0.000,0.000, ,11.28,12.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.488,0.000,0.000,0.022,0.000,0.000, ,11.71,12.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.502,0.000,0.000,0.029,0.000,0.000, ,11.71,12.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.524,0.000,0.000,0.037,0.000,0.000, ,12.56,12.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
3.532,0.000,0.000,0.044,0.000,0.000, ,12.56,12.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.532,0.000,0.000,0.022,0.000,0.000, ,11.28,12.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.524,0.000,0.000,0.037,0.000,0.000, ,12.77,14.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.539,0.000,0.000,0.044,0.000,0.000, ,12.35,12.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.546,0.000,0.000,0.051,0.000,0.000, ,13.41,14.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.539,0.000,0.000,0.051,0.000,0.000, ,12.98,14.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.561,0.000,0.000,0.044,0.000,0.000, ,13.20,14.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
3.568,0.000,0.000,0.066,0.000,0.000, ,14.26,15.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.561,0.000,0.000,0.051,0.000,0.000, ,14.69,15.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.546,0.000,0.000,0.044,0.000,0.000, ,14.69,15.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.524,0.000,0.000,0.029,0.000,0.000, ,14.90,15.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.524,0.000,0.000,0.037,0.000,0.000, ,15.54,15.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.510,0.000,0.000,0.037,0.000,0.000, ,16.82,16.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.488,0.000,0.000,0.044,0.000,0.000, ,17.03,16.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
3.480,0.000,0.000,0.044,0.000,0.000, ,16.82,16.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
3.451,0.000,0.000,0.051,0.000,0.000, ,17.67,17.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.422,0.000,0.000,0.044,0.000,0.000, ,16.60,16.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
3.378,0.000,0.000,0.044,0.000,0.000, ,17.24,16.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.341,0.000,0.000,0.029,0.000,0.000, ,17.45,17.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.297,0.000,0.000,0.059,0.000,0.000, ,17.24,17.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
3.253,0.000,0.000,0.044,0.000,0.000, ,18.09,17.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
3.231,0.000,0.000,0.066,0.000,0.000, ,17.45,17.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
3.180,0.000,0.000,0.044,0.000,0.000, ,18.73,18.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.129,0.000,0.000,0.059,0.000,0.000, ,18.94,18.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
3.085,0.000,0.000,0.044,0.000,0.000, ,17.88,18.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
3.033,0.000,0.000,0.051,0.000,0.000, ,19.58,18.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
2.967,0.000,0.000,0.022,0.000,0.000, ,19.58,18.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.909,0.000,0.000,0.037,0.000,0.000, ,20.43,19.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.865,0.000,0.000,0.029,0.000,0.000, ,20.22,18.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
2.814,0.000,0.000,0.022,0.000,0.000, ,20.01,19.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
2.762,0.000,0.000,0.029,0.000,0.000, ,20.65,19.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
2.711,0.000,0.000,0.051,0.000,0.000, ,20.86,19.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
2.645,0.000,0.000,0.059,0.000,0.000, ,19.80,19.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
2.564,0.000,0.000,0.037,0.000,0.000, ,20.22,20.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.528,0.000,0.000,0.051,0.000,0.000, ,20.22,20.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.477,0.000,0.000,0.059,0.000,0.000, ,19.80,20.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.425,0.000,0.000,0.044,0.000,0.000, ,19.80,20.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.381,0.000,0.000,0.066,0.000,0.000, ,19.58,20.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.345,0.000,0.000,0.059,0.000,0.000, ,19.80,20.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
2.330,0.000,0.000,0.051,0.000,0.000, ,17.67,19.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
2.242,0.000,0.000,0.037,0.000,0.000, ,19.80,20.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.176,0.000,0.000,0.015,0.000,0.000, ,20.01,20.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.132,0.000,0.000,0.022,0.000,0.000, ,20.01,20.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
2.074,0.000,0.000,0.022,0.000,0.000, ,20.43,21.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
2.015,0.000,0.000,0.029,0.000,0.000, ,20.01,21.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.949,0.007,0.000,0.051,0.000,0.000, ,19.58,21.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
