SAP ID,109003008528,
1.905,0.000,0.000,0.029,0.000,0.000, ,19.16,21.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.788,0.000,0.000,0.037,0.000,0.000, ,19.16,21.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.729,0.066,0.000,0.051,0.000,0.000, ,19.58,21.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.605,0.000,0.000,0.051,0.000,0.000, ,23.20,22.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.553,0.007,0.000,0.051,0.000,0.000, ,21.50,22.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.407,0.000,0.000,0.044,0.000,0.000, ,22.14,22.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.312,0.000,0.000,0.059,0.000,0.000, ,22.35,21.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.238,0.000,0.000,0.051,0.000,0.000, ,23.20,21.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.158,0.000,0.000,0.051,0.000,0.000, ,23.63,21.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.099,0.000,0.000,0.037,0.000,0.000, ,22.56,21.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.070,0.000,0.000,0.051,0.000,0.000, ,24.27,21.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.018,0.000,0.000,0.029,0.000,0.000, ,24.48,22.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.011,0.000,0.000,0.029,0.000,0.000, ,24.90,21.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.004,0.000,0.000,0.037,0.000,0.000, ,25.12,21.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
1.004,0.000,0.000,0.059,0.000,0.000, ,24.90,22.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.011,0.000,0.000,0.059,0.000,0.000, ,25.12,22.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.011,0.000,0.000,0.051,0.000,0.000, ,25.76,23.09,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.996,0.000,0.000,0.037,0.000,0.000, ,25.12,23.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.011,0.000,0.000,0.059,0.000,0.000, ,25.54,23.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.011,0.000,0.000,0.029,0.000,0.000, ,25.97,23.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.026,0.000,0.000,0.037,0.000,0.000, ,26.18,23.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.040,0.000,0.000,0.051,0.000,0.000, ,26.18,24.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.062,0.000,0.000,0.037,0.000,0.000, ,26.18,24.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.070,0.000,0.000,0.037,0.000,0.000, ,27.25,25.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.077,0.000,0.000,0.073,0.000,0.000, ,25.97,24.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.077,0.000,0.000,0.037,0.000,0.000, ,26.82,25.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.092,0.000,0.000,0.015,0.000,0.000, ,26.82,24.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.092,0.000,0.000,0.022,0.000,0.000, ,26.82,24.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.106,0.000,0.000,0.029,0.000,0.000, ,27.25,25.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.114,0.000,0.000,0.029,0.000,0.000, ,27.25,25.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
1.128,0.000,0.000,0.044,0.000,0.000, ,27.67,25.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.150,0.000,0.000,0.059,0.000,0.000, ,27.88,26.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.158,0.000,0.000,0.066,0.000,0.000, ,27.67,27.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.172,0.000,0.000,0.059,0.000,0.000, ,27.25,26.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.150,0.000,0.000,0.037,0.000,0.000, ,28.52,26.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.172,0.000,0.000,0.051,0.000,0.000, ,28.52,26.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.187,0.000,0.000,0.073,0.000,0.000, ,28.95,27.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.194,0.000,0.000,0.051,0.000,0.000, ,28.74,27.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
1.209,0.000,0.000,0.044,0.000,0.000, ,28.52,27.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.231,0.000,0.000,0.037,0.000,0.000, ,29.16,29.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.224,0.000,0.000,0.029,0.000,0.000, ,28.52,28.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.224,0.000,0.000,0.022,0.000,0.000, ,29.37,29.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.216,0.000,0.000,0.015,0.000,0.000, ,29.59,29.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.238,0.000,0.000,0.037,0.000,0.000, ,29.80,29.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.246,0.000,0.000,0.044,0.000,0.000, ,30.01,30.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
1.282,0.000,0.000,0.051,0.000,0.000, ,29.80,29.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.275,0.000,0.000,0.051,0.000,0.000, ,30.65,30.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.282,0.000,0.000,0.066,0.000,0.000, ,30.65,30.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.282,0.000,0.000,0.066,0.000,0.000, ,30.44,30.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.297,0.000,0.000,0.051,0.000,0.000, ,31.93,31.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.275,0.000,0.000,0.044,0.000,0.000, ,32.35,31.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.297,0.000,0.000,0.037,0.000,0.000, ,32.57,31.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.297,0.000,0.000,0.029,0.000,0.000, ,33.42,31.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.312,0.000,0.000,0.059,0.000,0.000, ,33.63,32.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
1.319,0.000,0.000,0.044,0.000,0.000, ,34.06,32.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.312,0.000,0.000,0.044,0.000,0.000, ,33.63,32.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.334,0.000,0.000,0.059,0.000,0.000, ,33.84,32.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.319,0.000,0.000,0.051,0.000,0.000, ,35.33,33.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.312,0.000,0.000,0.037,0.000,0.000, ,35.76,33.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.319,0.000,0.000,0.051,0.000,0.000, ,36.19,34.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.326,0.000,0.000,0.044,0.000,0.000, ,36.40,34.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.341,0.000,0.000,0.059,0.000,0.000, ,36.61,34.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
1.334,0.000,0.000,0.066,0.000,0.000, ,37.25,35.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.348,0.000,0.000,0.059,0.000,0.000, ,37.46,35.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.326,0.000,0.000,0.051,0.000,0.000, ,37.89,35.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.319,0.000,0.000,0.044,0.000,0.000, ,38.53,36.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.319,0.000,0.000,0.029,0.000,0.000, ,37.89,37.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.334,0.000,0.000,0.051,0.000,0.000, ,38.95,37.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.326,0.000,0.000,0.037,0.000,0.000, ,38.53,37.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.326,0.000,0.000,0.051,0.000,0.000, ,38.74,38.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.341,0.000,0.000,0.029,0.000,0.000, ,38.95,38.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.334,0.000,0.000,0.029,0.000,0.000, ,38.74,38.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.319,0.000,0.000,0.022,0.000,0.000, ,39.38,39.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.312,0.000,0.000,0.015,0.000,0.000, ,39.17,39.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.319,0.000,0.000,0.037,0.000,0.000, ,39.59,40.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.312,0.000,0.000,0.051,0.000,0.000, ,40.44,40.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
1.312,0.000,0.000,0.059,0.000,0.000, ,40.23,40.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.341,0.000,0.000,0.059,0.000,0.000, ,41.08,40.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.319,0.000,0.000,0.059,0.000,0.000, ,41.51,41.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.312,0.000,0.000,0.066,0.000,0.000, ,40.87,40.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.304,0.000,0.000,0.051,0.000,0.000, ,41.93,41.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.297,0.000,0.000,0.037,0.000,0.000, ,42.78,42.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.290,0.000,0.000,0.022,0.000,0.000, ,42.57,41.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.290,0.000,0.000,0.029,0.000,0.000, ,43.21,41.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.297,0.000,0.000,0.029,0.000,0.000, ,43.21,42.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.290,0.000,0.000,0.037,0.000,0.000, ,43.85,42.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
1.268,0.000,0.000,0.029,0.000,0.000, ,43.85,42.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.260,0.000,0.000,0.022,0.000,0.000, ,43.21,42.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.253,0.000,0.000,0.022,0.000,0.000, ,44.70,43.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.224,0.000,0.000,0.029,0.000,0.000, ,44.70,43.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.224,0.000,0.000,0.037,0.000,0.000, ,45.98,44.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.209,0.000,0.000,0.044,0.000,0.000, ,45.98,44.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.209,0.000,0.000,0.066,0.000,0.000, ,45.98,44.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
1.194,0.000,0.000,0.059,0.000,0.000, ,47.04,44.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.180,0.000,0.000,0.051,0.000,0.000, ,46.83,45.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.150,0.000,0.000,0.051,0.000,0.000, ,47.68,45.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.128,0.000,0.000,0.051,0.000,0.000, ,48.11,45.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.099,0.000,0.000,0.044,0.000,0.000, ,48.11,46.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.077,0.000,0.000,0.029,0.000,0.000, ,48.96,46.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.63,
1.062,0.000,0.000,0.037,0.000,0.000, ,49.17,46.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.040,0.000,0.000,0.051,0.000,0.000, ,49.17,46.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.048,0.000,0.000,0.037,0.000,0.000, ,50.02,46.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.048,0.000,0.000,0.059,0.000,0.000, ,49.17,46.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.048,0.000,0.000,0.044,0.000,0.000, ,50.45,47.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.040,0.000,0.000,0.037,0.000,0.000, ,51.30,48.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.062,0.000,0.000,0.029,0.000,0.000, ,51.94,48.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
1.077,0.000,0.000,0.037,0.000,0.000, ,53.43,49.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.084,0.000,0.000,0.051,0.000,0.000, ,53.64,49.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.106,0.000,0.000,0.059,0.000,0.000, ,54.49,50.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.128,0.000,0.000,0.051,0.000,0.000, ,55.34,50.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.121,0.000,0.000,0.051,0.000,0.000, ,54.49,51.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.143,0.000,0.000,0.037,0.000,0.000, ,55.56,52.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.143,0.000,0.000,0.044,0.000,0.000, ,56.41,52.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
1.165,0.000,0.000,0.044,0.000,0.000, ,57.05,53.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.172,0.000,0.000,0.015,0.000,0.000, ,57.26,53.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.202,0.000,0.000,0.051,0.000,0.000, ,57.47,53.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.209,0.000,0.000,0.029,0.000,0.000, ,58.32,53.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.224,0.000,0.000,0.029,0.000,0.000, ,59.39,54.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.238,0.000,0.000,0.044,0.000,0.000, ,58.96,54.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.209,0.000,0.000,0.029,0.000,0.000, ,60.03,54.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.238,0.000,0.000,0.007,0.000,0.000, ,60.66,55.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.231,0.000,0.000,0.037,0.000,0.000, ,61.52,55.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
1.238,0.000,0.000,0.059,0.000,0.000, ,61.73,56.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.260,0.000,0.000,0.066,0.000,0.000, ,62.15,56.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.268,0.000,0.000,0.066,0.000,0.000, ,63.22,57.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.268,0.000,0.000,0.066,0.000,0.000, ,62.58,58.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.268,0.000,0.000,0.059,0.000,0.000, ,63.22,58.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.260,0.000,0.000,0.029,0.000,0.000, ,63.64,59.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.260,0.000,0.000,0.007,0.000,0.000, ,63.64,59.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.282,0.000,0.000,0.029,0.000,0.000, ,64.71,60.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.268,0.000,0.000,0.029,0.000,0.000, ,64.49,60.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
1.275,0.000,0.000,0.037,0.000,0.000, ,64.71,61.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.290,0.000,0.000,0.029,0.000,0.000, ,65.77,61.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.282,0.000,0.000,0.051,0.000,0.000, ,64.49,61.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.282,0.000,0.000,0.029,0.000,0.000, ,65.35,62.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.275,0.000,0.000,0.044,0.000,0.000, ,65.35,63.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.282,0.000,0.000,0.037,0.000,0.000, ,65.35,63.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.282,0.000,0.000,0.059,0.000,0.000, ,65.35,63.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.275,0.000,0.000,0.066,0.000,0.000, ,65.13,64.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.290,0.000,0.000,0.066,0.000,0.000, ,66.20,65.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.297,0.000,0.000,0.051,0.000,0.000, ,66.62,66.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.297,0.000,0.000,0.044,0.000,0.000, ,65.77,66.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.282,0.000,0.000,0.037,0.000,0.000, ,67.47,66.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.275,0.000,0.000,0.037,0.000,0.000, ,67.90,67.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.290,0.000,0.000,0.037,0.000,0.000, ,68.54,66.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.290,0.000,0.000,0.022,0.000,0.000, ,69.60,68.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.297,0.000,0.000,0.037,0.000,0.000, ,70.03,68.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.304,0.000,0.000,0.051,0.000,0.000, ,70.88,68.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.312,0.000,0.000,0.059,0.000,0.000, ,72.80,68.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.304,0.000,0.000,0.044,0.000,0.000, ,73.22,69.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.304,0.000,0.000,0.037,0.000,0.000, ,74.07,69.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.304,0.000,0.000,0.037,0.000,0.000, ,74.92,69.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.304,0.000,0.000,0.059,0.000,0.000, ,75.35,70.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.304,0.000,0.000,0.037,0.000,0.000, ,75.78,70.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.48,
1.312,0.000,0.000,0.051,0.000,0.000, ,74.71,70.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.326,0.000,0.000,0.044,0.000,0.000, ,76.20,71.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.48,
1.312,0.000,0.000,0.044,0.000,0.000, ,74.92,71.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.304,0.000,0.000,0.044,0.000,0.000, ,76.84,72.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.304,0.000,0.000,0.044,0.000,0.000, ,76.63,72.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.304,0.000,0.000,0.044,0.000,0.000, ,76.84,73.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.297,0.000,0.000,0.022,0.000,0.000, ,76.63,74.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.297,0.000,0.000,0.022,0.000,0.000, ,76.63,75.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.312,0.000,0.000,0.037,0.000,0.000, ,76.84,75.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.304,0.000,0.000,0.029,0.000,0.000, ,77.69,76.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.297,0.000,0.000,0.059,0.000,0.000, ,77.27,76.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.290,0.000,0.000,0.051,0.000,0.000, ,77.27,76.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.304,0.000,0.000,0.059,0.000,0.000, ,78.76,77.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.290,0.000,0.000,0.037,0.000,0.000, ,80.25,77.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.260,0.000,0.000,0.051,0.000,0.000, ,80.88,76.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.290,0.000,0.000,0.066,0.000,0.000, ,80.67,77.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.297,0.000,0.000,0.073,0.000,0.000, ,80.67,78.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.297,0.000,0.000,0.051,0.000,0.000, ,81.74,78.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.297,0.000,0.000,0.051,0.000,0.000, ,80.88,78.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.282,0.000,0.000,0.037,0.000,0.000, ,82.16,80.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.275,0.000,0.000,0.022,0.000,0.000, ,83.01,79.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.268,0.000,0.000,0.022,0.000,0.000, ,83.86,80.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
1.282,0.000,0.000,0.029,0.000,0.000, ,84.29,80.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
1.268,0.000,0.000,0.029,0.000,0.000, ,84.08,81.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.275,0.000,0.000,0.059,0.000,0.000, ,85.14,82.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.268,0.000,0.000,0.037,0.000,0.000, ,84.72,81.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.260,0.000,0.000,0.037,0.000,0.000, ,84.08,83.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.260,0.000,0.000,0.037,0.000,0.000, ,84.72,82.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.238,0.000,0.000,0.051,0.000,0.000, ,84.93,82.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.253,0.000,0.000,0.051,0.000,0.000, ,85.14,82.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.246,0.000,0.000,0.037,0.000,0.000, ,86.21,82.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.246,0.000,0.000,0.059,0.000,0.000, ,86.21,82.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.246,0.000,0.000,0.051,0.000,0.000, ,87.06,82.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.238,0.000,0.000,0.044,0.000,0.000, ,86.84,82.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.231,0.000,0.000,0.044,0.000,0.000, ,87.48,82.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.238,0.000,0.000,0.022,0.000,0.000, ,87.70,82.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.224,0.000,0.000,0.037,0.000,0.000, ,87.70,83.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.231,0.000,0.000,0.037,0.000,0.000, ,89.19,84.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.224,0.000,0.000,0.037,0.000,0.000, ,88.97,84.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.224,0.000,0.000,0.051,0.000,0.000, ,88.97,84.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.231,0.000,0.000,0.059,0.000,0.000, ,90.25,85.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.48,
1.231,0.000,0.000,0.059,0.000,0.000, ,90.46,84.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.238,0.000,0.000,0.051,0.000,0.000, ,89.40,84.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.224,0.000,0.000,0.029,0.000,0.000, ,90.89,85.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.238,0.000,0.000,0.044,0.000,0.000, ,91.53,85.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.246,0.000,0.000,0.044,0.000,0.000, ,92.17,85.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.253,0.000,0.000,0.044,0.000,0.000, ,91.74,85.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
1.260,0.000,0.000,0.037,0.000,0.000, ,92.59,87.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.253,0.000,0.000,0.066,0.000,0.000, ,93.87,87.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.253,0.000,0.000,0.044,0.000,0.000, ,93.02,88.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.260,0.000,0.000,0.037,0.000,0.000, ,94.51,88.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.253,0.000,0.000,0.022,0.000,0.000, ,94.51,87.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.238,0.000,0.000,0.015,0.000,0.000, ,94.72,88.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.246,0.000,0.000,0.044,0.000,0.000, ,94.72,87.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.246,0.000,0.000,0.066,0.000,0.000, ,94.93,88.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
1.246,0.000,0.000,0.037,0.000,0.000, ,95.36,88.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.224,0.000,0.000,0.059,0.000,0.000, ,95.15,89.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.216,0.000,0.000,0.073,0.000,0.000, ,94.08,89.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.187,0.000,0.000,0.073,0.000,0.000, ,95.36,89.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.158,0.000,0.000,0.051,0.000,0.000, ,95.78,89.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.150,0.000,0.000,0.037,0.000,0.000, ,96.00,90.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
1.136,0.000,0.000,0.073,0.000,0.000, ,96.64,91.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
1.128,0.000,0.000,0.059,0.000,0.000, ,96.85,91.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.106,0.000,0.000,0.044,0.000,0.000, ,97.70,93.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.092,0.000,0.000,0.022,0.000,0.000, ,97.49,93.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
1.048,0.000,0.000,0.037,0.000,0.000, ,96.85,94.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
1.026,0.000,0.000,0.022,0.000,0.000, ,98.34,94.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.996,0.000,0.000,0.022,0.000,0.000, ,98.76,95.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.989,0.000,0.000,0.022,0.000,0.000, ,99.62,95.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.967,0.000,0.000,0.044,0.000,0.000, ,99.40,95.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.960,0.000,0.000,0.051,0.000,0.000, ,99.83,95.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.938,0.000,0.000,0.059,0.000,0.000, ,100.89,95.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.909,0.000,0.000,0.059,0.000,0.000, ,100.25,94.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.879,0.000,0.000,0.059,0.000,0.000, ,101.11,94.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.857,0.000,0.000,0.044,0.000,0.000, ,101.32,95.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.850,0.000,0.000,0.037,0.000,0.000, ,101.74,95.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.835,0.000,0.000,0.037,0.000,0.000, ,102.81,95.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
0.813,0.000,0.000,0.029,0.000,0.000, ,102.17,96.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.813,0.000,0.000,0.044,0.000,0.000, ,102.38,96.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.48,
0.806,0.000,0.000,0.037,0.000,0.000, ,102.81,97.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.777,0.000,0.000,0.051,0.000,0.000, ,102.17,97.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.769,0.000,0.000,0.029,0.000,0.000, ,103.02,98.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
0.755,0.000,0.000,0.037,0.000,0.000, ,103.02,99.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.755,0.000,0.000,0.037,0.000,0.000, ,103.23,99.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.740,0.000,0.000,0.037,0.000,0.000, ,103.87,99.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.733,0.000,0.000,0.044,0.000,0.000, ,103.87,99.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.733,0.000,0.000,0.059,0.000,0.000, ,104.51,99.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.703,0.000,0.000,0.051,0.000,0.000, ,105.15,100.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.696,0.000,0.000,0.044,0.000,0.000, ,104.30,99.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.674,0.000,0.000,0.044,0.000,0.000, ,105.58,100.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.652,0.000,0.000,0.029,0.000,0.000, ,106.43,100.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.630,0.000,0.000,0.037,0.000,0.000, ,107.28,101.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.615,0.000,0.000,0.051,0.000,0.000, ,107.07,102.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.593,0.000,0.000,0.015,0.000,0.000, ,107.49,102.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.542,0.000,0.000,0.073,0.000,0.000, ,107.92,103.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.535,0.000,0.000,0.037,0.000,0.000, ,108.77,103.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.513,0.000,0.000,0.037,0.000,0.000, ,107.70,102.92,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.469,0.000,0.000,0.007,0.000,0.000, ,109.19,103.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.469,0.000,0.000,0.029,0.000,0.000, ,109.41,104.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.440,0.000,0.000,0.044,0.000,0.000, ,110.05,104.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.418,0.000,0.000,0.051,0.000,0.000, ,110.05,104.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.432,0.000,0.000,0.059,0.000,0.000, ,110.26,105.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.403,0.000,0.000,0.066,0.000,0.000, ,111.32,106.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.381,0.000,0.000,0.059,0.000,0.000, ,110.68,106.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.366,0.000,0.000,0.066,0.000,0.000, ,111.96,107.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.322,0.000,0.000,0.051,0.000,0.000, ,112.60,108.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.300,0.000,0.000,0.022,0.000,0.000, ,112.81,107.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.286,0.000,0.000,0.022,0.000,0.000, ,115.37,107.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.271,0.044,0.000,0.015,0.000,0.000, ,114.30,108.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.300,0.139,0.000,0.044,0.000,0.000, ,114.73,109.09,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.286,0.095,0.000,0.029,0.000,0.000, ,115.37,109.09,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.212,0.059,0.000,0.029,0.000,0.000, ,114.30,109.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.183,0.037,0.000,0.029,0.000,0.000, ,115.79,110.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.154,0.022,0.000,0.029,0.000,0.000, ,116.43,109.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.132,0.000,0.000,0.022,0.000,0.000, ,116.86,110.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
0.103,0.000,0.000,0.044,0.000,0.000, ,117.28,110.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.095,0.000,0.000,0.044,0.000,0.000, ,117.50,110.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.007,0.000,0.059,0.000,0.000, ,118.13,111.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.088,0.081,0.000,0.059,0.000,0.000, ,118.99,112.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.227,0.000,0.051,0.000,0.000, ,118.13,112.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.388,0.000,0.022,0.000,0.000, ,118.77,113.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.066,0.520,0.000,0.044,0.000,0.000, ,119.41,113.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.659,0.000,0.029,0.000,0.000, ,120.48,114.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.762,0.000,0.037,0.000,0.000, ,120.69,114.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
0.059,0.828,0.000,0.037,0.000,0.000, ,120.48,115.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.857,0.000,0.044,0.000,0.000, ,121.11,115.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.835,0.000,0.051,0.000,0.000, ,121.97,116.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.051,0.806,0.000,0.044,0.000,0.000, ,121.97,115.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.718,0.000,0.037,0.000,0.000, ,122.39,115.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.051,0.615,0.000,0.029,0.000,0.000, ,122.60,116.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.037,0.498,0.000,0.029,0.000,0.000, ,123.46,117.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.051,0.388,0.000,0.051,0.000,0.000, ,124.09,117.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.051,0.300,0.000,0.051,0.000,0.000, ,124.95,117.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.066,0.227,0.000,0.066,0.000,0.000, ,126.01,118.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.044,0.169,0.000,0.044,0.000,0.000, ,125.80,118.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.132,0.000,0.059,0.000,0.000, ,125.80,119.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.037,0.081,0.000,0.022,0.000,0.000, ,127.07,119.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.029,0.044,0.000,0.051,0.000,0.000, ,127.71,120.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.044,0.029,0.000,0.015,0.000,0.000, ,128.35,121.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.029,0.022,0.000,0.044,0.000,0.000, ,128.78,122.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
0.037,0.007,0.000,0.059,0.000,0.000, ,128.99,122.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.007,0.000,0.037,0.000,0.000, ,130.05,122.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.051,0.000,0.000,0.029,0.000,0.000, ,129.42,122.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.037,0.000,0.000,0.044,0.000,0.000, ,130.27,123.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.044,0.000,0.000,0.066,0.000,0.000, ,131.12,123.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.037,0.000,0.000,0.044,0.000,0.000, ,131.12,123.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.044,0.000,0.000,0.044,0.000,0.000, ,131.97,125.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.051,0.000,0.000,0.059,0.000,0.000, ,131.97,125.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.066,0.000,0.000, ,132.40,125.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.073,0.000,0.000, ,132.82,126.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.066,0.000,0.000, ,131.54,126.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.037,0.000,0.000,0.051,0.000,0.000, ,132.82,127.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.051,0.000,0.000,0.029,0.000,0.000, ,133.03,127.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.015,0.000,0.000, ,133.46,128.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.022,0.000,0.000, ,134.52,128.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.044,0.000,0.000,0.029,0.000,0.000, ,134.10,128.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.044,0.000,0.000, ,135.16,129.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.044,0.000,0.000,0.029,0.000,0.000, ,134.95,129.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.037,0.000,0.000, ,136.01,129.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.044,0.000,0.000,0.022,0.000,0.000, ,137.29,130.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.044,0.000,0.000,0.037,0.000,0.000, ,138.36,131.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.051,0.000,0.000,0.029,0.000,0.000, ,138.99,131.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.044,0.000,0.000,0.059,0.000,0.000, ,139.63,132.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.066,0.000,0.000, ,139.85,132.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
0.066,0.000,0.000,0.066,0.000,0.000, ,141.12,133.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,140.70,133.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
