SAP ID,109003008528,
0.059,0.000,0.000,0.044,0.000,0.000, ,141.12,133.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.029,0.000,0.000, ,142.83,134.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.022,0.000,0.000, ,143.46,134.42,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.037,0.000,0.000, ,144.95,135.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.044,0.000,0.000, ,144.95,135.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.037,0.000,0.000, ,145.81,135.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.059,0.000,0.000, ,146.02,135.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.051,0.000,0.000, ,144.95,136.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.051,0.000,0.000, ,145.17,137.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.029,0.000,0.000, ,146.02,137.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,147.30,137.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.125,0.007,0.000,0.044,0.000,0.000, ,147.72,138.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.059,0.000,0.000, ,147.93,138.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,148.15,138.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,149.00,139.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
0.073,0.000,0.000,0.059,0.000,0.000, ,147.93,139.95,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.022,0.000,0.000, ,149.21,140.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.044,0.000,0.000,0.044,0.000,0.000, ,149.85,141.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.029,0.000,0.000, ,150.28,141.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.051,0.000,0.000,0.029,0.000,0.000, ,151.34,141.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.044,0.000,0.000, ,151.77,141.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.029,0.000,0.000, ,153.04,142.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.029,0.000,0.000, ,152.83,143.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.037,0.000,0.000,0.051,0.000,0.000, ,152.62,143.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.037,0.000,0.000,0.044,0.000,0.000, ,154.11,144.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.044,0.000,0.000,0.059,0.000,0.000, ,154.32,144.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.051,0.000,0.000, ,154.53,145.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.051,0.000,0.000,0.059,0.000,0.000, ,155.17,145.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.059,0.000,0.000, ,155.81,145.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.059,0.000,0.000, ,156.87,146.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.044,0.000,0.000, ,156.45,146.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.059,0.000,0.000,0.044,0.000,0.000, ,156.87,146.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.022,0.000,0.000, ,156.87,146.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.029,0.000,0.000, ,157.09,147.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.051,0.000,0.000,0.015,0.000,0.000, ,157.94,148.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.044,0.000,0.000,0.037,0.000,0.000, ,157.51,148.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.037,0.000,0.000, ,157.94,148.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.066,0.000,0.000, ,159.22,148.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.066,0.000,0.000,0.066,0.000,0.000, ,159.64,149.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.051,0.000,0.000,0.044,0.000,0.000, ,160.07,149.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.037,0.000,0.000,0.044,0.000,0.000, ,161.13,149.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.044,0.000,0.000,0.044,0.000,0.000, ,161.13,150.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.037,0.000,0.000, ,161.77,149.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.051,0.000,0.000, ,161.98,151.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.066,0.000,0.000,0.037,0.000,0.000, ,161.98,150.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.051,0.000,0.000, ,163.05,151.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.059,0.000,0.000,0.044,0.000,0.000, ,161.98,151.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.41,
0.066,0.000,0.000,0.044,0.000,0.000, ,163.26,152.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.044,0.000,0.000,0.029,0.000,0.000, ,163.69,152.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.037,0.000,0.000, ,164.11,152.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.051,0.000,0.000,0.037,0.000,0.000, ,164.75,153.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.059,0.000,0.000, ,164.54,153.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.059,0.000,0.000, ,164.96,154.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.066,0.000,0.000,0.051,0.000,0.000, ,165.60,153.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.059,0.000,0.000, ,164.75,154.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.051,0.000,0.000, ,166.03,155.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.051,0.000,0.000,0.044,0.000,0.000, ,166.45,155.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
0.051,0.000,0.000,0.044,0.000,0.000, ,167.30,156.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
0.051,0.000,0.000,0.051,0.000,0.000, ,167.09,156.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.051,0.000,0.000, ,167.30,156.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.044,0.000,0.000, ,168.37,157.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.066,0.000,0.000, ,168.37,157.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.41,
0.051,0.000,0.000,0.029,0.000,0.000, ,167.94,158.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.051,0.000,0.000,0.037,0.000,0.000, ,169.65,158.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.037,0.000,0.000,0.015,0.000,0.000, ,169.43,158.90,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.029,0.000,0.000,0.015,0.000,0.000, ,169.65,159.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.65,159.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.45,
0.059,0.000,0.000,0.044,0.000,0.000, ,170.07,159.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.066,0.000,0.000, ,170.71,160.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.051,0.000,0.000,0.044,0.000,0.000, ,169.65,160.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.059,0.000,0.000,0.059,0.000,0.000, ,171.35,161.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.35,161.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.14,161.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.77,162.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.92,162.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.059,0.000,0.000, ,171.14,162.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.051,0.000,0.000, ,171.56,162.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.029,0.000,0.000, ,170.71,163.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.066,0.000,0.000,0.029,0.000,0.000, ,171.77,163.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.059,0.000,0.000,0.007,0.000,0.000, ,172.20,163.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.044,0.000,0.000,0.029,0.000,0.000, ,172.63,164.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.037,0.000,0.000, ,173.05,164.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.051,0.000,0.000, ,173.26,164.86,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.051,0.000,0.000,0.044,0.000,0.000, ,173.69,165.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.066,0.000,0.000, ,174.33,165.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
0.059,0.000,0.000,0.066,0.000,0.000, ,173.69,165.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.059,0.000,0.000,0.051,0.000,0.000, ,174.75,166.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.044,0.000,0.000, ,175.18,166.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.051,0.000,0.000, ,176.03,166.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.044,0.000,0.000, ,176.03,167.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.037,0.000,0.000, ,176.24,167.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.066,0.000,0.000,0.037,0.000,0.000, ,176.46,167.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.051,0.000,0.000, ,176.88,168.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.044,0.000,0.000, ,176.88,168.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.044,0.000,0.000,0.037,0.000,0.000, ,176.46,168.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.022,0.000,0.000, ,176.67,168.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.037,0.000,0.000, ,177.10,169.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.051,0.000,0.000, ,176.88,169.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.044,0.000,0.000, ,176.67,169.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.044,0.000,0.000, ,177.73,169.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.066,0.000,0.000, ,176.88,171.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.051,0.000,0.000,0.037,0.000,0.000, ,177.31,170.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.044,0.000,0.000, ,177.52,170.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.044,0.000,0.000,0.037,0.000,0.000, ,177.52,170.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.051,0.000,0.000, ,177.73,171.24,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.044,0.000,0.000, ,177.73,171.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.044,0.000,0.000, ,177.95,171.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.051,0.000,0.000, ,178.59,172.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.48,
0.059,0.000,0.000,0.037,0.000,0.000, ,177.52,172.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.029,0.000,0.000, ,178.59,172.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.044,0.000,0.000,0.029,0.000,0.000, ,179.01,172.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.044,0.000,0.000,0.022,0.000,0.000, ,178.80,173.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.044,0.000,0.000,0.015,0.000,0.000, ,179.44,173.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.051,0.000,0.000, ,178.80,173.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.059,0.000,0.000, ,179.65,174.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.081,0.000,0.000, ,180.08,174.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.066,0.000,0.000, ,178.80,173.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.059,0.000,0.000, ,179.86,173.80,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.037,0.000,0.000, ,180.08,174.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.037,0.000,0.000, ,180.29,174.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.022,0.000,0.000, ,180.50,174.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.037,0.000,0.000, ,179.65,175.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.029,0.000,0.000, ,180.08,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.037,0.000,0.000, ,179.44,174.65,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.015,0.000,0.000, ,180.50,175.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.022,0.000,0.000, ,180.71,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.037,0.000,0.000, ,180.50,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.044,0.000,0.000, ,180.71,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.051,0.000,0.000,0.051,0.000,0.000, ,180.50,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.066,0.000,0.000, ,180.50,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.066,0.000,0.000, ,180.93,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.051,0.000,0.000, ,180.50,176.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.051,0.000,0.000, ,179.65,176.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.037,0.000,0.000, ,180.50,176.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.022,0.000,0.000, ,180.71,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.051,0.000,0.000,0.029,0.000,0.000, ,180.93,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.051,0.000,0.000, ,180.29,176.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.044,0.000,0.000, ,180.71,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.051,0.000,0.000, ,181.35,176.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.059,0.000,0.000, ,180.29,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.037,0.000,0.000, ,180.50,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.037,0.000,0.000,0.037,0.000,0.000, ,181.14,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.037,0.000,0.000, ,181.14,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.037,0.000,0.000, ,181.35,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.059,0.000,0.000, ,181.14,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.59,
0.073,0.000,0.000,0.059,0.000,0.000, ,181.35,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
0.059,0.000,0.000,0.059,0.000,0.000, ,181.78,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.037,0.000,0.000, ,180.50,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.044,0.000,0.000, ,181.14,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.051,0.000,0.000,0.037,0.000,0.000, ,181.14,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.037,0.000,0.000, ,180.93,176.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.044,0.000,0.000, ,181.35,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.029,0.000,0.000, ,180.93,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.022,0.000,0.000, ,181.35,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.037,0.000,0.000, ,181.35,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.029,0.000,0.000, ,180.29,176.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.044,0.000,0.000, ,181.14,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.059,0.000,0.000, ,181.35,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.066,0.000,0.000, ,180.93,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.044,0.000,0.000, ,180.93,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.073,0.000,0.000, ,181.14,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.066,0.000,0.000, ,182.42,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.066,0.000,0.000, ,181.35,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.044,0.000,0.000, ,181.99,177.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.029,0.000,0.000, ,182.20,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.029,0.000,0.000, ,182.63,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.037,0.000,0.000, ,183.27,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.029,0.000,0.000, ,183.06,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.029,0.000,0.000, ,182.84,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,183.48,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.066,0.000,0.000, ,183.06,177.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.022,0.000,0.000, ,183.06,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.044,0.000,0.000, ,183.06,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.037,0.000,0.000, ,182.84,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.051,0.000,0.000, ,183.27,177.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.051,0.000,0.000, ,182.63,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.044,0.000,0.000, ,182.42,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.051,0.000,0.000, ,182.84,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.051,0.000,0.000, ,180.71,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.037,0.000,0.000, ,181.78,177.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.022,0.000,0.000, ,181.14,177.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.022,0.000,0.000, ,180.71,177.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.051,0.000,0.000,0.037,0.000,0.000, ,181.35,177.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.037,0.000,0.000, ,180.50,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,181.35,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.059,0.000,0.000, ,181.14,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.059,0.000,0.000, ,180.08,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.051,0.000,0.000, ,181.14,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.029,0.000,0.000, ,181.78,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.037,0.000,0.000, ,181.78,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
0.066,0.000,0.000,0.044,0.000,0.000, ,180.93,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.059,0.000,0.000, ,181.35,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.066,0.000,0.000, ,181.99,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.56,
0.073,0.000,0.000,0.029,0.000,0.000, ,181.57,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.051,0.000,0.000, ,180.29,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.044,0.000,0.000, ,181.14,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.037,0.000,0.000, ,180.93,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.022,0.000,0.000, ,181.57,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.037,0.000,0.000, ,181.14,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.044,0.000,0.000, ,180.71,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.059,0.000,0.000, ,180.93,178.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.037,0.000,0.000, ,179.22,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.037,0.000,0.000, ,179.86,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.044,0.000,0.000, ,179.44,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,29.78,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.059,0.000,0.000, ,179.01,177.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,52.53,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,179.44,177.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,69.93,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.044,0.000,0.000, ,178.37,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,83.15,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.059,0.000,0.000, ,178.80,177.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,92.78,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.051,0.000,0.000, ,179.01,176.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,99.63,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.029,0.000,0.000, ,178.16,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,96.63,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.022,0.000,0.000, ,179.01,176.99,0.00,0.00,0.00,0.00 ,,4000.00,17.44,4000.00,82.23,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.022,0.000,0.000, ,179.22,176.78,0.00,0.00,0.00,0.00 ,,4000.00,40.29,4000.00,69.30,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.022,0.000,0.000, ,179.22,176.99,0.00,0.00,0.00,0.00 ,,4000.00,59.67,4000.00,46.19,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.029,0.000,0.000, ,179.44,176.99,0.00,0.00,0.00,0.00 ,,4000.00,73.88,4000.00,21.94,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.029,0.000,0.000, ,179.44,176.99,0.00,0.00,0.00,0.00 ,,4000.00,74.43,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.044,0.000,0.000, ,179.65,176.99,0.00,0.00,0.00,0.00 ,,4000.00,48.21,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.066,0.000,0.000, ,179.65,176.56,0.00,0.00,0.00,0.00 ,,4000.00,21.43,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.059,0.000,0.000, ,177.73,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,178.16,176.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.059,0.000,0.000, ,177.52,176.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.051,0.000,0.000, ,178.16,177.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,26.67,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.044,0.000,0.000, ,177.10,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,44.43,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,176.24,176.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,61.36,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.051,0.000,0.000, ,176.24,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,75.35,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.051,0.000,0.000, ,175.82,176.56,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,81.98,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.037,0.000,0.000, ,175.18,176.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,85.42,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.029,0.000,0.000, ,175.39,176.14,0.00,0.00,0.00,0.00 ,,4000.00,23.85,4000.00,92.16,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,175.39,176.78,0.00,0.00,0.00,0.00 ,,4000.00,42.27,3842.74,98.72,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.029,0.000,0.000, ,175.61,176.35,0.00,0.00,0.00,0.00 ,,4000.00,57.44,3090.60,103.77,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.037,0.000,0.000, ,175.82,176.14,0.00,0.00,0.00,0.00 ,,4000.00,68.86,4000.00,100.22,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.059,0.000,0.000, ,175.61,176.14,0.00,0.00,0.00,0.00 ,,4000.00,77.80,2576.80,79.89,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,176.03,176.14,0.00,0.00,0.00,0.00 ,,4000.00,84.40,4000.00,67.84,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.051,0.000,0.000, ,173.90,176.14,0.00,0.00,0.00,0.00 ,,4000.00,85.57,4000.00,48.57,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.059,0.000,0.000, ,174.75,176.14,0.00,0.00,0.00,0.00 ,,4000.00,89.52,4000.00,40.37,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.059,0.000,0.000,0.044,0.000,0.000, ,174.75,176.14,0.00,0.00,0.00,0.00 ,,4000.00,80.11,4000.00,50.48,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.037,0.000,0.000, ,175.18,176.14,0.00,0.00,0.00,0.00 ,,4000.00,58.02,4000.00,62.67,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.022,0.000,0.000, ,175.61,176.14,0.00,0.00,0.00,0.00 ,,4000.00,54.51,4000.00,75.97,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.037,0.000,0.000, ,175.61,174.65,0.00,0.00,0.00,0.00 ,,4000.00,61.10,4000.00,87.33,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.066,0.000,0.000, ,176.46,174.65,0.00,0.00,0.00,0.00 ,,4000.00,70.15,4000.00,96.19,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.037,0.000,0.000, ,177.73,173.80,0.00,0.00,0.00,0.00 ,,4000.00,79.16,4000.00,102.16,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.051,0.000,0.000, ,175.82,173.16,0.00,0.00,0.00,0.00 ,,4000.00,87.07,4000.00,105.71,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.41,
0.073,0.000,0.000,0.029,0.000,0.000, ,177.10,174.01,0.00,0.00,0.00,0.00 ,,4000.00,88.28,4000.00,102.49,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.015,0.000,0.000, ,177.31,174.22,0.00,0.00,0.00,0.00 ,,4000.00,85.79,4000.00,102.23,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.015,0.000,0.000, ,176.88,173.58,0.00,0.00,0.00,0.00 ,,4000.00,87.29,4000.00,104.36,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.022,0.000,0.000, ,176.88,174.43,0.00,0.00,0.00,0.00 ,,4000.00,91.28,4000.00,106.78,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,176.24,174.86,0.00,0.00,0.00,0.00 ,,4000.00,94.76,4000.00,109.05,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.52,
0.073,0.000,0.000,0.059,0.000,0.000, ,176.03,176.14,0.00,0.00,0.00,0.00 ,,4000.00,98.28,4000.00,110.88,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.066,0.000,0.000, ,176.46,176.14,0.00,0.00,0.00,0.00 ,,4000.00,101.28,4000.00,111.94,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.066,0.000,0.000, ,175.61,176.14,0.00,0.00,0.00,0.00 ,,4000.00,103.52,4000.00,112.93,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.066,0.000,0.000,0.059,0.000,0.000, ,175.39,176.14,0.00,0.00,0.00,0.00 ,,4000.00,104.98,4000.00,113.70,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.051,0.000,0.000, ,175.18,176.14,0.00,0.00,0.00,0.00 ,,4000.00,106.01,4000.00,114.14,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.037,0.000,0.000, ,175.39,176.14,0.00,0.00,0.00,0.00 ,,4000.00,106.63,4000.00,114.29,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.044,0.000,0.000, ,174.75,174.86,0.00,0.00,0.00,0.00 ,,4000.00,107.07,4000.00,114.43,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.044,0.000,0.000, ,173.90,174.86,0.00,0.00,0.00,0.00 ,,4000.00,107.22,4000.00,114.40,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.029,0.000,0.000, ,173.69,174.22,0.00,0.00,0.00,0.00 ,,4000.00,107.36,4000.00,111.25,4000.00,32.64,4000.00,31.68,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.044,0.000,0.000, ,174.12,174.86,0.00,0.00,0.00,0.00 ,,4000.00,107.44,4000.00,108.94,4000.00,54.18,4000.00,52.75,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.037,0.000,0.000, ,173.69,173.80,0.00,0.00,0.00,0.00 ,,4000.00,107.44,4000.00,109.23,4000.00,71.50,4000.00,69.78,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.022,0.000,0.000, ,174.75,173.58,0.00,0.00,0.00,0.00 ,,4000.00,107.40,4000.00,110.26,4000.00,84.14,4000.00,81.87,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.022,0.000,0.000, ,174.97,173.80,0.00,0.00,0.00,0.00 ,,4000.00,107.47,4000.00,111.50,4000.00,87.69,4000.00,90.33,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.029,0.000,0.000, ,174.75,173.37,0.00,0.00,0.00,0.00 ,,4000.00,107.51,4000.00,112.42,4000.00,79.08,4000.00,86.23,4000.00,0.00,0.00,26.48,
0.059,0.000,0.000,0.029,0.000,0.000, ,175.39,173.80,0.00,0.00,0.00,0.00 ,,4000.00,107.66,4000.00,113.26,4000.00,53.00,4000.00,58.79,4000.00,0.00,5.86,26.48,
0.073,0.000,0.000,0.037,0.000,0.000, ,174.75,173.16,0.00,0.00,0.00,0.00 ,,4000.00,107.58,4000.00,113.55,4000.00,23.92,4000.00,27.80,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.066,0.000,0.000, ,175.82,174.01,0.00,0.00,0.00,0.00 ,,4000.00,107.51,4000.00,113.85,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.41,
0.088,0.000,0.000,0.066,0.000,0.000, ,175.82,173.58,0.00,0.00,0.00,0.00 ,,4000.00,107.44,4000.00,114.07,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.37,
0.073,0.000,0.000,0.066,0.000,0.000, ,176.03,173.37,0.00,0.00,0.00,0.00 ,,4000.00,107.55,4000.00,114.18,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.41,
0.088,0.000,0.000,0.051,0.000,0.000, ,176.88,173.80,0.00,0.00,0.00,0.00 ,,4000.00,107.62,4000.00,114.29,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.037,0.000,0.000, ,177.10,174.22,0.00,0.00,0.00,0.00 ,,4000.00,107.51,4000.00,114.36,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,177.52,174.22,0.00,0.00,0.00,0.00 ,,4000.00,107.33,4000.00,114.51,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.48,
0.066,0.000,0.000,0.044,0.000,0.000, ,177.31,173.80,0.00,0.00,0.00,0.00 ,,4000.00,107.33,4000.00,114.54,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.037,0.000,0.000, ,177.31,176.14,0.00,0.00,0.00,0.00 ,,4000.00,107.40,2887.42,115.02,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.037,0.000,0.000, ,177.31,174.01,0.00,0.00,0.00,0.00 ,,4000.00,107.40,1607.81,115.82,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.088,0.000,0.000,0.051,0.000,0.000, ,175.61,173.58,0.00,0.00,0.00,0.00 ,,4000.00,107.44,963.13,116.63,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.051,0.000,0.000, ,176.03,173.80,0.00,0.00,0.00,0.00 ,,4000.00,107.40,602.69,117.22,4000.00,0.00,4000.00,29.16,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.037,0.000,0.000, ,175.39,173.58,0.00,0.00,0.00,0.00 ,,3622.95,107.77,466.91,117.69,4000.00,22.45,4000.00,50.62,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.037,0.000,0.000, ,175.39,173.80,0.00,0.00,0.00,0.00 ,,1919.41,108.72,337.97,118.06,4000.00,43.70,4000.00,68.06,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.037,0.000,0.000, ,175.61,173.16,0.00,0.00,0.00,0.00 ,,1076.43,109.45,271.55,118.35,4000.00,63.33,3620.02,81.06,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.029,0.000,0.000, ,174.75,174.01,0.00,0.00,0.00,0.00 ,,651.53,110.22,222.71,118.50,4000.00,74.58,3905.25,89.67,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.059,0.000,0.000, ,174.75,173.16,0.00,0.00,0.00,0.00 ,,503.05,110.70,182.66,118.64,4000.00,83.22,4000.00,94.54,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.059,0.000,0.000, ,175.18,173.16,0.00,0.00,0.00,0.00 ,,340.90,110.99,129.91,118.64,4000.00,80.95,4000.00,90.40,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.059,0.000,0.000, ,173.69,173.37,0.00,0.00,0.00,0.00 ,,218.80,111.21,92.80,118.79,4000.00,81.61,4000.00,84.65,4000.00,0.00,0.00,26.41,
0.073,0.000,0.000,0.044,0.000,0.000, ,174.75,173.37,0.00,0.00,0.00,0.00 ,,140.66,111.43,84.00,118.83,4000.00,81.61,4000.00,73.66,4000.00,0.00,0.00,26.45,
0.066,0.000,0.000,0.037,0.000,0.000, ,174.97,173.37,0.00,0.00,0.00,0.00 ,,79.12,111.54,59.58,118.83,4000.00,81.47,4000.00,48.83,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.022,0.000,0.000, ,174.75,173.37,0.00,0.00,0.00,0.00 ,,27.35,111.58,43.96,118.83,4000.00,84.40,4000.00,25.13,4000.00,0.00,10.74,26.52,
0.066,0.000,0.000,0.051,0.000,0.000, ,175.39,173.80,0.00,0.00,0.00,0.00 ,,58.61,111.68,50.79,118.86,4000.00,90.44,4000.00,27.40,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.037,0.000,0.000, ,174.97,172.94,0.00,0.00,0.00,0.00 ,,68.38,111.68,52.75,118.86,4000.00,96.52,4000.00,42.34,4000.00,0.00,5.86,26.48,
0.088,0.000,0.000,0.029,0.000,0.000, ,176.03,173.80,0.00,0.00,0.00,0.00 ,,60.56,111.65,51.77,118.83,4000.00,101.36,4000.00,57.62,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.059,0.000,0.000, ,174.97,173.37,0.00,0.00,0.00,0.00 ,,58.61,111.68,51.77,118.83,4000.00,104.58,4000.00,68.64,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.029,0.000,0.000, ,175.39,173.16,0.00,0.00,0.00,0.00 ,,54.70,111.72,55.68,118.75,4000.00,106.56,4000.00,71.87,4000.00,0.00,0.00,26.41,
0.066,0.000,0.000,0.015,0.000,0.000, ,175.61,173.58,0.00,0.00,0.00,0.00 ,,52.75,111.72,59.58,118.75,4000.00,107.77,4000.00,71.06,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,175.82,173.80,0.00,0.00,0.00,0.00 ,,49.82,111.72,59.58,118.75,4000.00,108.79,4000.00,66.48,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.044,0.000,0.000, ,176.24,174.22,0.00,0.00,0.00,0.00 ,,50.79,111.76,60.56,118.75,3785.10,109.71,4000.00,72.23,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.037,0.000,0.000, ,176.67,173.80,0.00,0.00,0.00,0.00 ,,48.84,111.68,57.63,118.68,4000.00,110.07,4000.00,80.29,4000.00,0.00,5.86,26.48,
0.073,0.000,0.000,0.059,0.000,0.000, ,177.10,174.01,0.00,0.00,0.00,0.00 ,,27.35,111.68,54.70,118.64,4000.00,110.00,4000.00,85.09,4000.00,0.00,0.00,26.45,
0.088,0.000,0.000,0.066,0.000,0.000, ,177.10,173.80,0.00,0.00,0.00,0.00 ,,38.10,111.61,57.63,118.53,4000.00,106.48,4000.00,89.05,4000.00,0.00,0.00,26.45,
0.095,0.000,0.000,0.066,0.000,0.000, ,177.52,173.58,0.00,0.00,0.00,0.00 ,,16.61,111.68,44.93,118.61,4000.00,94.54,4000.00,86.59,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.066,0.000,0.000, ,176.67,173.16,0.00,0.00,0.00,0.00 ,,0.98,111.65,42.98,118.57,4000.00,92.89,4000.00,89.38,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.037,0.000,0.000, ,177.52,172.73,0.00,0.00,0.00,0.00 ,,0.98,111.65,46.89,118.61,4000.00,96.12,4000.00,93.52,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.051,0.000,0.000, ,177.52,173.37,0.00,0.00,0.00,0.00 ,,18.56,111.65,50.79,118.57,4000.00,100.37,4000.00,97.18,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,177.52,172.73,0.00,0.00,0.00,0.00 ,,44.93,111.61,52.75,118.53,4000.00,103.77,4000.00,99.89,4000.00,0.00,5.86,26.48,
0.081,0.000,0.000,0.029,0.000,0.000, ,176.88,173.16,0.00,0.00,0.00,0.00 ,,65.45,111.61,51.77,118.50,4000.00,106.26,4000.00,97.29,4000.00,0.00,0.00,26.48,
0.095,0.000,0.000,0.029,0.000,0.000, ,176.03,172.73,0.00,0.00,0.00,0.00 ,,56.65,111.54,46.89,118.46,3627.84,107.99,4000.00,89.93,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.044,0.000,0.000, ,176.67,172.94,0.00,0.00,0.00,0.00 ,,45.91,111.54,46.89,118.39,4000.00,109.12,4000.00,90.55,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,176.24,172.52,0.00,0.00,0.00,0.00 ,,48.84,111.43,44.93,118.42,4000.00,109.56,4000.00,93.88,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.029,0.000,0.000, ,175.82,172.94,0.00,0.00,0.00,0.00 ,,56.65,111.50,42.98,118.42,4000.00,110.00,4000.00,97.51,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.022,0.000,0.000, ,175.61,172.94,0.00,0.00,0.00,0.00 ,,57.63,111.43,45.91,118.42,3766.54,110.37,4000.00,100.22,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.022,0.000,0.000, ,174.97,173.16,0.00,0.00,0.00,0.00 ,,56.65,111.43,47.86,118.39,4000.00,110.55,4000.00,102.01,4000.00,0.00,5.86,26.52,
0.059,0.000,0.000,0.037,0.000,0.000, ,174.75,174.01,0.00,0.00,0.00,0.00 ,,56.65,111.43,47.86,118.39,4000.00,110.59,4000.00,99.89,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,174.12,173.58,0.00,0.00,0.00,0.00 ,,59.58,111.47,44.93,118.39,4000.00,110.59,4000.00,99.78,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,174.12,173.58,0.00,0.00,0.00,0.00 ,,59.58,111.43,44.93,118.32,4000.00,110.59,4000.00,101.14,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.073,0.000,0.000, ,174.54,173.80,0.00,0.00,0.00,0.00 ,,59.58,111.43,45.91,118.28,3498.90,110.77,4000.00,102.49,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.059,0.000,0.000, ,172.84,173.58,0.00,0.00,0.00,0.00 ,,48.84,111.43,42.98,118.24,2152.87,111.39,3258.61,103.92,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.044,0.000,0.000, ,174.12,173.58,0.00,0.00,0.00,0.00 ,,37.12,111.47,42.98,118.28,1545.30,112.09,3466.67,104.91,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.044,0.000,0.000, ,173.69,173.37,0.00,0.00,0.00,0.00 ,,38.10,111.50,42.00,118.28,1064.71,112.67,1945.79,105.90,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.029,0.000,0.000, ,173.48,173.80,0.00,0.00,0.00,0.00 ,,44.93,111.39,42.98,118.21,664.22,113.19,998.29,106.89,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.029,0.000,0.000, ,173.90,173.80,0.00,0.00,0.00,0.00 ,,42.98,111.43,44.93,118.21,475.70,113.63,590.96,107.62,4000.00,0.00,0.00,26.52,
