SAP ID,109003008528,
0.088,0.000,0.000,0.044,0.000,0.000, ,172.84,173.58,0.00,0.00,0.00,0.00 ,,56.65,111.39,42.98,118.17,418.07,113.92,592.92,108.06,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.051,0.000,0.000, ,173.05,173.58,0.00,0.00,0.00,0.00 ,,69.35,111.36,42.98,118.17,375.09,114.03,516.73,108.32,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.044,0.000,0.000, ,172.63,173.16,0.00,0.00,0.00,0.00 ,,67.40,111.39,44.93,118.21,465.93,114.18,350.67,108.53,4000.00,0.00,5.86,26.48,
0.088,0.000,0.000,0.059,0.000,0.000, ,171.56,173.80,0.00,0.00,0.00,0.00 ,,65.45,111.39,44.93,118.13,379.98,114.18,230.53,108.79,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.044,0.000,0.000, ,172.41,173.16,0.00,0.00,0.00,0.00 ,,69.35,111.39,42.00,118.13,266.67,114.29,168.01,108.90,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,172.41,173.16,0.00,0.00,0.00,0.00 ,,59.58,111.36,42.00,118.17,197.31,114.32,135.78,109.05,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.037,0.000,0.000, ,173.05,173.37,0.00,0.00,0.00,0.00 ,,52.75,111.36,45.91,118.13,152.38,114.43,108.42,109.19,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,173.26,173.80,0.00,0.00,0.00,0.00 ,,55.68,111.39,49.82,118.10,119.17,114.47,86.94,109.27,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.051,0.000,0.000, ,173.05,174.01,0.00,0.00,0.00,0.00 ,,60.56,111.32,48.84,118.02,101.59,114.47,76.19,109.23,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.051,0.000,0.000, ,173.05,174.01,0.00,0.00,0.00,0.00 ,,53.72,111.25,50.79,117.99,95.73,114.47,67.40,109.27,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.044,0.000,0.000, ,171.99,174.22,0.00,0.00,0.00,0.00 ,,61.54,111.25,50.79,117.99,91.82,114.51,60.56,109.30,4000.00,0.00,0.00,26.52,
0.169,0.147,0.000,0.044,0.000,0.000, ,170.07,173.58,0.00,0.00,0.00,0.00 ,,59.58,111.25,49.82,117.95,84.00,114.47,61.54,109.30,4000.00,0.00,0.00,26.52,
0.117,0.000,0.000,0.044,0.000,0.000, ,170.07,174.01,0.00,0.00,0.00,0.00 ,,51.77,111.21,45.91,117.99,82.05,114.51,58.61,109.34,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.022,0.000,0.000, ,168.79,173.58,0.00,0.00,0.00,0.00 ,,55.68,111.21,45.91,117.95,78.14,114.51,57.63,109.38,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.051,0.000,0.000, ,168.58,174.01,0.00,0.00,0.00,0.00 ,,68.38,111.06,44.93,117.80,75.21,114.47,57.63,109.27,4000.00,0.00,5.86,26.59,
0.059,0.000,0.000,0.022,0.000,0.000, ,168.58,173.16,0.00,0.00,0.00,0.00 ,,51.77,110.59,43.96,117.40,70.33,114.14,53.72,109.16,4000.00,0.00,5.86,26.59,
0.081,0.000,0.000,0.029,0.000,0.000, ,168.58,172.94,0.00,0.00,0.00,0.00 ,,26.37,110.77,42.00,117.44,70.33,114.25,53.72,109.16,4000.00,0.00,5.86,26.52,
0.095,0.000,0.000,0.044,0.000,0.000, ,169.86,173.37,0.00,0.00,0.00,0.00 ,,15.63,110.84,43.96,117.44,73.26,114.32,56.65,109.16,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.029,0.000,0.000, ,169.65,173.80,0.00,0.00,0.00,0.00 ,,0.98,110.84,42.00,117.40,71.31,114.32,53.72,109.16,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.029,0.000,0.000, ,170.92,173.58,0.00,0.00,0.00,0.00 ,,0.00,110.84,43.96,117.40,70.33,114.29,52.75,109.19,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.044,0.000,0.000, ,171.77,173.58,0.00,0.00,0.00,0.00 ,,0.00,110.81,42.00,117.40,75.21,114.29,53.72,109.16,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.051,0.000,0.000, ,171.56,174.01,0.00,0.00,0.00,0.00 ,,0.00,110.77,42.00,117.33,72.28,114.29,50.79,109.08,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,171.56,174.22,0.00,0.00,0.00,0.00 ,,0.00,110.73,44.93,117.25,72.28,114.21,48.84,109.08,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.059,0.000,0.000, ,170.71,173.37,0.00,0.00,0.00,0.00 ,,0.00,110.73,44.93,117.25,70.33,114.18,48.84,109.05,4000.00,0.00,0.00,26.56,
0.095,0.000,0.000,0.066,0.000,0.000, ,171.56,173.37,0.00,0.00,0.00,0.00 ,,0.00,110.66,42.98,117.18,72.28,114.14,46.89,109.01,4000.00,0.00,0.00,26.52,
0.117,0.000,0.000,0.066,0.000,0.000, ,173.26,174.43,0.00,0.00,0.00,0.00 ,,0.00,110.70,42.98,117.14,70.33,114.07,43.96,108.94,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.066,0.000,0.000, ,172.84,173.80,0.00,0.00,0.00,0.00 ,,0.00,110.66,42.98,117.11,72.28,114.18,42.98,108.94,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.044,0.000,0.000, ,173.90,173.58,0.00,0.00,0.00,0.00 ,,0.00,110.73,39.07,117.11,66.42,114.14,42.98,108.94,4000.00,0.00,0.00,26.56,
0.132,0.059,0.000,0.044,0.000,0.000, ,174.12,174.65,0.00,0.00,0.00,0.00 ,,21.49,110.77,39.07,117.11,70.33,114.21,42.98,109.01,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.022,0.000,0.000, ,173.26,174.01,0.00,0.00,0.00,0.00 ,,11.72,110.73,40.05,117.11,73.26,114.14,46.89,108.90,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.022,0.000,0.000, ,173.26,173.80,0.00,0.00,0.00,0.00 ,,4.88,110.70,41.03,117.07,70.33,114.10,45.91,108.94,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.037,0.000,0.000, ,172.20,173.37,0.00,0.00,0.00,0.00 ,,54.70,110.66,41.03,117.03,70.33,114.10,40.05,108.94,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.029,0.000,0.000, ,172.84,174.01,0.00,0.00,0.00,0.00 ,,60.56,110.62,42.98,117.03,70.33,114.07,45.91,108.90,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.051,0.000,0.000, ,173.05,174.01,0.00,0.00,0.00,0.00 ,,68.38,110.77,41.03,117.22,77.17,114.07,48.84,108.94,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.044,0.000,0.000, ,171.77,173.58,0.00,0.00,0.00,0.00 ,,60.56,110.88,41.03,117.36,79.12,114.14,48.84,108.94,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.059,0.000,0.000, ,172.20,174.01,0.00,0.00,0.00,0.00 ,,51.77,110.92,42.00,117.47,76.19,114.14,50.79,108.97,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.029,0.000,0.000, ,172.41,174.01,0.00,0.00,0.00,0.00 ,,29.30,110.95,41.03,117.55,76.19,114.18,53.72,109.01,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.037,0.000,0.000, ,173.05,174.43,0.00,0.00,0.00,0.00 ,,31.26,110.99,42.00,117.58,73.26,114.21,57.63,109.01,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.066,0.000,0.000, ,172.41,174.22,0.00,0.00,0.00,0.00 ,,44.93,110.99,42.00,117.58,70.33,114.18,60.56,108.94,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.051,0.000,0.000, ,172.20,174.65,0.00,0.00,0.00,0.00 ,,47.86,110.95,41.03,117.58,72.28,114.21,61.54,108.94,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.051,0.000,0.000, ,172.84,174.86,0.00,0.00,0.00,0.00 ,,49.82,110.95,41.03,117.55,70.33,114.18,63.49,108.90,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.037,0.000,0.000, ,172.41,174.65,0.00,0.00,0.00,0.00 ,,52.75,110.92,40.05,117.47,72.28,114.14,61.54,108.86,4000.00,0.00,0.00,26.52,
0.103,0.000,0.000,0.051,0.000,0.000, ,171.56,175.29,0.00,0.00,0.00,0.00 ,,59.58,110.88,40.05,117.55,73.26,114.10,59.58,108.86,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.029,0.000,0.000, ,172.41,174.86,0.00,0.00,0.00,0.00 ,,55.68,110.88,36.14,117.55,74.24,114.10,56.65,108.86,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.037,0.000,0.000, ,172.84,175.07,0.00,0.00,0.00,0.00 ,,48.84,110.92,40.05,117.51,70.33,114.10,57.63,108.86,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.022,0.000,0.000, ,173.90,174.86,0.00,0.00,0.00,0.00 ,,38.10,110.88,40.05,117.47,73.26,114.14,59.58,108.86,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.037,0.000,0.000, ,175.18,176.14,0.00,0.00,0.00,0.00 ,,31.26,110.88,41.03,117.51,72.28,114.10,60.56,108.83,4000.00,0.00,5.86,26.56,
0.088,0.000,0.000,0.044,0.000,0.000, ,175.61,176.14,0.00,0.00,0.00,0.00 ,,42.00,110.84,41.03,117.51,70.33,114.10,60.56,108.83,4000.00,0.00,5.86,26.52,
0.095,0.000,0.000,0.051,0.000,0.000, ,177.10,175.07,0.00,0.00,0.00,0.00 ,,53.72,110.84,41.03,117.40,74.24,114.03,64.47,108.79,4000.00,0.00,0.00,26.48,
0.095,0.000,0.000,0.051,0.000,0.000, ,175.82,174.86,0.00,0.00,0.00,0.00 ,,52.75,110.81,41.03,117.47,77.17,114.03,81.07,108.75,4000.00,0.00,0.00,26.56,
0.095,0.000,0.000,0.037,0.000,0.000, ,176.24,174.86,0.00,0.00,0.00,0.00 ,,43.96,110.77,42.00,117.47,80.10,113.99,82.05,108.75,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,175.39,176.14,0.00,0.00,0.00,0.00 ,,49.82,110.77,42.00,117.47,77.17,113.99,79.12,108.75,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.037,0.000,0.000, ,172.20,176.14,0.00,0.00,0.00,0.00 ,,44.93,110.84,42.00,117.47,77.17,113.99,77.17,108.75,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.037,0.000,0.000, ,173.26,176.14,0.00,0.00,0.00,0.00 ,,40.05,110.77,42.00,117.44,76.19,113.92,75.21,108.72,4000.00,0.00,0.00,26.59,
0.088,0.000,0.000,0.051,0.000,0.000, ,172.41,174.86,0.00,0.00,0.00,0.00 ,,47.86,110.77,44.93,117.36,76.19,113.96,71.31,108.72,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.044,0.000,0.000, ,171.99,176.14,0.00,0.00,0.00,0.00 ,,59.58,110.77,42.00,117.40,77.17,113.96,70.33,108.68,4000.00,0.00,5.86,26.56,
0.059,0.000,0.000,0.059,0.000,0.000, ,172.63,176.14,0.00,0.00,0.00,0.00 ,,64.47,110.70,43.96,117.36,76.19,113.92,71.31,108.64,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.044,0.000,0.000, ,170.92,174.86,0.00,0.00,0.00,0.00 ,,68.38,110.77,43.96,117.29,69.35,113.88,73.26,108.61,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.059,0.000,0.000, ,171.56,175.07,0.00,0.00,0.00,0.00 ,,66.42,110.77,40.05,117.29,66.42,113.92,71.31,108.61,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.022,0.000,0.000, ,171.35,174.86,0.00,0.00,0.00,0.00 ,,60.56,110.77,42.00,117.25,64.47,113.88,67.40,108.61,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.029,0.000,0.000, ,171.35,176.14,0.00,0.00,0.00,0.00 ,,59.58,110.77,41.03,117.33,63.49,113.88,59.58,108.64,4000.00,0.00,5.86,26.59,
0.081,0.000,0.000,0.037,0.000,0.000, ,171.99,174.65,0.00,0.00,0.00,0.00 ,,70.33,110.77,41.03,117.29,61.54,113.88,56.65,108.61,4000.00,0.00,0.00,26.56,
0.117,0.000,0.000,0.029,0.000,0.000, ,171.99,174.86,0.00,0.00,0.00,0.00 ,,63.49,110.77,41.03,117.25,59.58,113.85,52.75,108.57,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.037,0.000,0.000, ,172.84,176.14,0.00,0.00,0.00,0.00 ,,54.70,110.73,40.05,117.25,63.49,113.88,55.68,108.61,4000.00,0.00,10.74,26.56,
0.095,0.000,0.000,0.051,0.000,0.000, ,174.75,176.14,0.00,0.00,0.00,0.00 ,,51.77,110.73,40.05,117.22,60.56,113.85,52.75,108.57,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.066,0.000,0.000, ,174.75,176.14,0.00,0.00,0.00,0.00 ,,55.68,110.66,40.05,117.14,63.49,113.81,52.75,108.53,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.044,0.000,0.000, ,174.75,176.14,0.00,0.00,0.00,0.00 ,,59.58,110.70,37.12,117.22,63.49,113.85,52.75,108.61,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.059,0.000,0.000, ,174.75,176.56,0.00,0.00,0.00,0.00 ,,64.47,110.77,37.12,117.22,60.56,113.81,50.79,108.57,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.059,0.000,0.000, ,174.75,176.14,0.00,0.00,0.00,0.00 ,,62.52,110.70,40.05,117.22,61.54,113.81,50.79,108.57,4000.00,0.00,0.00,26.56,
0.095,0.000,0.000,0.051,0.000,0.000, ,174.12,176.14,0.00,0.00,0.00,0.00 ,,55.68,110.66,40.05,117.14,61.54,113.77,53.72,108.57,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.051,0.000,0.000, ,174.33,176.14,0.00,0.00,0.00,0.00 ,,15.63,110.62,37.12,117.11,64.47,113.77,55.68,108.53,4000.00,0.00,0.00,26.56,
0.103,0.000,0.000,0.037,0.000,0.000, ,174.75,176.14,0.00,0.00,0.00,0.00 ,,4.88,110.59,36.14,117.11,63.49,113.74,51.77,108.50,4000.00,0.00,0.00,26.59,
0.125,0.000,0.000,0.059,0.000,0.000, ,174.97,176.14,0.00,0.00,0.00,0.00 ,,18.56,110.51,35.16,117.11,60.56,113.70,49.82,108.50,4000.00,0.00,0.00,26.59,
0.088,0.000,0.000,0.044,0.000,0.000, ,174.12,176.14,0.00,0.00,0.00,0.00 ,,45.91,110.55,32.23,117.07,56.65,113.74,48.84,108.50,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.029,0.000,0.000, ,174.75,176.35,0.00,0.00,0.00,0.00 ,,59.58,110.48,32.23,117.07,55.68,113.70,46.89,108.46,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.015,0.000,0.000, ,173.90,176.14,0.00,0.00,0.00,0.00 ,,60.56,110.55,31.26,117.14,56.65,113.70,52.75,108.46,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.029,0.000,0.000, ,173.26,176.14,0.00,0.00,0.00,0.00 ,,52.75,110.55,34.19,117.11,56.65,113.70,55.68,108.46,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.037,0.000,0.000, ,173.48,176.14,0.00,0.00,0.00,0.00 ,,48.84,110.55,35.16,117.03,57.63,113.74,59.58,108.46,4000.00,0.00,0.00,26.59,
0.095,0.000,0.000,0.037,0.000,0.000, ,172.84,176.35,0.00,0.00,0.00,0.00 ,,46.89,110.51,34.19,117.03,57.63,113.74,57.63,108.42,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.044,0.000,0.000, ,173.26,176.14,0.00,0.00,0.00,0.00 ,,47.86,110.48,36.14,117.00,56.65,113.66,59.58,108.42,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.066,0.000,0.000, ,172.63,176.14,0.00,0.00,0.00,0.00 ,,42.00,110.44,36.14,117.00,55.68,113.66,59.58,108.39,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.044,0.000,0.000, ,172.84,176.99,0.00,0.00,0.00,0.00 ,,50.79,110.51,35.16,116.96,56.65,113.63,58.61,108.35,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.044,0.000,0.000, ,173.48,176.78,0.00,0.00,0.00,0.00 ,,48.84,110.55,35.16,117.03,57.63,113.66,56.65,108.35,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.037,0.000,0.000, ,173.05,176.56,0.00,0.00,0.00,0.00 ,,37.12,110.55,35.16,117.00,57.63,113.63,52.75,108.35,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.059,0.000,0.000, ,172.84,176.56,0.00,0.00,0.00,0.00 ,,30.28,110.59,36.14,116.96,55.68,113.70,53.72,108.35,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.051,0.000,0.000, ,172.41,176.56,0.00,0.00,0.00,0.00 ,,34.19,110.59,35.16,116.96,55.68,113.63,51.77,108.35,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.044,0.000,0.000, ,171.99,176.56,0.00,0.00,0.00,0.00 ,,32.23,110.55,36.14,116.92,55.68,113.63,51.77,108.32,4000.00,0.00,0.00,26.52,
0.110,0.000,0.000,0.037,0.000,0.000, ,172.63,176.35,0.00,0.00,0.00,0.00 ,,34.19,110.62,36.14,116.89,56.65,113.55,51.77,108.32,4000.00,0.00,10.74,26.48,
0.095,0.000,0.000,0.051,0.000,0.000, ,171.99,176.56,0.00,0.00,0.00,0.00 ,,37.12,110.59,36.14,116.85,55.68,113.59,49.82,108.28,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.044,0.000,0.000, ,173.26,176.14,0.00,0.00,0.00,0.00 ,,38.10,110.59,38.10,116.85,52.75,113.59,46.89,108.28,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.022,0.000,0.000, ,173.48,176.14,0.00,0.00,0.00,0.00 ,,33.21,110.62,36.14,116.89,53.72,113.55,46.89,108.32,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.037,0.000,0.000, ,174.12,176.14,0.00,0.00,0.00,0.00 ,,27.35,110.55,37.12,116.92,52.75,113.52,45.91,108.32,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.037,0.000,0.000, ,175.61,176.56,0.00,0.00,0.00,0.00 ,,42.00,110.59,42.98,116.92,56.65,113.55,48.84,108.32,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.044,0.000,0.000, ,175.39,176.14,0.00,0.00,0.00,0.00 ,,47.86,110.51,42.98,116.85,56.65,113.55,49.82,108.32,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,174.75,176.35,0.00,0.00,0.00,0.00 ,,54.70,110.44,41.03,116.81,55.68,113.52,47.86,108.24,4000.00,0.00,0.00,26.52,
0.103,0.000,0.000,0.059,0.000,0.000, ,175.82,176.78,0.00,0.00,0.00,0.00 ,,47.86,110.40,41.03,116.78,54.70,113.48,44.93,108.24,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.051,0.000,0.000, ,174.12,176.14,0.00,0.00,0.00,0.00 ,,42.00,110.48,40.05,116.81,53.72,113.52,42.98,108.24,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.051,0.000,0.000, ,174.97,176.14,0.00,0.00,0.00,0.00 ,,40.05,110.48,39.07,116.81,53.72,113.52,44.93,108.21,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.037,0.000,0.000, ,174.75,176.14,0.00,0.00,0.00,0.00 ,,44.93,110.51,40.05,116.81,55.68,113.52,44.93,108.24,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,174.12,176.14,0.00,0.00,0.00,0.00 ,,32.23,110.51,41.03,116.78,51.77,113.44,44.93,108.21,4000.00,0.00,5.86,26.52,
0.081,0.000,0.000,0.037,0.000,0.000, ,174.33,176.14,0.00,0.00,0.00,0.00 ,,19.54,110.48,42.98,116.78,52.75,113.48,42.98,108.24,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.044,0.000,0.000, ,173.48,174.65,0.00,0.00,0.00,0.00 ,,21.49,110.44,43.96,116.78,50.79,113.44,42.98,108.21,4000.00,0.00,0.00,26.52,
0.103,0.000,0.000,0.044,0.000,0.000, ,173.48,176.14,0.00,0.00,0.00,0.00 ,,19.54,110.40,41.03,116.74,48.84,113.44,42.00,108.17,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.059,0.000,0.000, ,172.20,174.65,0.00,0.00,0.00,0.00 ,,19.54,110.40,41.03,116.74,47.86,113.41,39.07,108.17,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.044,0.000,0.000, ,171.99,174.65,0.00,0.00,0.00,0.00 ,,40.05,110.37,42.98,116.67,50.79,113.41,38.10,108.17,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.037,0.000,0.000, ,171.99,174.65,0.00,0.00,0.00,0.00 ,,55.68,110.37,42.98,116.67,47.86,113.41,38.10,108.17,4000.00,0.00,0.00,26.48,
0.066,0.000,0.000,0.022,0.000,0.000, ,172.20,174.01,0.00,0.00,0.00,0.00 ,,62.52,110.37,41.03,116.70,47.86,113.44,36.14,108.17,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.037,0.000,0.000, ,172.41,174.22,0.00,0.00,0.00,0.00 ,,50.79,110.44,40.05,116.70,46.89,113.41,36.14,108.13,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,172.41,173.80,0.00,0.00,0.00,0.00 ,,46.89,110.44,42.98,116.70,47.86,113.41,38.10,108.13,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.037,0.000,0.000, ,173.26,174.65,0.00,0.00,0.00,0.00 ,,37.12,110.37,42.98,116.67,46.89,113.41,38.10,108.13,4000.00,0.00,0.00,26.48,
0.095,0.000,0.000,0.051,0.000,0.000, ,174.12,174.22,0.00,0.00,0.00,0.00 ,,38.10,110.40,41.03,116.67,46.89,113.41,36.14,108.10,4000.00,0.00,0.00,26.48,
0.095,0.000,0.000,0.073,0.000,0.000, ,174.33,173.58,0.00,0.00,0.00,0.00 ,,51.77,110.44,42.98,116.70,42.98,113.33,32.23,108.10,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.081,0.000,0.000, ,173.69,173.58,0.00,0.00,0.00,0.00 ,,59.58,110.37,43.96,116.56,42.98,113.33,31.26,108.06,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.037,0.000,0.000, ,174.54,172.52,0.00,0.00,0.00,0.00 ,,55.68,110.40,43.96,116.52,40.05,113.30,30.28,108.10,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.059,0.000,0.000, ,174.33,172.09,0.00,0.00,0.00,0.00 ,,46.89,110.37,44.93,116.48,40.05,113.30,30.28,108.10,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,175.18,171.24,0.00,0.00,0.00,0.00 ,,46.89,110.33,44.93,116.48,39.07,113.33,30.28,108.10,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.029,0.000,0.000, ,174.97,172.09,0.00,0.00,0.00,0.00 ,,38.10,110.26,46.89,116.34,40.05,113.26,30.28,108.02,4000.00,0.00,0.00,26.45,
0.095,0.000,0.000,0.044,0.000,0.000, ,175.18,170.82,0.00,0.00,0.00,0.00 ,,37.12,110.11,43.96,116.23,41.03,113.19,30.28,107.99,4000.00,0.00,5.86,26.48,
0.073,0.000,0.000,0.022,0.000,0.000, ,176.24,171.03,0.00,0.00,0.00,0.00 ,,37.12,110.04,42.98,116.08,39.07,113.19,28.33,107.95,4000.00,0.00,0.00,26.45,
0.103,0.000,0.000,0.037,0.000,0.000, ,175.18,170.39,0.00,0.00,0.00,0.00 ,,39.07,110.00,42.98,116.12,37.12,113.08,28.33,107.95,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.037,0.000,0.000, ,175.39,170.60,0.00,0.00,0.00,0.00 ,,48.84,109.96,42.00,116.04,37.12,113.11,28.33,107.91,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.022,0.000,0.000, ,175.18,171.45,0.00,0.00,0.00,0.00 ,,61.54,109.93,42.00,115.97,37.12,113.11,28.33,107.95,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.015,0.000,0.000, ,175.18,171.88,0.00,0.00,0.00,0.00 ,,62.52,109.93,42.98,115.93,41.03,113.15,30.28,107.88,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.029,0.000,0.000, ,174.75,173.58,0.00,0.00,0.00,0.00 ,,58.61,109.93,42.00,116.01,40.05,113.04,31.26,107.88,4000.00,0.00,5.86,26.52,
0.117,0.000,0.000,0.044,0.000,0.000, ,174.33,172.94,0.00,0.00,0.00,0.00 ,,44.93,109.93,42.98,115.93,43.96,113.11,32.23,107.84,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.051,0.000,0.000, ,173.90,172.31,0.00,0.00,0.00,0.00 ,,43.96,109.82,42.98,115.90,42.98,113.04,31.26,107.88,4000.00,0.00,0.00,26.48,
0.095,0.000,0.000,0.044,0.000,0.000, ,173.90,172.73,0.00,0.00,0.00,0.00 ,,43.96,109.85,42.98,115.79,46.89,113.00,35.16,107.80,4000.00,0.00,0.00,26.45,
0.088,0.000,0.000,0.051,0.000,0.000, ,172.63,172.31,0.00,0.00,0.00,0.00 ,,37.12,109.89,42.00,115.75,43.96,113.00,34.19,107.80,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.051,0.000,0.000, ,173.26,171.67,0.00,0.00,0.00,0.00 ,,40.05,109.89,42.00,115.79,46.89,113.00,35.16,107.80,4000.00,0.00,0.00,26.45,
0.073,0.000,0.000,0.037,0.000,0.000, ,173.48,170.82,0.00,0.00,0.00,0.00 ,,39.07,109.89,42.00,115.82,47.86,113.00,38.10,107.84,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.029,0.000,0.000, ,172.84,171.45,0.00,0.00,0.00,0.00 ,,33.21,109.85,40.05,115.79,47.86,113.00,38.10,107.80,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.029,0.000,0.000, ,173.69,171.45,0.00,0.00,0.00,0.00 ,,42.98,109.85,42.00,115.79,48.84,112.97,41.03,107.88,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.051,0.000,0.000, ,172.84,171.67,0.00,0.00,0.00,0.00 ,,44.93,109.89,42.00,115.79,50.79,113.00,44.93,107.80,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.044,0.000,0.000, ,172.84,172.73,0.00,0.00,0.00,0.00 ,,46.89,110.00,40.05,115.93,48.84,113.08,47.86,107.88,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.044,0.000,0.000, ,172.84,172.52,0.00,0.00,0.00,0.00 ,,48.84,110.11,40.05,116.12,48.84,113.04,47.86,107.91,4000.00,0.00,5.86,26.45,
0.081,0.000,0.000,0.044,0.000,0.000, ,171.77,172.52,0.00,0.00,0.00,0.00 ,,48.84,110.18,39.07,116.23,50.79,113.11,48.84,107.95,4000.00,0.00,0.00,26.45,
0.081,0.000,0.000,0.044,0.000,0.000, ,172.20,172.09,0.00,0.00,0.00,0.00 ,,47.86,110.22,36.14,116.26,50.79,113.11,51.77,107.99,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.037,0.000,0.000, ,172.20,173.16,0.00,0.00,0.00,0.00 ,,42.98,110.26,40.05,116.30,51.77,113.11,62.52,108.02,4000.00,0.00,5.86,26.52,
0.081,0.000,0.000,0.037,0.000,0.000, ,172.20,172.09,0.00,0.00,0.00,0.00 ,,37.12,110.22,40.05,116.34,52.75,113.08,65.45,108.10,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.051,0.000,0.000, ,171.56,172.09,0.00,0.00,0.00,0.00 ,,50.79,110.33,40.05,116.34,51.77,113.11,62.52,108.13,4000.00,0.00,5.86,26.52,
0.081,0.000,0.000,0.051,0.000,0.000, ,171.77,172.09,0.00,0.00,0.00,0.00 ,,42.98,110.26,42.00,116.30,55.68,113.11,60.56,108.17,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.037,0.000,0.000, ,172.41,172.09,0.00,0.00,0.00,0.00 ,,37.12,110.26,40.05,116.34,55.68,113.00,56.65,108.17,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.059,0.000,0.000, ,173.05,172.31,0.00,0.00,0.00,0.00 ,,32.23,110.26,40.05,116.26,54.70,113.04,53.72,108.17,4000.00,0.00,0.00,26.48,
0.095,0.000,0.000,0.051,0.000,0.000, ,171.77,172.73,0.00,0.00,0.00,0.00 ,,36.14,110.22,40.05,116.30,54.70,113.00,52.75,108.17,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.029,0.000,0.000, ,172.84,172.94,0.00,0.00,0.00,0.00 ,,43.96,110.26,40.05,116.26,52.75,113.08,52.75,108.21,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.044,0.000,0.000, ,172.84,172.94,0.00,0.00,0.00,0.00 ,,50.79,110.29,40.05,116.30,51.77,113.08,52.75,108.21,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.037,0.000,0.000, ,173.69,173.16,0.00,0.00,0.00,0.00 ,,43.96,110.22,42.00,116.26,54.70,113.04,52.75,108.17,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.059,0.000,0.000, ,173.05,173.16,0.00,0.00,0.00,0.00 ,,40.05,110.22,42.00,116.26,51.77,113.04,53.72,108.17,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.029,0.000,0.000, ,173.48,172.94,0.00,0.00,0.00,0.00 ,,40.05,110.22,40.05,116.26,52.75,113.00,52.75,108.17,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.029,0.000,0.000, ,174.97,173.80,0.00,0.00,0.00,0.00 ,,41.03,110.22,39.07,116.19,50.79,113.00,52.75,108.13,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.051,0.000,0.000, ,173.90,173.58,0.00,0.00,0.00,0.00 ,,37.12,110.18,39.07,116.19,51.77,112.93,52.75,108.10,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.029,0.000,0.000, ,174.97,173.37,0.00,0.00,0.00,0.00 ,,36.14,110.22,40.05,116.23,48.84,112.97,51.77,108.13,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.022,0.000,0.000, ,175.18,173.37,0.00,0.00,0.00,0.00 ,,37.12,110.15,40.05,116.19,51.77,112.93,51.77,108.10,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.029,0.000,0.000, ,174.75,174.01,0.00,0.00,0.00,0.00 ,,40.05,110.18,40.05,116.19,51.77,112.97,51.77,108.10,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.059,0.000,0.000, ,174.97,173.80,0.00,0.00,0.00,0.00 ,,36.14,110.18,40.05,116.19,51.77,112.97,52.75,108.10,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.066,0.000,0.000, ,175.39,174.01,0.00,0.00,0.00,0.00 ,,42.98,110.15,40.05,116.23,51.77,112.97,52.75,108.10,4000.00,0.00,0.00,26.52,
0.095,0.000,0.000,0.051,0.000,0.000, ,175.39,173.58,0.00,0.00,0.00,0.00 ,,46.89,110.15,40.05,116.15,54.70,112.93,52.75,108.06,4000.00,0.00,0.00,26.48,
0.081,0.000,0.000,0.059,0.000,0.000, ,175.82,173.37,0.00,0.00,0.00,0.00 ,,48.84,110.11,40.05,116.15,52.75,112.93,51.77,108.02,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.081,0.000,0.000, ,174.75,173.16,0.00,0.00,0.00,0.00 ,,57.63,110.11,40.05,116.15,52.75,112.89,51.77,107.99,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.037,0.000,0.000, ,174.97,172.52,0.00,0.00,0.00,0.00 ,,36.14,110.07,42.98,116.04,48.84,112.89,48.84,107.99,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.037,0.000,0.000, ,174.33,172.73,0.00,0.00,0.00,0.00 ,,25.40,110.11,40.05,116.12,51.77,112.89,49.82,107.99,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.022,0.000,0.000, ,173.90,172.94,0.00,0.00,0.00,0.00 ,,25.40,110.11,42.00,116.12,52.75,112.89,51.77,108.02,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.037,0.000,0.000, ,173.69,172.52,0.00,0.00,0.00,0.00 ,,29.30,110.07,43.96,116.12,52.75,112.89,51.77,107.99,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.029,0.000,0.000, ,173.05,172.73,0.00,0.00,0.00,0.00 ,,29.30,110.11,43.96,116.12,52.75,112.89,51.77,107.99,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.029,0.000,0.000, ,173.26,172.31,0.00,0.00,0.00,0.00 ,,25.40,110.07,40.05,116.08,53.72,112.82,49.82,107.95,4000.00,0.00,0.00,26.48,
0.095,0.000,0.000,0.022,0.000,0.000, ,173.48,172.73,0.00,0.00,0.00,0.00 ,,32.23,110.07,40.05,116.08,50.79,112.82,47.86,107.91,4000.00,0.00,0.00,26.48,
0.088,0.000,0.000,0.044,0.000,0.000, ,171.77,171.67,0.00,0.00,0.00,0.00 ,,32.23,110.04,40.05,116.04,50.79,112.82,44.93,107.95,4000.00,0.00,0.00,26.48,
0.073,0.000,0.000,0.051,0.000,0.000, ,173.05,172.52,0.00,0.00,0.00,0.00 ,,32.23,110.04,42.00,116.01,51.77,112.89,47.86,107.91,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.022,0.000,0.000, ,172.84,171.67,0.00,0.00,0.00,0.00 ,,34.19,110.04,40.05,116.08,52.75,112.86,49.82,107.91,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.022,0.000,0.000, ,173.48,171.67,0.00,0.00,0.00,0.00 ,,40.05,110.04,38.10,116.04,51.77,112.82,48.84,107.95,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.044,0.000,0.000, ,173.90,171.24,0.00,0.00,0.00,0.00 ,,41.03,110.00,40.05,116.01,52.75,112.86,47.86,107.91,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.059,0.000,0.000, ,173.26,171.67,0.00,0.00,0.00,0.00 ,,33.21,110.00,42.00,116.08,50.79,112.86,47.86,107.95,4000.00,0.00,0.00,26.52,
0.088,0.000,0.000,0.059,0.000,0.000, ,173.05,171.67,0.00,0.00,0.00,0.00 ,,39.07,109.93,40.05,116.01,53.72,112.82,48.84,107.91,4000.00,0.00,0.00,26.45,
0.095,0.000,0.000,0.066,0.000,0.000, ,173.48,170.82,0.00,0.00,0.00,0.00 ,,37.12,109.96,43.96,115.97,54.70,112.78,45.91,107.91,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.066,0.000,0.000, ,172.84,170.60,0.00,0.00,0.00,0.00 ,,44.93,109.96,46.89,116.04,57.63,112.78,47.86,107.91,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.037,0.000,0.000, ,173.26,170.60,0.00,0.00,0.00,0.00 ,,57.63,109.96,48.84,116.04,57.63,112.78,45.91,107.88,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.029,0.000,0.000, ,173.05,170.18,0.00,0.00,0.00,0.00 ,,61.54,110.00,47.86,115.97,57.63,112.78,42.98,107.88,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.029,0.000,0.000, ,173.05,169.75,0.00,0.00,0.00,0.00 ,,55.68,109.96,47.86,115.97,55.68,112.78,42.98,107.88,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.037,0.000,0.000, ,173.48,169.33,0.00,0.00,0.00,0.00 ,,63.49,109.96,46.89,115.93,57.63,112.78,44.93,107.88,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.044,0.000,0.000, ,172.84,169.96,0.00,0.00,0.00,0.00 ,,47.86,109.93,45.91,115.90,55.68,112.78,44.93,107.80,4000.00,0.00,5.86,26.59,
0.088,0.000,0.000,0.051,0.000,0.000, ,173.26,170.18,0.00,0.00,0.00,0.00 ,,46.89,109.82,43.96,115.86,54.70,112.75,43.96,107.77,4000.00,0.00,5.86,26.52,
0.088,0.000,0.000,0.059,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,47.86,109.82,42.98,115.82,51.77,112.71,44.93,107.77,4000.00,0.00,0.00,26.52,
0.073,0.000,0.000,0.044,0.000,0.000, ,172.84,169.11,0.00,0.00,0.00,0.00 ,,50.79,109.82,43.96,115.82,54.70,112.71,44.93,107.77,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.044,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,59.58,109.85,42.98,115.86,51.77,112.75,45.91,107.77,4000.00,0.00,0.00,26.52,
0.059,0.000,0.000,0.044,0.000,0.000, ,172.63,169.33,0.00,0.00,0.00,0.00 ,,61.54,109.82,45.91,115.86,53.72,112.75,45.91,107.80,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.037,0.000,0.000, ,172.84,169.33,0.00,0.00,0.00,0.00 ,,64.47,109.85,40.05,115.82,55.68,112.75,47.86,107.77,4000.00,0.00,5.86,26.52,
0.088,0.000,0.000,0.044,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,54.70,109.85,40.05,115.82,53.72,112.75,48.84,107.73,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.066,0.000,0.000, ,171.99,169.96,0.00,0.00,0.00,0.00 ,,40.05,109.85,39.07,115.79,53.72,112.71,48.84,107.73,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,172.41,170.18,0.00,0.00,0.00,0.00 ,,33.21,109.85,37.12,115.79,53.72,112.67,51.77,107.73,4000.00,0.00,0.00,26.59,
0.095,0.000,0.000,0.044,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,35.16,109.85,37.12,115.82,54.70,112.67,56.65,107.69,4000.00,0.00,0.00,26.52,
0.081,0.000,0.000,0.037,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,22.47,109.82,37.12,115.79,55.68,112.64,61.54,107.77,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.044,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,19.54,109.78,39.07,115.79,58.61,112.67,61.54,107.73,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.037,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,24.42,109.74,38.10,115.79,58.61,112.67,61.54,107.69,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.037,0.000,0.000, ,172.84,168.05,0.00,0.00,0.00,0.00 ,,28.33,109.71,37.12,115.75,58.61,112.67,61.54,107.73,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.022,0.000,0.000, ,173.05,168.05,0.00,0.00,0.00,0.00 ,,25.40,109.63,39.07,115.75,62.52,112.67,58.61,107.69,4000.00,0.00,0.00,26.56,
0.088,0.000,0.000,0.029,0.000,0.000, ,173.90,168.69,0.00,0.00,0.00,0.00 ,,32.23,109.67,38.10,115.79,59.58,112.67,56.65,107.69,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,174.12,169.11,0.00,0.00,0.00,0.00 ,,37.12,109.63,38.10,115.71,58.61,112.64,54.70,107.66,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.066,0.000,0.000, ,173.26,169.54,0.00,0.00,0.00,0.00 ,,33.21,109.63,37.12,115.75,58.61,112.60,51.77,107.66,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.015,0.000,0.000, ,173.90,169.75,0.00,0.00,0.00,0.00 ,,29.30,109.63,37.12,115.75,57.63,112.67,52.75,107.66,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.022,0.000,0.000, ,173.48,169.33,0.00,0.00,0.00,0.00 ,,26.37,109.63,37.12,115.71,57.63,112.56,55.68,107.66,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.044,0.000,0.000, ,173.69,169.11,0.00,0.00,0.00,0.00 ,,18.56,109.63,37.12,115.71,59.58,112.64,57.63,107.66,4000.00,0.00,5.86,26.63,
0.073,0.000,0.000,0.059,0.000,0.000, ,174.33,169.54,0.00,0.00,0.00,0.00 ,,17.58,109.63,37.12,115.71,62.52,112.64,55.68,107.69,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.059,0.000,0.000, ,173.69,168.69,0.00,0.00,0.00,0.00 ,,29.30,109.63,37.12,115.68,66.42,112.60,59.58,107.66,4000.00,0.00,0.00,26.63,
0.095,0.000,0.000,0.059,0.000,0.000, ,173.48,168.26,0.00,0.00,0.00,0.00 ,,26.37,109.56,38.10,115.68,67.40,112.60,61.54,107.62,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.044,0.000,0.000, ,173.48,168.47,0.00,0.00,0.00,0.00 ,,20.51,109.52,33.21,115.68,67.40,112.56,62.52,107.58,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.044,0.000,0.000, ,173.05,168.05,0.00,0.00,0.00,0.00 ,,22.47,109.52,34.19,115.68,65.45,112.56,66.42,107.58,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.029,0.000,0.000, ,173.26,168.05,0.00,0.00,0.00,0.00 ,,29.30,109.60,33.21,115.68,66.42,112.60,69.35,107.58,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.029,0.000,0.000, ,173.05,168.05,0.00,0.00,0.00,0.00 ,,36.14,109.60,34.19,115.71,66.42,112.60,68.38,107.66,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.022,0.000,0.000, ,172.63,168.26,0.00,0.00,0.00,0.00 ,,42.98,109.56,35.16,115.64,63.49,112.60,65.45,107.58,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.029,0.000,0.000, ,172.84,168.26,0.00,0.00,0.00,0.00 ,,43.96,109.60,34.19,115.64,62.52,112.60,62.52,107.58,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.037,0.000,0.000, ,172.63,168.26,0.00,0.00,0.00,0.00 ,,42.98,109.60,33.21,115.60,59.58,112.53,61.54,107.55,4000.00,0.00,0.00,26.59,
0.095,0.000,0.000,0.029,0.000,0.000, ,173.26,168.69,0.00,0.00,0.00,0.00 ,,55.68,109.60,35.16,115.53,57.63,112.56,57.63,107.55,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.029,0.000,0.000, ,171.77,168.47,0.00,0.00,0.00,0.00 ,,50.79,109.56,35.16,115.53,55.68,112.56,54.70,107.51,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.059,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,35.16,109.56,34.19,115.53,55.68,112.49,52.75,107.55,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.044,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,20.51,109.45,33.21,115.53,55.68,112.49,50.79,107.51,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.037,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,20.51,109.41,31.26,115.46,55.68,112.45,44.93,107.55,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.044,0.000,0.000, ,171.77,168.47,0.00,0.00,0.00,0.00 ,,28.33,109.30,33.21,115.27,55.68,112.53,42.00,107.47,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.059,0.000,0.000, ,171.56,167.41,0.00,0.00,0.00,0.00 ,,29.30,109.27,33.21,115.24,54.70,112.42,41.03,107.44,4000.00,0.00,5.86,26.63,
0.088,0.000,0.000,0.051,0.000,0.000, ,171.56,167.20,0.00,0.00,0.00,0.00 ,,14.65,108.86,32.23,114.95,51.77,112.20,40.05,107.29,4000.00,0.00,0.00,26.59,
0.088,0.000,0.000,0.059,0.000,0.000, ,172.20,167.62,0.00,0.00,0.00,0.00 ,,3.91,108.97,32.23,115.02,50.79,112.23,40.05,107.33,4000.00,0.00,5.86,26.59,
0.088,0.000,0.000,0.044,0.000,0.000, ,172.20,167.41,0.00,0.00,0.00,0.00 ,,0.00,109.08,30.28,115.05,53.72,112.31,41.03,107.33,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.037,0.000,0.000, ,172.41,167.41,0.00,0.00,0.00,0.00 ,,7.81,109.08,29.30,114.98,54.70,112.34,40.05,107.33,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.044,0.000,0.000, ,172.84,167.62,0.00,0.00,0.00,0.00 ,,22.47,109.08,33.21,114.95,55.68,112.31,43.96,107.33,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.029,0.000,0.000, ,173.05,166.35,0.00,0.00,0.00,0.00 ,,21.49,109.12,36.14,114.98,55.68,112.31,43.96,107.36,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.037,0.000,0.000, ,173.48,166.13,0.00,0.00,0.00,0.00 ,,11.72,109.05,33.21,114.91,55.68,112.34,44.93,107.29,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.037,0.000,0.000, ,173.26,166.77,0.00,0.00,0.00,0.00 ,,9.77,109.05,34.19,114.91,57.63,112.34,47.86,107.29,4000.00,0.00,5.86,26.63,
0.081,0.000,0.000,0.051,0.000,0.000, ,173.26,166.98,0.00,0.00,0.00,0.00 ,,7.81,109.08,34.19,114.87,57.63,112.31,46.89,107.25,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.044,0.000,0.000, ,173.90,167.62,0.00,0.00,0.00,0.00 ,,9.77,109.05,33.21,114.87,55.68,112.23,46.89,107.25,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.059,0.000,0.000, ,172.84,166.98,0.00,0.00,0.00,0.00 ,,11.72,109.01,32.23,114.84,55.68,112.27,46.89,107.22,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.051,0.000,0.000, ,173.48,167.84,0.00,0.00,0.00,0.00 ,,18.56,109.01,32.23,114.91,54.70,112.31,47.86,107.29,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.059,0.000,0.000, ,173.48,167.62,0.00,0.00,0.00,0.00 ,,18.56,109.01,34.19,114.98,57.63,112.27,47.86,107.25,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.029,0.000,0.000, ,173.69,167.20,0.00,0.00,0.00,0.00 ,,17.58,109.05,32.23,114.95,58.61,112.27,48.84,107.29,4000.00,0.00,5.86,26.59,
0.088,0.000,0.000,0.051,0.000,0.000, ,174.12,168.05,0.00,0.00,0.00,0.00 ,,25.40,109.08,34.19,114.91,55.68,112.31,47.86,107.29,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.029,0.000,0.000, ,173.90,167.84,0.00,0.00,0.00,0.00 ,,33.21,109.27,34.19,115.09,57.63,112.34,46.89,107.33,4000.00,0.00,0.00,26.67,
0.088,0.000,0.000,0.051,0.000,0.000, ,174.12,168.05,0.00,0.00,0.00,0.00 ,,36.14,109.34,35.16,115.20,57.63,112.34,44.93,107.33,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.051,0.000,0.000, ,173.90,167.62,0.00,0.00,0.00,0.00 ,,45.91,109.38,35.16,115.31,53.72,112.27,42.00,107.36,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.037,0.000,0.000, ,172.63,168.05,0.00,0.00,0.00,0.00 ,,40.05,109.41,38.10,115.38,51.77,112.34,41.03,107.33,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.044,0.000,0.000, ,173.26,167.84,0.00,0.00,0.00,0.00 ,,31.26,109.45,37.12,115.38,54.70,112.31,43.96,107.36,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.022,0.000,0.000, ,173.48,168.26,0.00,0.00,0.00,0.00 ,,29.30,109.49,37.12,115.42,55.68,112.34,42.00,107.36,4000.00,0.00,0.00,26.67,
0.073,0.000,0.000,0.015,0.000,0.000, ,173.48,168.47,0.00,0.00,0.00,0.00 ,,41.03,109.45,38.10,115.49,54.70,112.34,42.00,107.36,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.022,0.000,0.000, ,173.05,168.90,0.00,0.00,0.00,0.00 ,,45.91,109.41,35.16,115.46,53.72,112.34,42.00,107.36,4000.00,0.00,5.86,26.63,
0.081,0.000,0.000,0.029,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,39.07,109.38,37.12,115.46,53.72,112.34,42.00,107.33,4000.00,0.00,0.00,26.63,
0.088,0.000,0.000,0.051,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,40.05,109.38,37.12,115.38,51.77,112.34,42.00,107.29,4000.00,0.00,5.86,26.59,
0.088,0.000,0.000,0.059,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,39.07,109.38,35.16,115.38,49.82,112.31,40.05,107.25,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.081,0.000,0.000, ,169.65,168.90,0.00,0.00,0.00,0.00 ,,36.14,109.34,34.19,115.35,47.86,112.31,38.10,107.29,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.059,0.000,0.000, ,170.28,168.47,0.00,0.00,0.00,0.00 ,,42.98,109.34,34.19,115.42,47.86,112.31,38.10,107.29,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.044,0.000,0.000, ,170.28,168.47,0.00,0.00,0.00,0.00 ,,47.86,109.41,37.12,115.35,49.82,112.34,40.05,107.33,4000.00,0.00,0.00,26.67,
0.073,0.000,0.000,0.066,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,39.07,109.41,37.12,115.38,47.86,112.27,40.05,107.33,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.066,0.000,0.000, ,170.07,168.26,0.00,0.00,0.00,0.00 ,,37.12,109.41,39.07,115.35,47.86,112.34,38.10,107.33,4000.00,0.00,0.00,26.70,
0.088,0.000,0.000,0.051,0.000,0.000, ,169.86,167.84,0.00,0.00,0.00,0.00 ,,39.07,109.41,41.03,115.31,49.82,112.31,37.12,107.36,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.044,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,40.05,109.38,39.07,115.31,49.82,112.27,37.12,107.25,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.029,0.000,0.000, ,169.86,168.05,0.00,0.00,0.00,0.00 ,,33.21,109.34,37.12,115.35,47.86,112.23,37.12,107.29,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.029,0.000,0.000, ,170.07,167.41,0.00,0.00,0.00,0.00 ,,29.30,109.34,37.12,115.31,46.89,112.27,34.19,107.33,4000.00,0.00,0.00,26.67,
0.088,0.000,0.000,0.015,0.000,0.000, ,170.92,167.84,0.00,0.00,0.00,0.00 ,,29.30,109.34,37.12,115.35,45.91,112.31,37.12,107.29,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.029,0.000,0.000, ,170.92,167.62,0.00,0.00,0.00,0.00 ,,26.37,109.30,39.07,115.27,46.89,112.31,34.19,107.29,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.015,0.000,0.000, ,171.56,168.05,0.00,0.00,0.00,0.00 ,,25.40,109.30,39.07,115.31,45.91,112.27,34.19,107.25,4000.00,0.00,0.00,26.67,
0.073,0.000,0.000,0.029,0.000,0.000, ,171.56,167.41,0.00,0.00,0.00,0.00 ,,40.05,109.30,38.10,115.27,45.91,112.31,34.19,107.25,4000.00,0.00,0.00,26.70,
0.073,0.000,0.000,0.059,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,47.86,109.27,37.12,115.27,42.00,112.27,31.26,107.29,4000.00,0.00,0.00,26.67,
0.088,0.000,0.000,0.059,0.000,0.000, ,172.41,168.26,0.00,0.00,0.00,0.00 ,,39.07,109.27,34.19,115.24,39.07,112.20,27.35,107.25,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.051,0.000,0.000, ,171.77,168.05,0.00,0.00,0.00,0.00 ,,40.05,109.30,35.16,115.31,42.00,112.20,27.35,107.22,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.059,0.000,0.000, ,173.26,168.69,0.00,0.00,0.00,0.00 ,,39.07,109.27,37.12,115.27,42.00,112.20,26.37,107.22,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.051,0.000,0.000, ,173.48,167.84,0.00,0.00,0.00,0.00 ,,36.14,109.30,35.16,115.24,39.07,112.23,27.35,107.22,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.044,0.000,0.000, ,173.69,168.05,0.00,0.00,0.00,0.00 ,,42.98,109.34,35.16,115.27,40.05,112.23,27.35,107.25,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.051,0.000,0.000, ,174.12,167.84,0.00,0.00,0.00,0.00 ,,43.96,109.23,34.19,115.24,40.05,112.23,27.35,107.22,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.044,0.000,0.000, ,173.69,168.05,0.00,0.00,0.00,0.00 ,,42.98,109.27,35.16,115.24,42.98,112.23,27.35,107.22,4000.00,0.00,0.00,26.70,
0.081,0.000,0.000,0.051,0.000,0.000, ,173.69,168.05,0.00,0.00,0.00,0.00 ,,33.21,109.19,38.10,115.24,42.98,112.20,30.28,107.18,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.051,0.000,0.000, ,174.33,168.69,0.00,0.00,0.00,0.00 ,,40.05,109.27,37.12,115.20,43.96,112.20,31.26,107.14,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.044,0.000,0.000, ,172.84,168.47,0.00,0.00,0.00,0.00 ,,45.91,109.27,33.21,115.20,42.98,112.16,30.28,107.14,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.037,0.000,0.000, ,173.69,168.47,0.00,0.00,0.00,0.00 ,,40.05,109.19,35.16,115.20,42.00,112.20,28.33,107.18,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.029,0.000,0.000, ,173.48,167.84,0.00,0.00,0.00,0.00 ,,33.21,109.23,37.12,115.24,45.91,112.16,33.21,107.14,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.029,0.000,0.000, ,174.12,168.26,0.00,0.00,0.00,0.00 ,,39.07,109.23,38.10,115.20,45.91,112.16,35.16,107.18,4000.00,0.00,0.00,26.67,
0.073,0.000,0.000,0.037,0.000,0.000, ,173.26,168.47,0.00,0.00,0.00,0.00 ,,54.70,109.23,37.12,115.20,46.89,112.16,33.21,107.14,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.051,0.000,0.000, ,172.63,167.41,0.00,0.00,0.00,0.00 ,,49.82,109.23,38.10,115.20,45.91,112.16,33.21,107.14,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.059,0.000,0.000, ,172.84,167.84,0.00,0.00,0.00,0.00 ,,47.86,109.23,37.12,115.20,43.96,112.12,33.21,107.14,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.044,0.000,0.000, ,172.41,167.84,0.00,0.00,0.00,0.00 ,,40.05,109.19,33.21,115.16,42.98,112.12,31.26,107.11,4000.00,0.00,0.00,26.70,
0.073,0.000,0.000,0.059,0.000,0.000, ,171.14,167.84,0.00,0.00,0.00,0.00 ,,33.21,109.19,33.21,115.09,42.98,112.05,30.28,107.11,4000.00,0.00,0.00,26.63,
0.103,0.015,0.000,0.044,0.000,0.000, ,171.99,168.05,0.00,0.00,0.00,0.00 ,,42.98,109.23,32.23,115.13,45.91,112.16,31.26,107.11,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.037,0.000,0.000, ,171.56,168.26,0.00,0.00,0.00,0.00 ,,42.00,109.19,34.19,115.16,43.96,112.20,34.19,107.14,4000.00,0.00,0.00,26.67,
0.073,0.000,0.000,0.037,0.000,0.000, ,172.20,168.47,0.00,0.00,0.00,0.00 ,,35.16,109.19,34.19,115.16,43.96,112.12,34.19,107.11,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.029,0.000,0.000, ,171.56,167.84,0.00,0.00,0.00,0.00 ,,32.23,109.19,33.21,115.20,46.89,112.16,33.21,107.14,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.059,0.000,0.000, ,171.14,167.62,0.00,0.00,0.00,0.00 ,,39.07,109.16,33.21,115.13,47.86,112.12,35.16,107.11,4000.00,0.00,0.00,26.67,
0.095,0.000,0.000,0.044,0.000,0.000, ,171.56,168.26,0.00,0.00,0.00,0.00 ,,46.89,109.19,35.16,115.13,46.89,112.09,38.10,107.07,4000.00,0.00,5.86,26.59,
0.081,0.000,0.000,0.044,0.000,0.000, ,170.50,168.26,0.00,0.00,0.00,0.00 ,,49.82,109.19,34.19,115.09,48.84,112.09,37.12,107.07,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.037,0.000,0.000, ,170.92,168.47,0.00,0.00,0.00,0.00 ,,39.07,109.23,33.21,115.13,48.84,112.09,40.05,107.07,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.015,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,33.21,109.19,33.21,115.13,49.82,112.12,35.16,107.07,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.015,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,33.21,109.23,32.23,115.16,48.84,112.09,37.12,107.07,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.044,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,28.33,109.19,33.21,115.09,49.82,112.09,37.12,107.07,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.059,0.000,0.000, ,170.92,168.47,0.00,0.00,0.00,0.00 ,,21.49,109.16,34.19,115.09,50.79,112.09,37.12,107.07,4000.00,0.00,0.00,26.67,
0.081,0.000,0.000,0.037,0.000,0.000, ,171.14,168.47,0.00,0.00,0.00,0.00 ,,11.72,109.08,34.19,115.09,48.84,112.01,40.05,107.07,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.051,0.000,0.000, ,171.99,168.69,0.00,0.00,0.00,0.00 ,,3.91,109.12,33.21,115.05,46.89,112.05,38.10,107.00,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.066,0.000,0.000, ,170.71,168.26,0.00,0.00,0.00,0.00 ,,0.00,109.01,32.23,115.05,44.93,112.01,38.10,107.00,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.066,0.000,0.000, ,171.99,167.62,0.00,0.00,0.00,0.00 ,,3.91,109.08,29.30,115.05,42.98,112.01,35.16,107.03,4000.00,0.00,0.00,26.67,
0.073,0.000,0.000,0.044,0.000,0.000, ,171.77,168.05,0.00,0.00,0.00,0.00 ,,3.91,109.01,33.21,115.05,45.91,112.09,40.05,107.00,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.029,0.000,0.000, ,171.35,167.20,0.00,0.00,0.00,0.00 ,,6.84,109.01,36.14,115.02,48.84,112.05,43.96,107.07,4000.00,0.00,0.00,26.67,
0.073,0.000,0.000,0.037,0.000,0.000, ,171.77,167.62,0.00,0.00,0.00,0.00 ,,10.74,108.94,36.14,115.02,46.89,112.05,41.03,107.03,4000.00,0.00,0.00,26.67,
0.073,0.000,0.000,0.044,0.000,0.000, ,170.71,166.98,0.00,0.00,0.00,0.00 ,,10.74,108.94,36.14,115.05,45.91,112.05,42.00,107.03,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.037,0.000,0.000, ,171.56,167.20,0.00,0.00,0.00,0.00 ,,38.10,108.90,33.21,115.02,46.89,112.01,40.05,107.00,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.022,0.000,0.000, ,171.56,166.98,0.00,0.00,0.00,0.00 ,,48.84,108.86,34.19,115.02,44.93,112.01,37.12,107.00,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.037,0.000,0.000, ,170.50,166.35,0.00,0.00,0.00,0.00 ,,48.84,108.94,33.21,114.98,42.98,111.98,37.12,106.96,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.037,0.000,0.000, ,171.56,166.98,0.00,0.00,0.00,0.00 ,,45.91,109.01,32.23,114.98,42.00,111.98,35.16,106.96,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.029,0.000,0.000, ,170.92,166.35,0.00,0.00,0.00,0.00 ,,43.96,109.05,34.19,114.98,42.00,112.05,37.12,107.00,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.015,0.000,0.000, ,171.35,167.20,0.00,0.00,0.00,0.00 ,,35.16,109.01,33.21,115.02,39.07,112.01,34.19,106.96,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.037,0.000,0.000, ,171.14,166.56,0.00,0.00,0.00,0.00 ,,29.30,109.01,34.19,114.98,39.07,112.05,33.21,107.00,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.059,0.000,0.000, ,170.50,166.98,0.00,0.00,0.00,0.00 ,,39.07,109.01,33.21,115.05,39.07,111.98,31.26,107.00,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.066,0.000,0.000, ,170.50,167.41,0.00,0.00,0.00,0.00 ,,52.75,109.05,32.23,114.91,39.07,112.01,33.21,106.96,4000.00,0.00,0.00,26.59,
0.088,0.000,0.000,0.044,0.000,0.000, ,170.71,166.98,0.00,0.00,0.00,0.00 ,,45.91,108.97,32.23,114.95,41.03,111.98,33.21,106.96,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.066,0.000,0.000, ,170.50,166.98,0.00,0.00,0.00,0.00 ,,40.05,109.01,32.23,114.91,38.10,111.94,28.33,106.96,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.044,0.000,0.000, ,170.28,167.20,0.00,0.00,0.00,0.00 ,,35.16,109.01,33.21,114.98,38.10,111.98,30.28,107.00,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.037,0.000,0.000, ,170.71,167.41,0.00,0.00,0.00,0.00 ,,38.10,109.01,36.14,114.98,42.00,111.94,31.26,106.96,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.037,0.000,0.000, ,171.35,167.41,0.00,0.00,0.00,0.00 ,,43.96,109.05,42.00,114.95,41.03,111.94,31.26,107.00,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.044,0.000,0.000, ,171.56,167.20,0.00,0.00,0.00,0.00 ,,48.84,109.05,42.98,114.95,42.00,111.94,31.26,106.92,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.037,0.000,0.000, ,171.77,167.20,0.00,0.00,0.00,0.00 ,,45.91,108.97,42.98,114.91,39.07,111.94,31.26,106.92,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.044,0.000,0.000, ,173.48,166.98,0.00,0.00,0.00,0.00 ,,40.05,109.01,41.03,114.84,41.03,111.94,33.21,106.92,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.037,0.000,0.000, ,173.26,167.20,0.00,0.00,0.00,0.00 ,,46.89,108.97,41.03,114.76,41.03,111.87,31.26,106.89,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.051,0.000,0.000, ,173.26,167.41,0.00,0.00,0.00,0.00 ,,40.05,108.94,41.03,114.76,42.00,111.87,33.21,106.89,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.037,0.000,0.000, ,174.75,167.62,0.00,0.00,0.00,0.00 ,,31.26,108.90,42.00,114.73,44.93,111.87,33.21,106.89,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.037,0.000,0.000, ,174.12,167.62,0.00,0.00,0.00,0.00 ,,28.33,108.79,42.00,114.62,44.93,111.83,34.19,106.85,4000.00,0.00,0.00,26.59,
