SAP ID,109003008528,
0.066,0.000,0.000,0.037,0.000,0.000, ,174.75,167.84,0.00,0.00,0.00,0.00 ,,31.26,108.75,44.93,114.54,44.93,111.79,34.19,106.85,4000.00,0.00,5.86,26.59,
0.073,0.000,0.000,0.051,0.000,0.000, ,174.12,167.20,0.00,0.00,0.00,0.00 ,,25.40,108.72,43.96,114.51,45.91,111.83,34.19,106.81,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.051,0.000,0.000, ,174.12,167.41,0.00,0.00,0.00,0.00 ,,16.61,108.72,42.00,114.43,44.93,111.83,31.26,106.81,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.059,0.000,0.000, ,174.75,167.62,0.00,0.00,0.00,0.00 ,,10.74,108.64,43.96,114.36,46.89,111.76,33.21,106.74,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.051,0.000,0.000, ,173.26,166.98,0.00,0.00,0.00,0.00 ,,24.42,108.61,41.03,114.29,46.89,111.72,34.19,106.74,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.059,0.000,0.000, ,172.84,166.77,0.00,0.00,0.00,0.00 ,,16.61,108.53,41.03,114.29,46.89,111.72,36.14,106.74,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.015,0.000,0.000, ,172.20,166.98,0.00,0.00,0.00,0.00 ,,9.77,108.57,38.10,114.29,48.84,111.72,36.14,106.74,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.029,0.000,0.000, ,171.56,166.98,0.00,0.00,0.00,0.00 ,,16.61,108.57,41.03,114.21,52.75,111.72,36.14,106.70,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.14,166.98,0.00,0.00,0.00,0.00 ,,24.42,108.57,37.12,114.21,49.82,111.72,36.14,106.74,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.037,0.000,0.000, ,170.28,166.77,0.00,0.00,0.00,0.00 ,,28.33,108.50,41.03,114.14,52.75,111.72,40.05,106.67,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.037,0.000,0.000, ,170.28,167.41,0.00,0.00,0.00,0.00 ,,34.19,108.50,38.10,114.18,52.75,111.68,40.05,106.67,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.029,0.000,0.000, ,170.92,167.41,0.00,0.00,0.00,0.00 ,,31.26,108.50,36.14,114.10,52.75,111.65,40.05,106.67,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.044,0.000,0.000, ,170.07,167.62,0.00,0.00,0.00,0.00 ,,23.44,108.46,36.14,114.07,48.84,111.65,37.12,106.63,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.022,0.000,0.000, ,171.14,167.41,0.00,0.00,0.00,0.00 ,,16.61,108.53,34.19,114.18,46.89,111.68,36.14,106.67,4000.00,0.00,0.00,26.59,
0.044,0.000,0.000,0.022,0.000,0.000, ,170.71,167.41,0.00,0.00,0.00,0.00 ,,16.61,108.53,33.21,114.21,46.89,111.72,38.10,106.56,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.029,0.000,0.000, ,170.50,167.84,0.00,0.00,0.00,0.00 ,,18.56,108.53,33.21,114.21,49.82,111.72,37.12,106.67,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.044,0.000,0.000, ,170.28,167.62,0.00,0.00,0.00,0.00 ,,24.42,108.68,33.21,114.36,46.89,111.72,38.10,106.67,4000.00,0.00,5.86,26.59,
0.081,0.000,0.000,0.073,0.000,0.000, ,169.43,167.84,0.00,0.00,0.00,0.00 ,,27.35,108.79,32.23,114.51,46.89,111.76,37.12,106.70,4000.00,0.00,0.00,26.59,
0.088,0.000,0.000,0.066,0.000,0.000, ,169.43,168.47,0.00,0.00,0.00,0.00 ,,33.21,108.83,32.23,114.58,42.98,111.72,37.12,106.74,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.073,0.000,0.000, ,168.79,168.47,0.00,0.00,0.00,0.00 ,,40.05,108.86,32.23,114.62,42.00,111.79,34.19,106.70,4000.00,0.00,0.00,26.56,
0.081,0.000,0.000,0.059,0.000,0.000, ,168.79,168.69,0.00,0.00,0.00,0.00 ,,35.16,108.94,30.28,114.69,41.03,111.79,33.21,106.70,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.044,0.000,0.000, ,169.65,169.11,0.00,0.00,0.00,0.00 ,,24.42,108.86,32.23,114.73,42.00,111.79,36.14,106.70,4000.00,0.00,5.86,26.63,
0.059,0.000,0.000,0.037,0.000,0.000, ,169.43,169.11,0.00,0.00,0.00,0.00 ,,13.68,108.86,30.28,114.73,42.00,111.83,34.19,106.74,4000.00,0.00,0.00,26.59,
0.051,0.000,0.000,0.022,0.000,0.000, ,169.65,169.11,0.00,0.00,0.00,0.00 ,,10.74,108.83,32.23,114.76,44.93,111.83,36.14,106.74,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.029,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,2.93,108.72,36.14,114.73,44.93,111.79,37.12,106.70,4000.00,0.00,5.86,26.63,
0.066,0.000,0.000,0.037,0.000,0.000, ,169.86,169.75,0.00,0.00,0.00,0.00 ,,6.84,108.64,36.14,114.69,45.91,111.76,34.19,106.70,4000.00,0.00,0.00,26.63,
0.081,0.000,0.000,0.037,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,24.42,108.64,34.19,114.69,44.93,111.79,36.14,106.70,4000.00,0.00,0.00,26.56,
0.073,0.000,0.000,0.051,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,42.00,108.72,34.19,114.69,44.93,111.76,34.19,106.70,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.022,0.000,0.000, ,170.07,168.69,0.00,0.00,0.00,0.00 ,,49.82,108.79,33.21,114.69,42.98,111.79,34.19,106.67,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.029,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,46.89,108.79,34.19,114.69,42.98,111.79,36.14,106.74,4000.00,0.00,0.00,26.59,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,33.21,108.83,34.19,114.69,42.98,111.79,37.12,106.67,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.037,0.000,0.000, ,171.14,168.69,0.00,0.00,0.00,0.00 ,,20.51,108.83,36.14,114.69,45.91,111.79,38.10,106.70,4000.00,0.00,5.86,26.63,
0.059,0.000,0.000,0.051,0.000,0.000, ,170.71,168.47,0.00,0.00,0.00,0.00 ,,13.68,108.72,34.19,114.73,44.93,111.76,41.03,106.70,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.051,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,16.61,108.64,33.21,114.69,45.91,111.79,41.03,106.70,4000.00,0.00,0.00,26.59,
0.073,0.000,0.000,0.059,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,9.77,108.61,34.19,114.65,46.89,111.72,41.03,106.63,4000.00,0.00,5.86,26.59,
0.073,0.000,0.000,0.044,0.000,0.000, ,170.71,168.47,0.00,0.00,0.00,0.00 ,,2.93,108.46,33.21,114.58,46.89,111.72,43.96,106.63,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.044,0.000,0.000, ,169.65,168.69,0.00,0.00,0.00,0.00 ,,0.00,108.42,33.21,114.69,48.84,111.72,42.98,106.67,4000.00,0.00,0.00,26.59,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,3.91,108.50,34.19,114.62,50.79,111.76,40.05,106.70,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.77,168.69,0.00,0.00,0.00,0.00 ,,48.84,108.61,34.19,114.62,50.79,111.72,38.10,106.70,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.029,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,53.72,108.72,36.14,114.62,49.82,111.76,38.10,106.70,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.051,0.000,0.000, ,171.56,168.69,0.00,0.00,0.00,0.00 ,,44.93,108.75,36.14,114.58,48.84,111.68,37.12,106.67,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.037,0.000,0.000, ,171.99,168.69,0.00,0.00,0.00,0.00 ,,32.23,108.83,37.12,114.54,48.84,111.72,36.14,106.67,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.066,0.000,0.000, ,172.63,168.90,0.00,0.00,0.00,0.00 ,,28.33,108.90,34.19,114.54,45.91,111.68,34.19,106.59,4000.00,0.00,0.00,26.52,
0.066,0.000,0.000,0.044,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,28.33,108.86,33.21,114.54,42.00,111.65,34.19,106.59,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.56,168.05,0.00,0.00,0.00,0.00 ,,40.05,108.94,34.19,114.54,42.98,111.68,36.14,106.67,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.56,167.84,0.00,0.00,0.00,0.00 ,,46.89,108.97,36.14,114.54,42.98,111.76,37.12,106.63,4000.00,0.00,0.00,26.63,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,49.82,109.01,37.12,114.58,42.98,111.72,40.05,106.67,4000.00,0.00,5.86,26.59,
0.066,0.000,0.000,0.037,0.000,0.000, ,171.14,168.69,0.00,0.00,0.00,0.00 ,,53.72,109.01,37.12,114.58,44.93,111.68,40.05,106.67,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.037,0.000,0.000, ,170.50,168.05,0.00,0.00,0.00,0.00 ,,43.96,109.05,34.19,114.58,44.93,111.68,42.98,106.63,4000.00,0.00,5.86,26.63,
0.081,0.000,0.000,0.059,0.000,0.000, ,170.71,168.26,0.00,0.00,0.00,0.00 ,,32.23,109.05,34.19,114.54,45.91,111.65,40.05,106.63,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.051,0.000,0.000, ,170.50,168.05,0.00,0.00,0.00,0.00 ,,35.16,109.08,36.14,114.54,45.91,111.68,40.05,106.70,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.059,0.000,0.000, ,169.43,167.62,0.00,0.00,0.00,0.00 ,,48.84,109.05,36.14,114.51,46.89,111.65,40.05,106.59,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.022,0.000,0.000, ,170.28,168.05,0.00,0.00,0.00,0.00 ,,49.82,109.08,36.14,114.54,44.93,111.61,41.03,106.59,4000.00,0.00,0.00,26.59,
0.066,0.000,0.000,0.044,0.000,0.000, ,170.28,167.84,0.00,0.00,0.00,0.00 ,,48.84,109.05,36.14,114.51,46.89,111.65,40.05,106.63,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.029,0.000,0.000, ,170.07,168.47,0.00,0.00,0.00,0.00 ,,38.10,109.08,36.14,114.51,46.89,111.65,40.05,106.59,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.037,0.000,0.000, ,170.28,168.26,0.00,0.00,0.00,0.00 ,,25.40,109.05,36.14,114.54,46.89,111.65,43.96,106.59,4000.00,0.00,0.00,26.59,
0.081,0.000,0.000,0.029,0.000,0.000, ,170.07,168.69,0.00,0.00,0.00,0.00 ,,22.47,109.01,34.19,114.54,48.84,111.61,44.93,106.59,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.029,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,25.40,108.94,36.14,114.51,48.84,111.65,47.86,106.56,4000.00,0.00,0.00,26.56,
0.059,0.000,0.000,0.029,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,29.30,108.97,36.14,114.47,48.84,111.61,49.82,106.56,4000.00,0.00,0.00,26.56,
0.066,0.000,0.000,0.029,0.000,0.000, ,169.65,168.47,0.00,0.00,0.00,0.00 ,,25.40,108.94,32.23,114.51,45.91,111.58,44.93,106.52,4000.00,0.00,0.00,26.59,
0.059,0.000,0.000,0.044,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,28.33,108.94,30.28,114.47,44.93,111.58,43.96,106.56,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.029,0.000,0.000, ,170.92,168.26,0.00,0.00,0.00,0.00 ,,28.33,108.90,32.23,114.47,45.91,111.58,40.05,106.52,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.56,168.47,0.00,0.00,0.00,0.00 ,,22.47,108.86,33.21,114.43,44.93,111.61,40.05,106.56,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.066,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,13.68,108.83,32.23,114.36,45.91,111.58,38.10,106.52,4000.00,0.00,5.86,26.63,
0.059,0.000,0.000,0.059,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,3.91,108.75,29.30,114.40,42.98,111.54,38.10,106.52,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.051,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,0.98,108.68,28.33,114.36,41.03,111.50,34.19,106.48,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.037,0.000,0.000, ,171.56,168.47,0.00,0.00,0.00,0.00 ,,0.98,108.64,28.33,114.40,38.10,111.50,31.26,106.48,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.059,0.000,0.000, ,171.77,169.96,0.00,0.00,0.00,0.00 ,,33.21,108.72,28.33,114.40,38.10,111.54,33.21,106.48,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,49.82,108.79,28.33,114.43,39.07,111.58,33.21,106.48,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,48.84,108.83,29.30,114.43,39.07,111.61,33.21,106.48,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.022,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,45.91,108.86,29.30,114.40,39.07,111.58,34.19,106.48,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.029,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,49.82,108.90,29.30,114.40,39.07,111.54,33.21,106.48,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.051,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,45.91,108.90,30.28,114.40,41.03,111.54,31.26,106.48,4000.00,0.00,0.00,26.63,
0.073,0.000,0.000,0.044,0.000,0.000, ,171.14,168.90,0.00,0.00,0.00,0.00 ,,38.10,108.94,30.28,114.32,41.03,111.47,30.28,106.45,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.037,0.000,0.000, ,169.22,169.54,0.00,0.00,0.00,0.00 ,,31.26,108.90,32.23,114.36,42.00,111.50,27.35,106.45,4000.00,0.00,0.00,26.63,
0.059,0.000,0.000,0.044,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,16.61,108.86,32.23,114.32,41.03,111.50,24.42,106.41,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,10.74,108.83,29.30,114.36,42.00,111.54,26.37,106.45,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.059,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,9.77,108.79,29.30,114.36,42.98,111.50,29.30,106.41,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.037,0.000,0.000, ,170.92,170.18,0.00,0.00,0.00,0.00 ,,18.56,108.79,32.23,114.36,42.98,111.58,29.30,106.37,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.066,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,22.47,108.64,28.33,114.29,41.03,111.50,29.30,106.41,4000.00,0.00,0.00,26.67,
0.073,0.000,0.000,0.051,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,22.47,108.68,30.28,114.32,41.03,111.50,30.28,106.34,4000.00,0.00,5.86,26.67,
0.081,0.000,0.000,0.059,0.000,0.000, ,171.56,171.03,0.00,0.00,0.00,0.00 ,,20.51,108.64,29.30,114.32,39.07,111.50,31.26,106.37,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.044,0.000,0.000, ,169.86,169.96,0.00,0.00,0.00,0.00 ,,22.47,108.64,28.33,114.32,35.16,111.47,30.28,106.37,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.044,0.000,0.000, ,171.35,169.96,0.00,0.00,0.00,0.00 ,,32.23,108.61,28.33,114.29,37.12,111.47,33.21,106.41,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.77,170.39,0.00,0.00,0.00,0.00 ,,44.93,108.68,28.33,114.32,35.16,111.50,34.19,106.37,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.037,0.000,0.000, ,172.41,171.24,0.00,0.00,0.00,0.00 ,,45.91,108.72,29.30,114.32,39.07,111.50,34.19,106.37,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,171.24,0.00,0.00,0.00,0.00 ,,32.23,108.79,29.30,114.32,39.07,111.47,37.12,106.41,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.77,170.18,0.00,0.00,0.00,0.00 ,,22.47,108.75,28.33,114.32,38.10,111.47,37.12,106.45,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.044,0.000,0.000, ,172.63,170.82,0.00,0.00,0.00,0.00 ,,22.47,108.72,28.33,114.29,38.10,111.43,38.10,106.37,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.051,0.000,0.000, ,172.20,169.75,0.00,0.00,0.00,0.00 ,,14.65,108.64,29.30,114.29,39.07,111.39,38.10,106.37,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.044,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,9.77,108.68,29.30,114.29,39.07,111.47,41.03,106.37,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,7.81,108.68,28.33,114.25,38.10,111.47,40.05,106.41,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.037,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,10.74,108.64,31.26,114.29,38.10,111.43,38.10,106.45,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,10.74,108.64,31.26,114.29,39.07,111.47,40.05,106.45,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.037,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,20.51,108.61,29.30,114.29,39.07,111.43,40.05,106.41,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.029,0.000,0.000, ,170.28,170.18,0.00,0.00,0.00,0.00 ,,32.23,108.46,28.33,114.03,37.12,111.28,40.05,106.34,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.059,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,9.77,108.39,27.35,113.96,38.10,111.25,40.05,106.34,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.051,0.000,0.000, ,169.43,169.96,0.00,0.00,0.00,0.00 ,,3.91,108.57,28.33,113.99,35.16,111.32,41.03,106.37,4000.00,0.00,0.00,26.74,
0.073,0.000,0.000,0.037,0.000,0.000, ,170.07,170.39,0.00,0.00,0.00,0.00 ,,18.56,108.57,27.35,113.96,34.19,111.28,38.10,106.37,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.07,170.82,0.00,0.00,0.00,0.00 ,,11.72,108.50,27.35,113.88,39.07,111.36,38.10,106.41,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,169.65,171.45,0.00,0.00,0.00,0.00 ,,5.86,108.50,28.33,113.88,39.07,111.28,40.05,106.41,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.015,0.000,0.000, ,170.28,172.09,0.00,0.00,0.00,0.00 ,,2.93,108.42,29.30,113.85,42.00,111.28,38.10,106.34,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.029,0.000,0.000, ,170.07,172.52,0.00,0.00,0.00,0.00 ,,0.00,108.42,32.23,113.85,42.00,111.32,40.05,106.37,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.022,0.000,0.000, ,170.71,172.31,0.00,0.00,0.00,0.00 ,,2.93,108.28,31.26,113.74,42.00,111.28,37.12,106.30,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.037,0.000,0.000, ,170.71,172.52,0.00,0.00,0.00,0.00 ,,6.84,108.24,32.23,113.63,41.03,111.25,36.14,106.26,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.051,0.000,0.000, ,169.01,171.88,0.00,0.00,0.00,0.00 ,,7.81,108.21,31.26,113.63,42.00,111.25,34.19,106.26,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.28,171.88,0.00,0.00,0.00,0.00 ,,7.81,108.24,33.21,113.59,42.00,111.21,36.14,106.26,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.71,171.45,0.00,0.00,0.00,0.00 ,,11.72,108.24,32.23,113.59,41.03,111.25,36.14,106.23,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.92,171.24,0.00,0.00,0.00,0.00 ,,28.33,108.28,33.21,113.74,42.98,111.28,36.14,106.30,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.066,0.000,0.000, ,171.77,172.09,0.00,0.00,0.00,0.00 ,,35.16,108.24,36.14,113.74,43.96,111.21,36.14,106.34,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.051,0.000,0.000, ,171.77,171.67,0.00,0.00,0.00,0.00 ,,29.30,108.21,35.16,113.63,41.03,111.17,34.19,106.30,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.20,172.73,0.00,0.00,0.00,0.00 ,,31.26,108.21,33.21,113.55,38.10,111.17,36.14,106.23,4000.00,0.00,0.00,26.74,
0.073,0.000,0.000,0.044,0.000,0.000, ,172.41,172.09,0.00,0.00,0.00,0.00 ,,25.40,108.24,37.12,113.55,38.10,111.14,34.19,106.19,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.037,0.000,0.000, ,171.77,171.03,0.00,0.00,0.00,0.00 ,,16.61,108.21,36.14,113.63,39.07,111.14,33.21,106.23,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.015,0.000,0.000, ,172.63,170.39,0.00,0.00,0.00,0.00 ,,17.58,108.24,36.14,113.59,38.10,111.17,33.21,106.23,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.022,0.000,0.000, ,172.41,170.60,0.00,0.00,0.00,0.00 ,,36.14,108.35,36.14,113.63,37.12,111.21,36.14,106.26,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.022,0.000,0.000, ,172.41,170.39,0.00,0.00,0.00,0.00 ,,40.05,108.46,37.12,113.85,41.03,111.25,36.14,106.26,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.99,170.39,0.00,0.00,0.00,0.00 ,,38.10,108.53,37.12,113.92,41.03,111.28,34.19,106.34,4000.00,0.00,5.86,26.70,
0.059,0.000,0.000,0.037,0.000,0.000, ,171.77,170.60,0.00,0.00,0.00,0.00 ,,39.07,108.61,36.14,114.03,42.00,111.32,34.19,106.34,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.77,171.03,0.00,0.00,0.00,0.00 ,,39.07,108.61,36.14,114.10,39.07,111.28,36.14,106.37,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.073,0.000,0.000, ,172.41,170.82,0.00,0.00,0.00,0.00 ,,38.10,108.64,34.19,114.10,42.00,111.32,33.21,106.34,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.059,0.000,0.000, ,171.77,170.39,0.00,0.00,0.00,0.00 ,,31.26,108.64,34.19,114.10,41.03,111.32,31.26,106.34,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.63,170.39,0.00,0.00,0.00,0.00 ,,31.26,108.64,33.21,114.18,42.00,111.32,31.26,106.34,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.63,170.39,0.00,0.00,0.00,0.00 ,,29.30,108.68,32.23,114.14,42.00,111.36,33.21,106.34,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.84,169.96,0.00,0.00,0.00,0.00 ,,34.19,108.68,33.21,114.14,41.03,111.32,31.26,106.37,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.029,0.000,0.000, ,172.20,170.60,0.00,0.00,0.00,0.00 ,,35.16,108.64,34.19,114.14,42.98,111.36,31.26,106.34,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.059,0.000,0.000, ,171.77,170.60,0.00,0.00,0.00,0.00 ,,28.33,108.64,31.26,114.18,42.00,111.28,30.28,106.34,4000.00,0.00,0.00,26.74,
0.073,0.000,0.000,0.059,0.000,0.000, ,172.84,170.60,0.00,0.00,0.00,0.00 ,,20.51,108.57,31.26,114.14,42.00,111.28,30.28,106.26,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.037,0.000,0.000, ,171.99,170.60,0.00,0.00,0.00,0.00 ,,20.51,108.57,29.30,114.10,41.03,111.28,29.30,106.30,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.20,170.39,0.00,0.00,0.00,0.00 ,,22.47,108.53,32.23,114.14,42.00,111.28,27.35,106.26,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.037,0.000,0.000, ,173.26,170.82,0.00,0.00,0.00,0.00 ,,21.49,108.53,31.26,114.10,42.00,111.28,26.37,106.26,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,173.26,170.39,0.00,0.00,0.00,0.00 ,,18.56,108.53,32.23,114.10,41.03,111.28,24.42,106.30,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,173.26,170.18,0.00,0.00,0.00,0.00 ,,28.33,108.57,31.26,114.10,42.00,111.28,26.37,106.23,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.63,170.18,0.00,0.00,0.00,0.00 ,,32.23,108.53,31.26,114.10,42.00,111.28,26.37,106.19,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.059,0.000,0.000, ,173.26,170.39,0.00,0.00,0.00,0.00 ,,29.30,108.50,33.21,114.07,42.00,111.25,26.37,106.19,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.051,0.000,0.000, ,173.26,170.60,0.00,0.00,0.00,0.00 ,,38.10,108.53,32.23,114.07,39.07,111.25,27.35,106.12,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.77,170.39,0.00,0.00,0.00,0.00 ,,40.05,108.53,32.23,114.03,39.07,111.28,29.30,106.08,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,173.05,170.82,0.00,0.00,0.00,0.00 ,,35.16,108.53,31.26,114.07,41.03,111.28,30.28,106.12,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.029,0.000,0.000, ,173.26,170.39,0.00,0.00,0.00,0.00 ,,32.23,108.50,33.21,114.07,38.10,111.25,32.23,106.12,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,173.69,170.82,0.00,0.00,0.00,0.00 ,,38.10,108.57,31.26,114.07,38.10,111.25,36.14,106.08,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.037,0.000,0.000, ,174.12,170.60,0.00,0.00,0.00,0.00 ,,36.14,108.50,32.23,114.07,37.12,111.25,36.14,106.12,4000.00,0.00,5.86,26.81,
0.059,0.000,0.000,0.029,0.000,0.000, ,173.48,170.39,0.00,0.00,0.00,0.00 ,,29.30,108.53,28.33,114.03,37.12,111.21,37.12,106.12,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.059,0.000,0.000, ,172.63,170.82,0.00,0.00,0.00,0.00 ,,35.16,108.50,28.33,114.03,38.10,111.21,41.03,106.12,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.037,0.000,0.000, ,173.05,171.24,0.00,0.00,0.00,0.00 ,,40.05,108.53,29.30,113.96,38.10,111.17,42.98,106.08,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.029,0.000,0.000, ,172.20,170.60,0.00,0.00,0.00,0.00 ,,32.23,108.53,29.30,113.96,37.12,111.21,40.05,106.08,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.99,170.82,0.00,0.00,0.00,0.00 ,,27.35,108.53,28.33,114.03,38.10,111.21,39.07,106.12,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.022,0.000,0.000, ,172.20,171.03,0.00,0.00,0.00,0.00 ,,28.33,108.64,29.30,114.07,39.07,111.25,40.05,106.15,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.015,0.000,0.000, ,172.84,171.03,0.00,0.00,0.00,0.00 ,,36.14,108.61,29.30,113.99,39.07,111.21,43.96,106.19,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,173.26,171.24,0.00,0.00,0.00,0.00 ,,40.05,108.61,31.26,113.99,39.07,111.25,43.96,106.15,4000.00,0.00,5.86,26.74,
0.051,0.000,0.000,0.059,0.000,0.000, ,172.84,171.03,0.00,0.00,0.00,0.00 ,,40.05,108.61,31.26,113.99,39.07,111.25,45.91,106.19,4000.00,0.00,5.86,26.74,
0.066,0.000,0.000,0.066,0.000,0.000, ,172.84,170.82,0.00,0.00,0.00,0.00 ,,35.16,108.57,29.30,113.99,38.10,111.17,41.03,106.19,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.059,0.000,0.000, ,173.05,170.18,0.00,0.00,0.00,0.00 ,,29.30,108.53,28.33,113.92,38.10,111.21,41.03,106.12,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.066,0.000,0.000, ,173.05,171.24,0.00,0.00,0.00,0.00 ,,28.33,108.57,29.30,113.88,37.12,111.17,39.07,106.15,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,173.05,170.82,0.00,0.00,0.00,0.00 ,,27.35,108.57,31.26,113.96,39.07,111.21,39.07,106.19,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,173.26,171.24,0.00,0.00,0.00,0.00 ,,22.47,108.57,28.33,113.99,38.10,111.21,37.12,106.19,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,173.69,171.45,0.00,0.00,0.00,0.00 ,,21.49,108.57,29.30,113.99,37.12,111.17,36.14,106.23,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,173.48,171.24,0.00,0.00,0.00,0.00 ,,25.40,108.57,31.26,113.96,37.12,111.21,33.21,106.19,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.066,0.000,0.000, ,173.69,171.03,0.00,0.00,0.00,0.00 ,,24.42,108.53,31.26,113.88,38.10,111.10,31.26,106.23,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.037,0.000,0.000, ,174.33,170.82,0.00,0.00,0.00,0.00 ,,20.51,108.50,32.23,113.92,37.12,111.14,31.26,106.15,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.044,0.000,0.000, ,174.12,171.24,0.00,0.00,0.00,0.00 ,,25.40,108.46,31.26,113.88,38.10,111.14,30.28,106.19,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.037,0.000,0.000, ,174.12,171.03,0.00,0.00,0.00,0.00 ,,34.19,108.50,31.26,113.88,40.05,111.10,29.30,106.19,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.029,0.000,0.000, ,174.75,170.82,0.00,0.00,0.00,0.00 ,,28.33,108.50,33.21,113.92,41.03,111.21,30.28,106.19,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,174.33,170.82,0.00,0.00,0.00,0.00 ,,35.16,108.53,32.23,113.92,43.96,111.17,29.30,106.19,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,174.97,170.82,0.00,0.00,0.00,0.00 ,,32.23,108.53,32.23,113.96,44.93,111.14,30.28,106.23,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,174.33,170.60,0.00,0.00,0.00,0.00 ,,22.47,108.57,35.16,113.92,45.91,111.17,30.28,106.23,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.044,0.000,0.000, ,174.33,170.82,0.00,0.00,0.00,0.00 ,,11.72,108.46,33.21,113.88,45.91,111.14,31.26,106.19,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.066,0.000,0.000, ,175.18,171.24,0.00,0.00,0.00,0.00 ,,11.72,108.50,33.21,113.88,44.93,111.14,31.26,106.15,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,174.33,171.45,0.00,0.00,0.00,0.00 ,,21.49,108.46,31.26,113.88,42.00,111.14,30.28,106.15,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,173.69,171.24,0.00,0.00,0.00,0.00 ,,21.49,108.50,32.23,113.88,42.00,111.10,29.30,106.15,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,174.12,171.24,0.00,0.00,0.00,0.00 ,,25.40,108.50,33.21,113.88,41.03,111.14,29.30,106.19,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,174.12,171.24,0.00,0.00,0.00,0.00 ,,28.33,108.50,32.23,113.88,41.03,111.14,30.28,106.23,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.029,0.000,0.000, ,174.12,171.24,0.00,0.00,0.00,0.00 ,,28.33,108.53,32.23,113.85,44.93,111.14,33.21,106.19,4000.00,0.00,5.86,26.74,
0.059,0.000,0.000,0.037,0.000,0.000, ,173.26,170.82,0.00,0.00,0.00,0.00 ,,32.23,108.50,35.16,113.88,41.03,111.14,33.21,106.19,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.037,0.000,0.000, ,173.48,171.24,0.00,0.00,0.00,0.00 ,,42.00,108.50,32.23,113.85,41.03,111.10,29.30,106.15,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.044,0.000,0.000, ,173.90,171.45,0.00,0.00,0.00,0.00 ,,35.16,108.46,31.26,113.88,38.10,111.06,29.30,106.15,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.84,170.82,0.00,0.00,0.00,0.00 ,,32.23,108.50,31.26,113.88,38.10,111.10,29.30,106.15,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.044,0.000,0.000, ,173.90,170.82,0.00,0.00,0.00,0.00 ,,28.33,108.46,31.26,113.88,40.05,111.06,30.28,106.12,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,174.12,171.24,0.00,0.00,0.00,0.00 ,,16.61,108.46,31.26,113.85,39.07,111.14,31.26,106.15,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,173.69,171.45,0.00,0.00,0.00,0.00 ,,13.68,108.50,32.23,113.88,38.10,111.10,31.26,106.15,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,174.12,171.45,0.00,0.00,0.00,0.00 ,,31.26,108.46,33.21,113.85,37.12,111.14,33.21,106.15,4000.00,0.00,5.86,26.74,
0.051,0.000,0.000,0.059,0.000,0.000, ,173.69,171.24,0.00,0.00,0.00,0.00 ,,42.98,108.42,35.16,113.85,38.10,111.10,31.26,106.15,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.044,0.000,0.000, ,174.75,171.67,0.00,0.00,0.00,0.00 ,,41.03,108.42,36.14,113.77,38.10,111.03,29.30,106.15,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.051,0.000,0.000, ,173.69,170.82,0.00,0.00,0.00,0.00 ,,34.19,108.42,35.16,113.77,38.10,111.06,29.30,106.12,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,173.48,171.24,0.00,0.00,0.00,0.00 ,,34.19,108.42,35.16,113.74,38.10,111.06,29.30,106.08,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,174.33,171.24,0.00,0.00,0.00,0.00 ,,35.16,108.46,36.14,113.81,37.12,111.03,29.30,106.12,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.022,0.000,0.000, ,174.33,171.24,0.00,0.00,0.00,0.00 ,,29.30,108.46,33.21,113.77,37.12,111.14,29.30,106.19,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,174.33,171.24,0.00,0.00,0.00,0.00 ,,24.42,108.46,35.16,113.85,38.10,111.10,29.30,106.12,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.022,0.000,0.000, ,174.33,171.45,0.00,0.00,0.00,0.00 ,,25.40,108.42,33.21,113.85,38.10,111.06,30.28,106.12,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.066,0.000,0.000, ,173.69,171.03,0.00,0.00,0.00,0.00 ,,28.33,108.39,33.21,113.81,37.12,111.03,29.30,106.08,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.051,0.000,0.000, ,174.33,171.03,0.00,0.00,0.00,0.00 ,,36.14,108.35,33.21,113.74,35.16,111.03,27.35,106.12,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.044,0.000,0.000, ,173.26,171.03,0.00,0.00,0.00,0.00 ,,41.03,108.35,32.23,113.74,35.16,111.03,24.42,106.08,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,173.26,171.03,0.00,0.00,0.00,0.00 ,,31.26,108.35,29.30,113.74,35.16,111.03,27.35,106.08,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,173.26,171.03,0.00,0.00,0.00,0.00 ,,29.30,108.35,32.23,113.74,38.10,111.03,27.35,106.04,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.015,0.000,0.000, ,172.84,171.03,0.00,0.00,0.00,0.00 ,,35.16,108.35,31.26,113.81,38.10,111.03,29.30,106.08,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.63,171.88,0.00,0.00,0.00,0.00 ,,35.16,108.42,32.23,113.74,40.05,111.03,27.35,106.12,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.77,171.03,0.00,0.00,0.00,0.00 ,,31.26,108.39,32.23,113.74,38.10,110.99,30.28,106.08,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.92,170.82,0.00,0.00,0.00,0.00 ,,32.23,108.42,33.21,113.74,38.10,111.03,30.28,106.01,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.059,0.000,0.000, ,171.56,171.45,0.00,0.00,0.00,0.00 ,,35.16,108.35,32.23,113.66,37.12,110.99,30.28,106.01,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.066,0.000,0.000, ,171.77,171.24,0.00,0.00,0.00,0.00 ,,31.26,108.28,32.23,113.59,37.12,110.95,29.30,105.97,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.35,171.45,0.00,0.00,0.00,0.00 ,,29.30,108.24,31.26,113.44,36.14,110.95,27.35,106.01,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,171.24,0.00,0.00,0.00,0.00 ,,38.10,108.21,32.23,113.33,37.12,110.95,29.30,105.97,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.35,171.67,0.00,0.00,0.00,0.00 ,,36.14,108.10,36.14,113.33,36.14,110.95,29.30,105.93,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.56,171.03,0.00,0.00,0.00,0.00 ,,41.03,108.10,32.23,113.33,36.14,110.92,30.28,105.97,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.35,170.39,0.00,0.00,0.00,0.00 ,,48.84,108.13,31.26,113.19,36.14,110.88,30.28,105.90,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.14,170.39,0.00,0.00,0.00,0.00 ,,35.16,108.06,33.21,113.11,37.12,110.88,27.35,105.86,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.029,0.000,0.000, ,171.56,170.39,0.00,0.00,0.00,0.00 ,,27.35,108.02,32.23,113.11,36.14,110.81,32.23,105.82,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,170.39,0.00,0.00,0.00,0.00 ,,25.40,107.99,32.23,113.04,34.19,110.77,30.28,105.82,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.35,170.39,0.00,0.00,0.00,0.00 ,,20.51,107.99,33.21,113.08,36.14,110.81,32.23,105.86,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.35,171.03,0.00,0.00,0.00,0.00 ,,13.68,108.02,32.23,113.04,36.14,110.81,33.21,105.90,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.35,170.39,0.00,0.00,0.00,0.00 ,,11.72,108.02,33.21,113.11,36.14,110.81,34.19,105.90,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.77,170.39,0.00,0.00,0.00,0.00 ,,17.58,108.02,36.14,113.15,38.10,110.84,36.14,105.86,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.56,170.82,0.00,0.00,0.00,0.00 ,,21.49,108.02,35.16,113.00,36.14,110.81,33.21,105.86,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.066,0.000,0.000, ,171.99,170.39,0.00,0.00,0.00,0.00 ,,20.51,107.99,35.16,113.04,36.14,110.81,33.21,105.86,4000.00,0.00,5.86,26.63,
0.059,0.000,0.000,0.066,0.000,0.000, ,172.20,170.82,0.00,0.00,0.00,0.00 ,,23.44,107.91,35.16,112.97,34.19,110.81,30.28,105.82,4000.00,0.00,0.00,26.63,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,27.35,107.99,34.19,113.00,33.21,110.73,32.23,105.86,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.99,170.82,0.00,0.00,0.00,0.00 ,,18.56,107.95,35.16,113.04,33.21,110.70,29.30,105.86,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.022,0.000,0.000, ,172.41,170.82,0.00,0.00,0.00,0.00 ,,23.44,108.10,35.16,113.26,36.14,110.84,30.28,105.93,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,172.84,170.82,0.00,0.00,0.00,0.00 ,,28.33,108.24,36.14,113.41,34.19,110.88,32.23,105.97,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.84,170.60,0.00,0.00,0.00,0.00 ,,24.42,108.32,35.16,113.55,37.12,110.88,32.23,106.01,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.037,0.000,0.000, ,172.41,170.39,0.00,0.00,0.00,0.00 ,,14.65,108.32,36.14,113.52,36.14,110.92,32.23,106.04,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,173.26,170.60,0.00,0.00,0.00,0.00 ,,17.58,108.35,35.16,113.52,36.14,110.88,32.23,106.01,4000.00,0.00,10.74,26.67,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.84,170.18,0.00,0.00,0.00,0.00 ,,18.56,108.35,35.16,113.55,37.12,110.95,29.30,105.97,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.99,170.82,0.00,0.00,0.00,0.00 ,,21.49,108.35,35.16,113.59,36.14,110.88,30.28,106.04,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.037,0.000,0.000, ,173.05,170.39,0.00,0.00,0.00,0.00 ,,24.42,108.35,32.23,113.63,36.14,110.95,33.21,106.04,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.84,171.03,0.00,0.00,0.00,0.00 ,,29.30,108.39,31.26,113.63,36.14,110.92,34.19,106.04,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.84,171.24,0.00,0.00,0.00,0.00 ,,34.19,108.35,33.21,113.59,38.10,110.92,33.21,106.08,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,172.63,170.82,0.00,0.00,0.00,0.00 ,,38.10,108.35,33.21,113.59,38.10,110.95,33.21,106.04,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,172.20,170.82,0.00,0.00,0.00,0.00 ,,39.07,108.35,33.21,113.59,38.10,110.92,33.21,106.08,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.84,170.82,0.00,0.00,0.00,0.00 ,,27.35,108.35,33.21,113.59,41.03,110.92,32.23,105.97,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.35,171.45,0.00,0.00,0.00,0.00 ,,16.61,108.32,31.26,113.59,40.05,110.88,30.28,105.97,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.20,171.03,0.00,0.00,0.00,0.00 ,,14.65,108.35,32.23,113.59,38.10,110.84,29.30,106.04,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.20,170.82,0.00,0.00,0.00,0.00 ,,18.56,108.32,32.23,113.59,38.10,110.92,29.30,106.01,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,170.82,0.00,0.00,0.00,0.00 ,,18.56,108.32,31.26,113.59,40.05,110.88,29.30,106.04,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.022,0.000,0.000, ,172.20,171.03,0.00,0.00,0.00,0.00 ,,18.56,108.35,32.23,113.55,38.10,110.88,27.35,106.01,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.77,171.03,0.00,0.00,0.00,0.00 ,,23.44,108.32,31.26,113.63,40.05,110.88,30.28,106.04,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.051,0.000,0.000, ,171.35,171.24,0.00,0.00,0.00,0.00 ,,18.56,108.32,31.26,113.55,37.12,110.88,30.28,105.97,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.029,0.000,0.000, ,171.35,171.24,0.00,0.00,0.00,0.00 ,,14.65,108.35,29.30,113.52,37.12,110.88,30.28,105.97,4000.00,0.00,0.00,26.63,
0.051,0.000,0.000,0.029,0.000,0.000, ,170.07,170.82,0.00,0.00,0.00,0.00 ,,24.42,108.32,29.30,113.48,37.12,110.88,27.35,105.93,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.14,170.82,0.00,0.00,0.00,0.00 ,,34.19,108.32,28.33,113.55,37.12,110.88,29.30,105.97,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.35,171.24,0.00,0.00,0.00,0.00 ,,34.19,108.32,29.30,113.55,38.10,110.92,27.35,105.90,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.066,0.000,0.000, ,171.35,171.24,0.00,0.00,0.00,0.00 ,,35.16,108.35,29.30,113.55,40.05,110.88,30.28,105.97,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.56,171.24,0.00,0.00,0.00,0.00 ,,31.26,108.32,32.23,113.55,41.03,110.84,32.23,105.97,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.71,170.82,0.00,0.00,0.00,0.00 ,,24.42,108.35,31.26,113.55,42.00,110.81,30.28,105.93,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.77,172.31,0.00,0.00,0.00,0.00 ,,23.44,108.32,29.30,113.48,40.05,110.81,27.35,105.93,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.41,171.24,0.00,0.00,0.00,0.00 ,,32.23,108.35,32.23,113.48,41.03,110.84,30.28,105.93,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.14,170.82,0.00,0.00,0.00,0.00 ,,42.00,108.32,29.30,113.48,40.05,110.81,30.28,105.90,4000.00,0.00,0.00,26.63,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.35,170.82,0.00,0.00,0.00,0.00 ,,35.16,108.32,29.30,113.48,40.05,110.84,29.30,105.86,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.77,171.24,0.00,0.00,0.00,0.00 ,,32.23,108.32,29.30,113.48,38.10,110.88,33.21,105.93,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.99,171.24,0.00,0.00,0.00,0.00 ,,31.26,108.28,28.33,113.48,38.10,110.88,32.23,105.93,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.56,170.60,0.00,0.00,0.00,0.00 ,,34.19,108.28,29.30,113.48,40.05,110.84,34.19,105.93,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.77,171.03,0.00,0.00,0.00,0.00 ,,32.23,108.28,29.30,113.48,41.03,110.84,34.19,105.90,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.044,0.000,0.000, ,172.20,170.82,0.00,0.00,0.00,0.00 ,,29.30,108.28,31.26,113.48,40.05,110.84,34.19,105.86,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.41,170.18,0.00,0.00,0.00,0.00 ,,29.30,108.24,28.33,113.44,40.05,110.84,34.19,105.86,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,170.39,0.00,0.00,0.00,0.00 ,,35.16,108.24,27.35,113.48,38.10,110.77,33.21,105.90,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,170.60,0.00,0.00,0.00,0.00 ,,39.07,108.24,29.30,113.48,41.03,110.77,34.19,105.90,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.99,170.82,0.00,0.00,0.00,0.00 ,,34.19,108.24,28.33,113.48,41.03,110.81,33.21,105.90,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.63,170.60,0.00,0.00,0.00,0.00 ,,25.40,108.28,29.30,113.52,43.96,110.81,34.19,105.86,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.77,170.82,0.00,0.00,0.00,0.00 ,,27.35,108.28,29.30,113.52,42.00,110.84,36.14,105.93,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,170.39,0.00,0.00,0.00,0.00 ,,31.26,108.24,32.23,113.44,44.93,110.84,37.12,105.86,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,172.84,170.82,0.00,0.00,0.00,0.00 ,,30.28,108.17,29.30,113.37,41.03,110.73,34.19,105.82,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,170.39,0.00,0.00,0.00,0.00 ,,29.30,108.21,28.33,113.37,38.10,110.70,34.19,105.79,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.41,170.39,0.00,0.00,0.00,0.00 ,,31.26,108.21,29.30,113.37,40.05,110.73,33.21,105.82,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.41,169.96,0.00,0.00,0.00,0.00 ,,29.30,108.21,28.33,113.33,38.10,110.73,33.21,105.82,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.20,169.75,0.00,0.00,0.00,0.00 ,,24.42,108.21,29.30,113.33,37.12,110.77,32.23,105.86,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.20,170.60,0.00,0.00,0.00,0.00 ,,23.44,108.17,28.33,113.37,38.10,110.73,32.23,105.90,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,25.40,108.21,27.35,113.33,37.12,110.77,32.23,105.86,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.044,0.000,0.000, ,172.20,170.39,0.00,0.00,0.00,0.00 ,,27.35,108.21,25.40,113.33,37.12,110.70,33.21,105.86,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.20,170.18,0.00,0.00,0.00,0.00 ,,24.42,108.17,28.33,113.30,34.19,110.66,34.19,105.82,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.92,169.96,0.00,0.00,0.00,0.00 ,,28.33,108.13,29.30,113.33,37.12,110.70,33.21,105.82,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.037,0.000,0.000, ,172.20,169.96,0.00,0.00,0.00,0.00 ,,23.44,108.17,27.35,113.33,36.14,110.70,32.23,105.90,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,16.61,108.17,25.40,113.33,36.14,110.77,32.23,105.86,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,21.49,108.21,28.33,113.33,36.14,110.70,34.19,105.86,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.20,170.18,0.00,0.00,0.00,0.00 ,,24.42,108.21,29.30,113.30,37.12,110.77,36.14,105.90,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,18.56,108.21,29.30,113.30,37.12,110.73,36.14,105.93,4000.00,0.00,5.86,26.74,
0.059,0.000,0.000,0.037,0.000,0.000, ,171.35,169.96,0.00,0.00,0.00,0.00 ,,14.65,108.17,31.26,113.33,38.10,110.70,37.12,105.90,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,16.61,108.17,29.30,113.26,36.14,110.70,33.21,105.86,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.044,0.007,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,17.58,108.13,29.30,113.22,36.14,110.66,34.19,105.86,4000.00,0.00,0.00,26.74,
0.022,0.000,0.000,0.022,0.000,0.000, ,171.14,169.96,0.00,0.00,0.00,0.00 ,,25.40,108.13,29.30,113.26,37.12,110.70,33.21,105.86,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,27.35,108.21,29.30,113.33,38.10,110.73,34.19,105.93,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,31.26,108.17,29.30,113.33,40.05,110.70,33.21,105.90,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,30.28,108.17,31.26,113.33,41.03,110.73,30.28,105.90,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,28.33,108.21,31.26,113.30,40.05,110.77,30.28,105.90,4000.00,0.00,5.86,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,171.35,169.96,0.00,0.00,0.00,0.00 ,,23.44,108.13,28.33,113.30,42.00,110.66,32.23,105.82,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,17.58,108.13,29.30,113.26,41.03,110.62,29.30,105.86,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.07,169.75,0.00,0.00,0.00,0.00 ,,14.65,108.13,31.26,113.33,40.05,110.66,26.37,105.82,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,23.44,108.17,28.33,113.30,42.00,110.66,27.35,105.90,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,25.40,108.17,29.30,113.33,43.96,110.70,27.35,105.86,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.77,170.18,0.00,0.00,0.00,0.00 ,,23.44,108.13,29.30,113.30,41.03,110.70,26.37,105.82,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,170.39,0.00,0.00,0.00,0.00 ,,24.42,108.13,29.30,113.30,40.05,110.66,29.30,105.79,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,172.20,170.39,0.00,0.00,0.00,0.00 ,,30.28,108.10,32.23,113.33,40.05,110.66,29.30,105.82,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.63,170.39,0.00,0.00,0.00,0.00 ,,34.19,108.13,32.23,113.30,41.03,110.62,29.30,105.75,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,36.14,108.10,31.26,113.30,41.03,110.62,29.30,105.79,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.56,170.18,0.00,0.00,0.00,0.00 ,,28.33,108.06,31.26,113.30,38.10,110.59,26.37,105.75,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.63,169.75,0.00,0.00,0.00,0.00 ,,16.61,108.13,29.30,113.26,37.12,110.62,27.35,105.79,4000.00,0.00,0.00,26.81,
0.015,0.000,0.000,0.015,0.000,0.000, ,173.26,170.39,0.00,0.00,0.00,0.00 ,,11.72,108.10,31.26,113.26,38.10,110.59,26.37,105.79,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.022,0.000,0.000, ,173.48,169.75,0.00,0.00,0.00,0.00 ,,11.72,108.10,33.21,113.22,38.10,110.66,30.28,105.79,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,173.26,169.75,0.00,0.00,0.00,0.00 ,,14.65,108.13,31.26,113.19,37.12,110.70,30.28,105.79,4000.00,0.00,10.74,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,173.26,170.18,0.00,0.00,0.00,0.00 ,,11.72,108.06,32.23,113.15,37.12,110.62,29.30,105.75,4000.00,0.00,5.86,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,174.12,170.39,0.00,0.00,0.00,0.00 ,,10.74,107.95,32.23,113.00,36.14,110.59,32.23,105.71,4000.00,0.00,5.86,26.74,
0.051,0.000,0.000,0.059,0.000,0.000, ,173.05,170.18,0.00,0.00,0.00,0.00 ,,7.81,107.80,31.26,112.86,36.14,110.51,32.23,105.64,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.066,0.000,0.000, ,173.05,170.18,0.00,0.00,0.00,0.00 ,,12.70,107.80,31.26,112.82,36.14,110.55,33.21,105.64,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,173.05,170.18,0.00,0.00,0.00,0.00 ,,24.42,107.80,32.23,112.86,38.10,110.51,34.19,105.64,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.63,170.39,0.00,0.00,0.00,0.00 ,,23.44,107.51,32.23,112.64,37.12,110.33,36.14,105.57,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.20,169.96,0.00,0.00,0.00,0.00 ,,5.86,107.58,31.26,112.64,36.14,110.37,37.12,105.57,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.14,169.96,0.00,0.00,0.00,0.00 ,,0.00,107.69,32.23,112.64,36.14,110.44,37.12,105.57,4000.00,0.00,5.86,26.78,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.35,170.39,0.00,0.00,0.00,0.00 ,,7.81,107.69,30.28,112.64,37.12,110.44,36.14,105.57,4000.00,0.00,5.86,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.92,169.96,0.00,0.00,0.00,0.00 ,,13.68,107.66,28.33,112.60,37.12,110.44,35.16,105.57,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.65,169.96,0.00,0.00,0.00,0.00 ,,12.70,107.66,26.37,112.64,36.14,110.40,35.16,105.57,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.07,170.18,0.00,0.00,0.00,0.00 ,,25.40,107.62,28.33,112.60,36.14,110.44,36.14,105.60,4000.00,0.00,0.00,26.81,
0.022,0.000,0.000,0.037,0.000,0.000, ,170.07,169.54,0.00,0.00,0.00,0.00 ,,34.19,107.66,28.33,112.64,37.12,110.44,37.12,105.57,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,169.86,169.75,0.00,0.00,0.00,0.00 ,,32.23,107.69,27.35,112.67,36.14,110.44,36.14,105.64,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,25.40,107.66,28.33,112.64,37.12,110.48,37.12,105.60,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,21.49,107.69,28.33,112.64,37.12,110.44,39.07,105.60,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,25.40,107.66,28.33,112.56,37.12,110.40,37.12,105.57,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,169.43,169.54,0.00,0.00,0.00,0.00 ,,21.49,107.66,30.28,112.56,37.12,110.40,39.07,105.60,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,169.22,169.33,0.00,0.00,0.00,0.00 ,,16.61,107.66,30.28,112.53,37.12,110.44,37.12,105.60,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,169.86,169.11,0.00,0.00,0.00,0.00 ,,24.42,107.73,30.28,112.75,37.12,110.48,37.12,105.68,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.07,169.33,0.00,0.00,0.00,0.00 ,,37.12,107.95,30.28,112.89,37.12,110.55,34.19,105.71,4000.00,0.00,0.00,26.78,
