SAP ID,109003008528,
0.037,0.000,0.000,0.029,0.000,0.000, ,169.86,169.54,0.00,0.00,0.00,0.00 ,,44.93,107.99,31.26,113.04,38.10,110.59,37.12,105.75,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.051,0.000,0.000, ,169.65,169.54,0.00,0.00,0.00,0.00 ,,42.98,107.99,33.21,113.11,38.10,110.55,36.14,105.75,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.65,168.90,0.00,0.00,0.00,0.00 ,,34.19,108.06,32.23,113.15,37.12,110.59,36.14,105.79,4000.00,0.00,5.86,26.78,
0.051,0.000,0.000,0.073,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,30.28,107.99,31.26,113.11,38.10,110.55,36.14,105.75,4000.00,0.00,5.86,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,30.28,108.02,32.23,113.19,41.03,110.55,34.19,105.68,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.01,169.54,0.00,0.00,0.00,0.00 ,,31.26,107.99,31.26,113.15,38.10,110.55,32.23,105.79,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.015,0.000,0.000, ,170.07,169.96,0.00,0.00,0.00,0.00 ,,23.44,108.02,31.26,113.19,38.10,110.55,33.21,105.75,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,23.44,108.10,32.23,113.19,40.05,110.59,33.21,105.75,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.007,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,21.49,108.02,33.21,113.19,41.03,110.59,34.19,105.75,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,17.58,108.02,32.23,113.15,42.00,110.55,34.19,105.75,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,16.61,108.02,31.26,113.19,44.93,110.55,34.19,105.71,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.081,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,17.58,107.99,31.26,113.19,44.93,110.51,32.23,105.68,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.081,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,17.58,107.99,30.28,113.11,43.96,110.55,34.19,105.71,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.14,168.90,0.00,0.00,0.00,0.00 ,,20.51,107.99,29.30,113.15,43.96,110.51,33.21,105.75,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.92,168.47,0.00,0.00,0.00,0.00 ,,21.49,108.02,29.30,113.15,44.93,110.55,34.19,105.75,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.051,0.000,0.000, ,170.92,168.47,0.00,0.00,0.00,0.00 ,,23.44,108.06,29.30,113.15,43.96,110.55,34.19,105.75,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,168.26,0.00,0.00,0.00,0.00 ,,17.58,108.02,31.26,113.22,43.96,110.55,33.21,105.75,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,16.61,107.95,31.26,113.11,43.96,110.55,33.21,105.75,4000.00,0.00,0.00,26.85,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.28,168.26,0.00,0.00,0.00,0.00 ,,23.44,107.95,32.23,113.15,42.00,110.51,33.21,105.75,4000.00,0.00,5.86,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.92,167.84,0.00,0.00,0.00,0.00 ,,21.49,107.91,29.30,113.15,42.00,110.51,30.28,105.71,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.43,167.84,0.00,0.00,0.00,0.00 ,,16.61,107.99,29.30,113.19,40.05,110.48,29.30,105.71,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.022,0.000,0.000, ,170.28,167.84,0.00,0.00,0.00,0.00 ,,16.61,107.91,28.33,113.15,40.05,110.44,27.35,105.71,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.50,168.26,0.00,0.00,0.00,0.00 ,,31.26,107.99,27.35,113.15,38.10,110.55,26.37,105.71,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.022,0.000,0.000, ,170.28,168.05,0.00,0.00,0.00,0.00 ,,34.19,107.95,28.33,113.15,38.10,110.55,26.37,105.68,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,168.26,0.00,0.00,0.00,0.00 ,,34.19,108.02,28.33,113.19,40.05,110.55,27.35,105.71,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.86,167.41,0.00,0.00,0.00,0.00 ,,32.23,107.99,28.33,113.15,40.05,110.51,26.37,105.71,4000.00,0.00,5.86,26.81,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.71,168.26,0.00,0.00,0.00,0.00 ,,32.23,107.95,28.33,113.15,37.12,110.48,26.37,105.64,4000.00,0.00,5.86,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.28,168.05,0.00,0.00,0.00,0.00 ,,30.28,107.88,28.33,113.11,37.12,110.48,23.44,105.60,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.066,0.000,0.000, ,169.01,168.26,0.00,0.00,0.00,0.00 ,,27.35,107.91,27.35,113.11,37.12,110.51,22.47,105.60,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,169.86,168.47,0.00,0.00,0.00,0.00 ,,21.49,107.99,30.28,113.11,36.14,110.48,22.47,105.64,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.029,0.000,0.000, ,169.86,168.26,0.00,0.00,0.00,0.00 ,,17.58,107.91,28.33,113.15,37.12,110.55,23.44,105.64,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,169.86,169.11,0.00,0.00,0.00,0.00 ,,16.61,107.95,32.23,113.11,38.10,110.51,27.35,105.64,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,169.86,168.69,0.00,0.00,0.00,0.00 ,,21.49,107.95,31.26,113.11,38.10,110.44,26.37,105.64,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.044,0.000,0.000, ,169.65,168.47,0.00,0.00,0.00,0.00 ,,25.40,107.91,30.28,113.08,38.10,110.48,26.37,105.57,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,25.40,107.91,31.26,113.11,38.10,110.48,26.37,105.57,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.07,168.69,0.00,0.00,0.00,0.00 ,,27.35,107.88,30.28,113.04,37.12,110.48,26.37,105.64,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.43,168.69,0.00,0.00,0.00,0.00 ,,28.33,107.91,28.33,113.04,37.12,110.48,26.37,105.53,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,168.26,0.00,0.00,0.00,0.00 ,,37.12,107.88,28.33,113.11,37.12,110.44,25.40,105.60,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,32.23,107.95,28.33,113.11,36.14,110.48,25.40,105.57,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,21.49,107.88,28.33,113.04,36.14,110.48,25.40,105.60,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.28,168.26,0.00,0.00,0.00,0.00 ,,12.70,107.88,30.28,113.08,34.19,110.44,23.44,105.60,4000.00,0.00,5.86,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.07,168.47,0.00,0.00,0.00,0.00 ,,9.77,107.88,31.26,113.08,34.19,110.48,23.44,105.57,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,12.70,107.88,31.26,113.00,37.12,110.44,26.37,105.57,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,168.58,168.26,0.00,0.00,0.00,0.00 ,,12.70,107.88,31.26,112.97,36.14,110.48,26.37,105.57,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.051,0.000,0.000, ,169.65,168.26,0.00,0.00,0.00,0.00 ,,13.68,107.88,28.33,113.00,36.14,110.48,25.40,105.64,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.044,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,14.65,107.88,30.28,113.00,36.14,110.51,27.35,105.57,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,169.43,168.47,0.00,0.00,0.00,0.00 ,,13.68,107.95,31.26,113.04,38.10,110.48,26.37,105.60,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.07,168.26,0.00,0.00,0.00,0.00 ,,17.58,107.91,32.23,113.04,38.10,110.48,26.37,105.64,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.051,0.000,0.000, ,169.65,168.05,0.00,0.00,0.00,0.00 ,,32.23,107.88,30.28,113.04,40.05,110.51,27.35,105.64,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,169.65,168.47,0.00,0.00,0.00,0.00 ,,38.10,107.88,28.33,113.00,38.10,110.40,29.30,105.53,4000.00,0.00,5.86,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,170.07,168.05,0.00,0.00,0.00,0.00 ,,35.16,107.88,28.33,113.00,38.10,110.40,26.37,105.53,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,168.79,168.05,0.00,0.00,0.00,0.00 ,,31.26,107.84,30.28,112.97,37.12,110.40,26.37,105.57,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,25.40,107.91,31.26,113.04,38.10,110.44,26.37,105.64,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.07,168.69,0.00,0.00,0.00,0.00 ,,21.49,107.88,30.28,113.04,38.10,110.40,27.35,105.57,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,169.86,168.47,0.00,0.00,0.00,0.00 ,,31.26,107.88,30.28,112.97,38.10,110.44,26.37,105.57,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,41.03,107.88,32.23,112.97,40.05,110.40,26.37,105.57,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,168.47,0.00,0.00,0.00,0.00 ,,42.98,107.88,30.28,113.00,37.12,110.44,25.40,105.57,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.073,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,41.03,107.91,30.28,113.00,38.10,110.37,25.40,105.53,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,38.10,107.88,30.28,112.97,38.10,110.37,25.40,105.57,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.066,0.000,0.000, ,170.28,169.96,0.00,0.00,0.00,0.00 ,,27.35,107.84,30.28,112.97,37.12,110.37,23.44,105.53,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,24.42,107.88,30.28,113.00,36.14,110.40,23.44,105.57,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.77,170.39,0.00,0.00,0.00,0.00 ,,27.35,107.88,30.28,113.00,37.12,110.48,25.40,105.57,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.84,170.82,0.00,0.00,0.00,0.00 ,,27.35,107.80,30.28,112.97,38.10,110.48,25.40,105.53,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.20,170.18,0.00,0.00,0.00,0.00 ,,31.26,107.80,31.26,113.00,37.12,110.40,26.37,105.53,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.99,169.75,0.00,0.00,0.00,0.00 ,,39.07,107.84,31.26,113.04,38.10,110.44,25.40,105.53,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,38.10,107.80,31.26,112.97,37.12,110.40,26.37,105.49,4000.00,0.00,5.86,26.70,
0.059,0.000,0.000,0.029,0.000,0.000, ,172.63,171.03,0.00,0.00,0.00,0.00 ,,28.33,107.80,31.26,112.93,38.10,110.40,26.37,105.49,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,172.63,170.18,0.00,0.00,0.00,0.00 ,,18.56,107.80,28.33,113.00,36.14,110.37,25.40,105.49,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.022,0.000,0.000, ,172.63,170.60,0.00,0.00,0.00,0.00 ,,17.58,107.80,31.26,112.93,36.14,110.37,26.37,105.57,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.41,171.03,0.00,0.00,0.00,0.00 ,,23.44,107.88,30.28,112.97,37.12,110.37,26.37,105.53,4000.00,0.00,5.86,26.74,
0.029,0.000,0.000,0.044,0.000,0.000, ,172.20,171.03,0.00,0.00,0.00,0.00 ,,21.49,107.84,31.26,113.00,40.05,110.40,27.35,105.53,4000.00,0.00,0.00,26.67,
0.022,0.000,0.000,0.051,0.000,0.000, ,171.99,171.03,0.00,0.00,0.00,0.00 ,,23.44,107.88,30.28,113.00,37.12,110.40,27.35,105.53,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.14,170.18,0.00,0.00,0.00,0.00 ,,17.58,107.80,30.28,112.97,36.14,110.40,29.30,105.49,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.073,0.000,0.000, ,171.77,170.39,0.00,0.00,0.00,0.00 ,,17.58,107.80,27.35,112.93,36.14,110.37,27.35,105.49,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.28,170.18,0.00,0.00,0.00,0.00 ,,24.42,107.77,28.33,112.89,37.12,110.37,26.37,105.46,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,170.60,0.00,0.00,0.00,0.00 ,,30.28,107.80,30.28,112.86,36.14,110.33,25.40,105.46,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.022,0.000,0.000, ,171.35,170.39,0.00,0.00,0.00,0.00 ,,27.35,107.80,30.28,112.93,37.12,110.37,25.40,105.49,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.92,170.39,0.00,0.00,0.00,0.00 ,,30.28,107.80,28.33,112.89,38.10,110.37,23.44,105.49,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.56,170.39,0.00,0.00,0.00,0.00 ,,31.26,107.80,28.33,112.86,40.05,110.33,26.37,105.46,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,21.49,107.80,30.28,112.82,38.10,110.33,25.40,105.42,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.92,170.60,0.00,0.00,0.00,0.00 ,,14.65,107.69,30.28,112.75,38.10,110.33,25.40,105.42,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,17.58,107.62,27.35,112.64,38.10,110.22,25.40,105.35,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.50,170.18,0.00,0.00,0.00,0.00 ,,23.44,107.58,28.33,112.56,38.10,110.18,25.40,105.42,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,170.39,0.00,0.00,0.00,0.00 ,,21.49,107.55,27.35,112.56,36.14,110.22,25.40,105.38,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.56,170.82,0.00,0.00,0.00,0.00 ,,17.58,107.55,27.35,112.49,36.14,110.22,23.44,105.35,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.77,171.88,0.00,0.00,0.00,0.00 ,,20.51,107.55,27.35,112.42,36.14,110.26,25.40,105.38,4000.00,0.00,5.86,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,171.88,0.00,0.00,0.00,0.00 ,,21.49,107.51,28.33,112.42,37.12,110.18,25.40,105.31,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.99,172.09,0.00,0.00,0.00,0.00 ,,27.35,107.44,28.33,112.38,36.14,110.22,25.40,105.31,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.41,171.45,0.00,0.00,0.00,0.00 ,,33.21,107.36,28.33,112.31,36.14,110.18,23.44,105.27,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.059,0.000,0.000, ,172.84,171.67,0.00,0.00,0.00,0.00 ,,27.35,107.36,28.33,112.31,33.21,110.15,25.40,105.27,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,170.39,0.00,0.00,0.00,0.00 ,,17.58,107.33,27.35,112.20,34.19,110.15,22.47,105.24,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.037,0.000,0.000, ,172.84,170.18,0.00,0.00,0.00,0.00 ,,19.54,107.44,27.35,112.23,36.14,110.15,26.37,105.27,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.037,0.000,0.000, ,172.84,169.54,0.00,0.00,0.00,0.00 ,,19.54,107.40,28.33,112.27,37.12,110.22,25.40,105.27,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,173.48,169.75,0.00,0.00,0.00,0.00 ,,13.68,107.40,30.28,112.20,37.12,110.22,26.37,105.27,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,173.48,169.54,0.00,0.00,0.00,0.00 ,,12.70,107.40,28.33,112.27,38.10,110.22,25.40,105.27,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,173.26,169.11,0.00,0.00,0.00,0.00 ,,7.81,107.36,30.28,112.27,34.19,110.15,26.37,105.24,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,173.69,169.54,0.00,0.00,0.00,0.00 ,,9.77,107.36,30.28,112.23,37.12,110.11,28.33,105.24,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,173.48,169.75,0.00,0.00,0.00,0.00 ,,17.58,107.33,27.35,112.20,34.19,110.11,23.44,105.24,4000.00,0.00,5.86,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,19.54,107.44,26.37,112.38,36.14,110.18,23.44,105.27,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.022,0.000,0.000, ,173.48,169.54,0.00,0.00,0.00,0.00 ,,21.49,107.58,26.37,112.60,33.21,110.22,25.40,105.31,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,173.26,169.11,0.00,0.00,0.00,0.00 ,,23.44,107.69,27.35,112.75,33.21,110.29,26.37,105.35,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,173.05,170.60,0.00,0.00,0.00,0.00 ,,28.33,107.73,27.35,112.75,34.19,110.29,26.37,105.35,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.066,0.000,0.000, ,173.69,169.54,0.00,0.00,0.00,0.00 ,,25.40,107.77,27.35,112.78,36.14,110.29,26.37,105.38,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.066,0.000,0.000, ,172.84,169.54,0.00,0.00,0.00,0.00 ,,13.68,107.77,28.33,112.82,34.19,110.26,27.35,105.35,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.066,0.000,0.000, ,173.48,169.75,0.00,0.00,0.00,0.00 ,,9.77,107.73,27.35,112.82,36.14,110.26,26.37,105.35,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,172.84,169.54,0.00,0.00,0.00,0.00 ,,9.77,107.73,27.35,112.78,36.14,110.26,27.35,105.31,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.41,169.33,0.00,0.00,0.00,0.00 ,,12.70,107.73,28.33,112.86,36.14,110.33,26.37,105.31,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,172.84,168.47,0.00,0.00,0.00,0.00 ,,12.70,107.73,28.33,112.82,34.19,110.29,26.37,105.31,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.022,0.000,0.000, ,173.48,169.75,0.00,0.00,0.00,0.00 ,,13.68,107.80,30.28,112.86,36.14,110.29,26.37,105.38,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.015,0.000,0.000, ,173.90,169.54,0.00,0.00,0.00,0.00 ,,17.58,107.73,30.28,112.82,36.14,110.29,29.30,105.31,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,173.69,169.11,0.00,0.00,0.00,0.00 ,,18.56,107.77,30.28,112.78,37.12,110.26,27.35,105.31,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.037,0.000,0.000, ,174.33,168.90,0.00,0.00,0.00,0.00 ,,30.28,107.73,28.33,112.78,36.14,110.22,26.37,105.31,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,174.75,169.33,0.00,0.00,0.00,0.00 ,,39.07,107.73,27.35,112.75,34.19,110.26,23.44,105.27,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.037,0.000,0.000, ,173.90,169.54,0.00,0.00,0.00,0.00 ,,35.16,107.69,26.37,112.78,34.19,110.22,25.40,105.35,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.059,0.000,0.000, ,174.12,169.11,0.00,0.00,0.00,0.00 ,,37.12,107.77,27.35,112.75,34.19,110.22,26.37,105.31,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.037,0.000,0.000, ,174.12,169.11,0.00,0.00,0.00,0.00 ,,35.16,107.77,27.35,112.82,34.19,110.26,23.44,105.35,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.051,0.000,0.000, ,174.12,169.96,0.00,0.00,0.00,0.00 ,,27.35,107.73,28.33,112.78,34.19,110.26,25.40,105.35,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,174.97,169.75,0.00,0.00,0.00,0.00 ,,28.33,107.77,27.35,112.75,34.19,110.26,26.37,105.31,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,174.33,169.75,0.00,0.00,0.00,0.00 ,,42.00,107.77,30.28,112.78,34.19,110.29,26.37,105.31,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,174.33,169.54,0.00,0.00,0.00,0.00 ,,47.86,107.73,27.35,112.71,34.19,110.22,25.40,105.27,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,174.97,169.33,0.00,0.00,0.00,0.00 ,,43.96,107.73,26.37,112.75,34.19,110.22,23.44,105.31,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,174.12,169.11,0.00,0.00,0.00,0.00 ,,41.03,107.69,26.37,112.71,34.19,110.15,25.40,105.27,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,174.12,168.90,0.00,0.00,0.00,0.00 ,,34.19,107.69,26.37,112.75,36.14,110.22,25.40,105.27,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,174.12,169.33,0.00,0.00,0.00,0.00 ,,30.28,107.73,27.35,112.78,36.14,110.26,25.40,105.31,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,173.90,169.75,0.00,0.00,0.00,0.00 ,,30.28,107.77,28.33,112.82,38.10,110.22,26.37,105.27,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.029,0.000,0.000, ,174.33,169.11,0.00,0.00,0.00,0.00 ,,28.33,107.73,26.37,112.75,37.12,110.26,26.37,105.31,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,173.69,168.90,0.00,0.00,0.00,0.00 ,,28.33,107.73,30.28,112.71,40.05,110.22,26.37,105.27,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,174.33,168.90,0.00,0.00,0.00,0.00 ,,32.23,107.69,28.33,112.71,38.10,110.15,27.35,105.27,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.044,0.000,0.000, ,173.26,168.69,0.00,0.00,0.00,0.00 ,,41.03,107.69,28.33,112.75,38.10,110.22,23.44,105.27,4000.00,0.00,0.00,26.59,
0.044,0.000,0.000,0.059,0.000,0.000, ,173.48,168.47,0.00,0.00,0.00,0.00 ,,34.19,107.69,27.35,112.67,36.14,110.18,23.44,105.24,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.044,0.000,0.000, ,174.12,169.11,0.00,0.00,0.00,0.00 ,,23.44,107.73,27.35,112.71,36.14,110.18,23.44,105.27,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.044,0.000,0.000, ,174.75,169.54,0.00,0.00,0.00,0.00 ,,16.61,107.69,27.35,112.75,37.12,110.22,25.40,105.27,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.037,0.000,0.000, ,174.75,169.54,0.00,0.00,0.00,0.00 ,,17.58,107.66,26.37,112.75,36.14,110.22,25.40,105.31,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,174.75,168.69,0.00,0.00,0.00,0.00 ,,17.58,107.73,28.33,112.71,37.12,110.18,26.37,105.27,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,174.12,168.90,0.00,0.00,0.00,0.00 ,,17.58,107.69,27.35,112.71,36.14,110.15,25.40,105.27,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,174.75,169.54,0.00,0.00,0.00,0.00 ,,21.49,107.66,27.35,112.67,36.14,110.15,26.37,105.24,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.051,0.000,0.000, ,174.75,168.90,0.00,0.00,0.00,0.00 ,,23.44,107.62,27.35,112.67,33.21,110.18,23.44,105.27,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.051,0.000,0.000, ,173.26,168.26,0.00,0.00,0.00,0.00 ,,20.51,107.62,26.37,112.67,34.19,110.18,23.44,105.24,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.022,0.000,0.000, ,174.33,168.90,0.00,0.00,0.00,0.00 ,,31.26,107.66,26.37,112.64,34.19,110.18,26.37,105.27,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.059,0.000,0.000, ,174.33,168.69,0.00,0.00,0.00,0.00 ,,38.10,107.69,28.33,112.67,37.12,110.22,23.44,105.27,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.022,0.000,0.000, ,174.75,168.69,0.00,0.00,0.00,0.00 ,,38.10,107.69,32.23,112.67,38.10,110.18,28.33,105.20,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.022,0.000,0.000, ,174.12,168.69,0.00,0.00,0.00,0.00 ,,39.07,107.69,30.28,112.64,37.12,110.18,26.37,105.24,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.037,0.000,0.000, ,173.48,168.69,0.00,0.00,0.00,0.00 ,,37.12,107.66,28.33,112.60,37.12,110.15,23.44,105.20,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,174.33,168.90,0.00,0.00,0.00,0.00 ,,31.26,107.62,28.33,112.60,37.12,110.11,25.40,105.20,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.059,0.000,0.000, ,173.69,168.26,0.00,0.00,0.00,0.00 ,,23.44,107.62,27.35,112.56,34.19,110.07,25.40,105.16,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.037,0.000,0.000, ,173.90,168.47,0.00,0.00,0.00,0.00 ,,24.42,107.62,27.35,112.56,33.21,110.11,23.44,105.16,4000.00,0.00,5.86,26.67,
0.029,0.000,0.000,0.037,0.000,0.000, ,173.05,168.47,0.00,0.00,0.00,0.00 ,,25.40,107.62,27.35,112.60,33.21,110.18,23.44,105.16,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,172.84,169.11,0.00,0.00,0.00,0.00 ,,23.44,107.58,26.37,112.56,33.21,110.11,25.40,105.20,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.066,0.000,0.000, ,173.26,169.75,0.00,0.00,0.00,0.00 ,,27.35,107.62,27.35,112.60,33.21,110.18,23.44,105.16,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,172.63,169.11,0.00,0.00,0.00,0.00 ,,27.35,107.62,27.35,112.56,34.19,110.11,25.40,105.16,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.63,169.54,0.00,0.00,0.00,0.00 ,,24.42,107.66,27.35,112.60,37.12,110.11,25.40,105.20,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.066,0.000,0.000, ,172.84,170.18,0.00,0.00,0.00,0.00 ,,28.33,107.62,27.35,112.64,33.21,110.07,22.47,105.16,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,35.16,107.58,24.42,112.56,33.21,110.07,22.47,105.16,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.022,0.000,0.000, ,172.63,168.90,0.00,0.00,0.00,0.00 ,,32.23,107.62,26.37,112.56,33.21,110.07,22.47,105.16,4000.00,0.00,0.00,26.74,
0.022,0.000,0.000,0.015,0.000,0.000, ,172.63,169.33,0.00,0.00,0.00,0.00 ,,27.35,107.62,27.35,112.64,34.19,110.15,23.44,105.16,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.84,170.18,0.00,0.00,0.00,0.00 ,,27.35,107.66,27.35,112.56,34.19,110.15,26.37,105.20,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,173.26,169.54,0.00,0.00,0.00,0.00 ,,28.33,107.62,30.28,112.60,37.12,110.07,26.37,105.16,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.044,0.000,0.000, ,173.05,169.75,0.00,0.00,0.00,0.00 ,,20.51,107.58,28.33,112.56,37.12,110.11,25.40,105.16,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.029,0.000,0.000, ,173.69,170.18,0.00,0.00,0.00,0.00 ,,14.65,107.58,27.35,112.53,36.14,110.07,23.44,105.16,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,173.05,169.33,0.00,0.00,0.00,0.00 ,,14.65,107.58,27.35,112.45,34.19,110.00,25.40,105.13,4000.00,0.00,0.00,26.74,
0.022,0.000,0.000,0.059,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,21.49,107.55,28.33,112.53,36.14,110.11,23.44,105.16,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,173.26,169.11,0.00,0.00,0.00,0.00 ,,24.42,107.58,28.33,112.49,33.21,110.04,20.51,105.13,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,173.69,169.54,0.00,0.00,0.00,0.00 ,,26.37,107.55,28.33,112.53,33.21,110.07,22.47,105.13,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.051,0.000,0.000, ,173.69,169.33,0.00,0.00,0.00,0.00 ,,28.33,107.51,30.28,112.60,33.21,110.04,22.47,105.16,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,173.90,168.90,0.00,0.00,0.00,0.00 ,,31.26,107.58,28.33,112.56,36.14,110.07,22.47,105.16,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,173.26,169.54,0.00,0.00,0.00,0.00 ,,31.26,107.58,27.35,112.56,34.19,110.07,23.44,105.09,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,173.26,168.90,0.00,0.00,0.00,0.00 ,,27.35,107.58,27.35,112.53,34.19,110.11,23.44,105.09,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.84,168.90,0.00,0.00,0.00,0.00 ,,13.68,107.58,28.33,112.53,33.21,110.04,25.40,105.09,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,9.77,107.58,28.33,112.53,34.19,110.07,23.44,105.09,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,12.70,107.55,31.26,112.56,33.21,110.04,25.40,105.09,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,12.70,107.55,30.28,112.56,34.19,110.07,26.37,105.13,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.63,169.11,0.00,0.00,0.00,0.00 ,,12.70,107.58,30.28,112.53,33.21,110.07,28.33,105.13,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,169.75,0.00,0.00,0.00,0.00 ,,14.65,107.58,32.23,112.56,36.14,110.07,30.28,105.13,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,20.51,107.58,32.23,112.56,34.19,110.07,32.23,105.13,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,20.51,107.51,30.28,112.53,34.19,110.04,29.30,105.05,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,23.44,107.58,30.28,112.49,33.21,110.04,26.37,105.05,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,32.23,107.58,27.35,112.53,33.21,110.07,28.33,105.09,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,30.28,107.58,28.33,112.49,33.21,110.00,28.33,105.13,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,27.35,107.58,32.23,112.49,36.14,110.07,29.30,105.09,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.56,170.18,0.00,0.00,0.00,0.00 ,,32.23,107.55,30.28,112.42,34.19,110.04,28.33,105.13,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,27.35,107.44,27.35,112.27,34.19,110.00,29.30,105.05,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,21.49,107.36,28.33,112.20,33.21,109.96,28.33,105.02,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,23.44,107.33,32.23,112.12,36.14,109.96,28.33,105.02,4000.00,0.00,0.00,26.74,
0.015,0.000,0.000,0.066,0.007,0.000, ,169.86,168.47,0.00,0.00,0.00,0.00 ,,33.21,107.14,30.28,112.05,35.16,109.82,26.37,104.98,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,13.68,107.03,27.35,111.94,32.23,109.74,23.44,104.87,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.015,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,9.77,107.14,30.28,111.94,33.21,109.85,26.37,104.98,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,16.61,107.14,30.28,111.94,36.14,109.89,25.40,104.95,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,17.58,107.18,30.28,111.94,37.12,109.89,23.44,104.98,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,17.58,107.14,28.33,111.90,37.12,109.89,25.40,104.95,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,24.42,107.11,27.35,111.90,36.14,109.82,25.40,104.98,4000.00,0.00,5.86,26.78,
0.059,0.000,0.000,0.059,0.000,0.000, ,171.14,168.90,0.00,0.00,0.00,0.00 ,,26.37,107.11,28.33,111.94,36.14,109.85,22.47,104.91,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.073,0.000,0.000, ,169.65,169.33,0.00,0.00,0.00,0.00 ,,23.44,107.11,27.35,111.98,35.16,109.85,22.47,104.84,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,26.37,107.14,27.35,111.94,34.19,109.89,18.56,104.87,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.059,0.000,0.000, ,170.92,170.39,0.00,0.00,0.00,0.00 ,,34.19,107.14,27.35,111.94,33.21,109.93,20.51,104.87,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,23.44,107.14,28.33,111.90,33.21,109.93,22.47,104.87,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,19.54,107.14,30.28,111.94,36.14,109.85,22.47,104.87,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,19.54,107.14,27.35,111.98,35.16,109.85,23.44,104.91,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.92,169.96,0.00,0.00,0.00,0.00 ,,16.61,107.18,30.28,111.83,35.16,109.85,25.40,104.80,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,14.65,107.25,30.28,111.98,37.12,109.89,23.44,104.84,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,20.51,107.44,30.28,112.23,34.19,109.93,22.47,104.95,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,24.42,107.47,30.28,112.34,36.14,110.00,22.47,104.98,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.022,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,23.44,107.51,30.28,112.38,37.12,110.00,28.33,104.98,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,26.37,107.51,32.23,112.45,39.07,110.07,28.33,105.02,4000.00,0.00,5.86,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,34.19,107.51,30.28,112.42,37.12,110.00,28.33,104.98,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,35.16,107.51,30.28,112.45,34.19,110.04,26.37,104.98,4000.00,0.00,5.86,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,32.23,107.51,31.26,112.38,36.14,110.00,25.40,104.95,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,169.65,169.33,0.00,0.00,0.00,0.00 ,,30.28,107.55,28.33,112.45,33.21,109.96,23.44,104.95,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,30.28,107.55,28.33,112.38,36.14,110.00,23.44,104.95,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,23.44,107.51,28.33,112.49,34.19,110.04,22.47,104.95,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,21.49,107.55,27.35,112.45,33.21,110.00,23.44,104.98,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,25.40,107.58,30.28,112.42,34.19,110.00,25.40,104.98,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,28.33,107.55,30.28,112.45,33.21,110.00,23.44,104.98,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,21.49,107.51,28.33,112.45,34.19,110.00,25.40,104.98,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,26.37,107.47,28.33,112.45,34.19,109.96,22.47,104.95,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.07,170.39,0.00,0.00,0.00,0.00 ,,21.49,107.47,32.23,112.42,36.14,110.00,23.44,104.91,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.07,169.75,0.00,0.00,0.00,0.00 ,,24.42,107.51,30.28,112.42,34.19,110.00,23.44,104.91,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,32.23,107.51,30.28,112.42,33.21,110.00,26.37,104.95,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,35.16,107.51,31.26,112.42,36.14,110.04,26.37,104.95,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,170.39,0.00,0.00,0.00,0.00 ,,27.35,107.51,30.28,112.45,36.14,109.96,29.30,104.98,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.50,170.18,0.00,0.00,0.00,0.00 ,,21.49,107.51,31.26,112.42,39.07,109.96,28.33,104.95,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,21.49,107.51,32.23,112.42,36.14,109.96,28.33,104.95,4000.00,0.00,5.86,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.14,170.82,0.00,0.00,0.00,0.00 ,,21.49,107.47,31.26,112.38,36.14,109.93,26.37,104.95,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.86,169.96,0.00,0.00,0.00,0.00 ,,13.68,107.47,31.26,112.34,34.19,109.96,25.40,104.91,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.92,170.39,0.00,0.00,0.00,0.00 ,,10.74,107.51,30.28,112.38,33.21,109.93,23.44,104.95,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.044,0.000,0.000, ,170.50,170.39,0.00,0.00,0.00,0.00 ,,9.77,107.47,31.26,112.42,34.19,109.96,23.44,104.95,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.92,170.18,0.00,0.00,0.00,0.00 ,,14.65,107.55,32.23,112.38,34.19,110.00,26.37,104.95,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.015,0.000,0.000, ,171.14,170.18,0.00,0.00,0.00,0.00 ,,27.35,107.55,34.19,112.38,33.21,109.96,25.40,104.91,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.07,169.54,0.00,0.00,0.00,0.00 ,,32.23,107.51,31.26,112.42,32.23,109.93,26.37,104.91,4000.00,0.00,5.86,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.92,170.39,0.00,0.00,0.00,0.00 ,,32.23,107.47,30.28,112.38,34.19,109.96,25.40,104.91,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,32.23,107.47,31.26,112.34,33.21,109.96,25.40,104.84,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.07,170.39,0.00,0.00,0.00,0.00 ,,39.07,107.47,30.28,112.34,32.23,109.93,28.33,104.87,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.015,0.000,0.000, ,170.92,170.18,0.00,0.00,0.00,0.00 ,,37.12,107.47,34.19,112.31,34.19,109.93,26.37,104.91,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.35,170.18,0.00,0.00,0.00,0.00 ,,24.42,107.47,32.23,112.38,36.14,109.96,28.33,104.91,4000.00,0.00,5.86,26.78,
0.022,0.000,0.000,0.022,0.000,0.000, ,171.14,170.18,0.00,0.00,0.00,0.00 ,,16.61,107.51,32.23,112.31,37.12,109.89,26.37,104.91,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,16.61,107.51,32.23,112.34,37.12,109.96,26.37,104.95,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,16.61,107.47,32.23,112.34,37.12,109.93,28.33,104.91,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,172.20,170.18,0.00,0.00,0.00,0.00 ,,14.65,107.44,32.23,112.34,36.14,109.89,26.37,104.87,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.073,0.000,0.000, ,172.20,170.82,0.00,0.00,0.00,0.00 ,,13.68,107.44,30.28,112.31,34.19,109.93,26.37,104.80,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.066,0.000,0.000, ,172.20,170.39,0.00,0.00,0.00,0.00 ,,19.54,107.44,31.26,112.34,33.21,109.89,23.44,104.84,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,172.84,170.39,0.00,0.00,0.00,0.00 ,,20.51,107.44,30.28,112.31,33.21,109.93,23.44,104.87,4000.00,0.00,0.00,26.81,
0.022,0.000,0.000,0.029,0.000,0.000, ,172.63,170.39,0.00,0.00,0.00,0.00 ,,19.54,107.44,27.35,112.34,33.21,109.96,22.47,104.87,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,173.48,170.39,0.00,0.00,0.00,0.00 ,,31.26,107.44,28.33,112.34,33.21,109.96,22.47,104.87,4000.00,0.00,5.86,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.84,170.18,0.00,0.00,0.00,0.00 ,,37.12,107.47,30.28,112.34,33.21,109.93,23.44,104.87,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,42.00,107.40,28.33,112.31,33.21,109.85,23.44,104.91,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.029,0.000,0.000, ,173.26,170.39,0.00,0.00,0.00,0.00 ,,37.12,107.47,30.28,112.27,33.21,109.93,23.44,104.80,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,170.18,0.00,0.00,0.00,0.00 ,,28.33,107.47,28.33,112.31,34.19,109.93,25.40,104.87,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,170.39,0.00,0.00,0.00,0.00 ,,20.51,107.44,30.28,112.31,33.21,109.89,23.44,104.84,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.022,0.000,0.000, ,171.99,170.39,0.00,0.00,0.00,0.00 ,,27.35,107.44,30.28,112.34,36.14,109.93,26.37,104.84,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.022,0.000,0.000, ,171.56,170.18,0.00,0.00,0.00,0.00 ,,39.07,107.47,31.26,112.34,37.12,109.93,26.37,104.87,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,170.39,0.00,0.00,0.00,0.00 ,,41.03,107.44,31.26,112.31,37.12,109.93,28.33,104.87,4000.00,0.00,10.74,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,34.19,107.40,31.26,112.38,34.19,109.93,26.37,104.84,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.92,170.60,0.00,0.00,0.00,0.00 ,,30.28,107.44,31.26,112.34,34.19,109.93,26.37,104.84,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.059,0.000,0.000, ,171.35,170.39,0.00,0.00,0.00,0.00 ,,23.44,107.40,30.28,112.27,36.14,109.85,25.40,104.80,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.073,0.000,0.000, ,170.28,170.18,0.00,0.00,0.00,0.00 ,,23.44,107.40,30.28,112.27,35.16,109.85,25.40,104.84,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.50,169.96,0.00,0.00,0.00,0.00 ,,24.42,107.40,30.28,112.31,36.14,109.89,25.40,104.84,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,27.35,107.44,31.26,112.34,34.19,109.89,25.40,104.84,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.71,170.39,0.00,0.00,0.00,0.00 ,,26.37,107.40,28.33,112.34,34.19,109.93,25.40,104.84,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.14,169.96,0.00,0.00,0.00,0.00 ,,33.21,107.44,30.28,112.31,34.19,109.93,25.40,104.87,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.50,170.39,0.00,0.00,0.00,0.00 ,,34.19,107.40,31.26,112.31,36.14,109.89,28.33,104.87,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,26.37,107.44,31.26,112.27,34.19,109.89,23.44,104.80,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,21.49,107.36,30.28,112.23,35.16,109.85,26.37,104.80,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.86,169.11,0.00,0.00,0.00,0.00 ,,27.35,107.40,28.33,112.27,35.16,109.85,23.44,104.76,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,30.28,107.40,28.33,112.34,33.21,109.85,23.44,104.80,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,27.35,107.40,30.28,112.31,34.19,109.89,26.37,104.80,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,26.37,107.44,30.28,112.27,34.19,109.89,25.40,104.80,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,168.69,0.00,0.00,0.00,0.00 ,,24.42,107.40,30.28,112.27,35.16,109.85,26.37,104.80,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.77,168.69,0.00,0.00,0.00,0.00 ,,21.49,107.36,31.26,112.27,34.19,109.89,26.37,104.80,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.066,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,21.49,107.36,28.33,112.20,35.16,109.85,25.40,104.76,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,30.28,107.40,30.28,112.23,33.21,109.89,25.40,104.73,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,30.28,107.36,31.26,112.23,35.16,109.85,23.44,104.80,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.41,168.69,0.00,0.00,0.00,0.00 ,,28.33,107.36,30.28,112.23,33.21,109.85,25.40,104.80,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,31.26,107.40,30.28,112.27,35.16,109.85,25.40,104.84,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,172.84,168.69,0.00,0.00,0.00,0.00 ,,28.33,107.40,30.28,112.23,36.14,109.85,25.40,104.80,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.41,168.47,0.00,0.00,0.00,0.00 ,,24.42,107.36,30.28,112.31,35.16,109.82,25.40,104.84,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,172.63,168.26,0.00,0.00,0.00,0.00 ,,24.42,107.36,28.33,112.27,36.14,109.85,26.37,104.80,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,173.48,168.05,0.00,0.00,0.00,0.00 ,,28.33,107.36,27.35,112.27,36.14,109.85,26.37,104.76,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.63,168.05,0.00,0.00,0.00,0.00 ,,26.37,107.36,27.35,112.20,36.14,109.82,28.33,104.76,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.015,0.000,0.000, ,173.48,167.41,0.00,0.00,0.00,0.00 ,,23.44,107.36,28.33,112.20,35.16,109.82,25.40,104.73,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,173.26,168.05,0.00,0.00,0.00,0.00 ,,19.54,107.36,28.33,112.20,36.14,109.82,23.44,104.80,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.015,0.000,0.000, ,173.69,167.62,0.00,0.00,0.00,0.00 ,,17.58,107.33,27.35,112.20,36.14,109.82,23.44,104.76,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.037,0.000,0.000, ,173.90,167.84,0.00,0.00,0.00,0.00 ,,26.37,107.25,31.26,112.05,37.12,109.82,28.33,104.76,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,173.69,168.26,0.00,0.00,0.00,0.00 ,,31.26,107.14,30.28,111.94,37.12,109.78,26.37,104.73,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.081,0.000,0.000, ,173.69,168.26,0.00,0.00,0.00,0.00 ,,28.33,107.07,28.33,111.87,36.14,109.74,25.40,104.69,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.073,0.000,0.000, ,173.69,168.26,0.00,0.00,0.00,0.00 ,,20.51,107.03,27.35,111.79,36.14,109.67,25.40,104.65,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.066,0.000,0.000, ,172.84,168.05,0.00,0.00,0.00,0.00 ,,20.51,107.03,26.37,111.72,33.21,109.67,26.37,104.65,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,173.90,168.90,0.00,0.00,0.00,0.00 ,,19.54,107.03,26.37,111.76,35.16,109.71,22.47,104.69,4000.00,0.00,5.86,26.67,
0.029,0.000,0.000,0.037,0.000,0.000, ,173.90,168.26,0.00,0.00,0.00,0.00 ,,12.70,107.00,27.35,111.72,35.16,109.74,23.44,104.65,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.029,0.000,0.000, ,173.48,168.05,0.00,0.00,0.00,0.00 ,,9.77,106.96,27.35,111.68,35.16,109.63,25.40,104.65,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,174.12,168.05,0.00,0.00,0.00,0.00 ,,7.81,106.96,27.35,111.68,37.12,109.71,25.40,104.62,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,173.48,168.05,0.00,0.00,0.00,0.00 ,,17.58,106.89,27.35,111.65,35.16,109.63,25.40,104.58,4000.00,0.00,5.86,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,173.26,168.05,0.00,0.00,0.00,0.00 ,,21.49,106.85,29.30,111.61,36.14,109.63,26.37,104.54,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.63,168.26,0.00,0.00,0.00,0.00 ,,21.49,106.85,26.37,111.61,35.16,109.60,26.37,104.51,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,26.37,106.89,30.28,111.61,36.14,109.67,29.30,104.54,4000.00,0.00,0.00,26.63,
0.029,0.000,0.000,0.044,0.000,0.000, ,172.63,168.69,0.00,0.00,0.00,0.00 ,,33.21,106.89,29.30,111.61,36.14,109.63,28.33,104.58,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.059,0.000,0.000, ,172.63,168.69,0.00,0.00,0.00,0.00 ,,35.16,106.89,29.30,111.65,35.16,109.63,26.37,104.58,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.022,0.000,0.000, ,172.84,169.11,0.00,0.00,0.00,0.00 ,,26.37,106.85,29.30,111.61,35.16,109.67,28.33,104.58,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,20.51,106.85,29.30,111.54,35.16,109.63,28.33,104.54,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.56,168.69,0.00,0.00,0.00,0.00 ,,12.70,106.85,27.35,111.58,35.16,109.63,31.26,104.62,4000.00,0.00,5.86,26.67,
0.059,0.000,0.000,0.059,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,7.81,107.03,29.30,111.72,35.16,109.67,28.33,104.62,4000.00,0.00,5.86,26.70,
0.029,0.000,0.000,0.051,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,9.77,107.14,26.37,111.87,33.21,109.67,28.33,104.65,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,5.86,107.18,26.37,112.01,33.21,109.74,25.40,104.65,4000.00,0.00,0.00,26.63,
0.022,0.000,0.000,0.044,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,9.77,107.25,24.42,112.09,35.16,109.78,26.37,104.69,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,10.74,107.29,26.37,112.12,33.21,109.82,28.33,104.73,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.015,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,6.84,107.29,27.35,112.12,35.16,109.82,28.33,104.73,4000.00,0.00,10.74,26.70,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.77,168.47,0.00,0.00,0.00,0.00 ,,9.77,107.25,27.35,112.12,36.14,109.82,28.33,104.69,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.56,168.05,0.00,0.00,0.00,0.00 ,,19.54,107.25,28.33,112.12,35.16,109.74,28.33,104.73,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,30.28,107.25,28.33,112.09,35.16,109.78,26.37,104.69,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,168.26,0.00,0.00,0.00,0.00 ,,27.35,107.25,27.35,112.16,33.21,109.74,26.37,104.69,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,168.26,0.00,0.00,0.00,0.00 ,,33.21,107.22,27.35,112.12,35.16,109.74,28.33,104.69,4000.00,0.00,0.00,26.67,
0.022,0.000,0.000,0.037,0.000,0.000, ,171.56,168.47,0.00,0.00,0.00,0.00 ,,30.28,107.22,27.35,112.12,36.14,109.74,28.33,104.69,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,26.37,107.29,30.28,112.16,36.14,109.78,26.37,104.65,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,28.33,107.25,27.35,112.12,37.12,109.74,28.33,104.65,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,38.10,107.25,26.37,112.12,36.14,109.78,25.40,104.69,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.20,169.75,0.00,0.00,0.00,0.00 ,,40.05,107.29,27.35,112.09,35.16,109.74,26.37,104.65,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,34.19,107.25,27.35,112.05,35.16,109.78,25.40,104.65,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,26.37,107.22,24.42,112.09,35.16,109.74,23.44,104.62,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,20.51,107.22,24.42,112.12,33.21,109.78,23.44,104.69,4000.00,0.00,0.00,26.67,
