SAP ID,109003008528,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,23.44,107.25,26.37,112.09,33.21,109.71,23.44,104.69,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,26.37,107.25,26.37,112.12,33.21,109.78,25.40,104.69,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,26.37,107.29,27.35,112.12,36.14,109.74,23.44,104.69,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.35,170.18,0.00,0.00,0.00,0.00 ,,26.37,107.29,27.35,112.09,35.16,109.71,26.37,104.65,4000.00,0.00,5.86,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,33.21,107.25,27.35,112.09,35.16,109.71,26.37,104.65,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,38.10,107.22,27.35,112.09,35.16,109.71,25.40,104.65,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,33.21,107.25,27.35,112.05,35.16,109.71,26.37,104.62,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,24.42,107.22,27.35,112.05,36.14,109.74,25.40,104.62,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.92,169.96,0.00,0.00,0.00,0.00 ,,24.42,107.25,28.33,112.09,36.14,109.78,28.33,104.69,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,31.26,107.22,28.33,112.09,36.14,109.74,29.30,104.62,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.56,171.03,0.00,0.00,0.00,0.00 ,,34.19,107.25,27.35,112.05,36.14,109.71,29.30,104.65,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.066,0.000,0.000, ,170.92,170.39,0.00,0.00,0.00,0.00 ,,30.28,107.18,28.33,112.09,36.14,109.74,28.33,104.65,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.066,0.000,0.000, ,171.35,169.96,0.00,0.00,0.00,0.00 ,,31.26,107.18,28.33,112.09,35.16,109.67,26.37,104.65,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,169.96,0.00,0.00,0.00,0.00 ,,28.33,107.18,28.33,112.05,33.21,109.74,26.37,104.62,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.92,170.39,0.00,0.00,0.00,0.00 ,,28.33,107.18,24.42,112.09,32.23,109.71,25.40,104.65,4000.00,0.00,0.00,26.70,
0.022,0.000,0.000,0.037,0.000,0.000, ,170.92,170.18,0.00,0.00,0.00,0.00 ,,35.16,107.22,26.37,112.05,33.21,109.74,25.40,104.62,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,37.12,107.22,26.37,112.09,35.16,109.74,28.33,104.62,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.015,0.000,0.000, ,171.14,171.03,0.00,0.00,0.00,0.00 ,,30.28,107.25,26.37,112.05,35.16,109.71,28.33,104.65,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,30.28,107.22,24.42,112.05,33.21,109.67,28.33,104.62,4000.00,0.00,5.86,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,30.28,107.25,24.42,112.12,33.21,109.74,28.33,104.65,4000.00,0.00,0.00,26.63,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.35,170.18,0.00,0.00,0.00,0.00 ,,24.42,107.22,26.37,112.05,33.21,109.71,28.33,104.62,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,20.51,107.18,24.42,111.98,35.16,109.67,28.33,104.62,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,20.51,107.18,27.35,112.05,35.16,109.67,28.33,104.65,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,26.37,107.18,28.33,112.05,36.14,109.71,29.30,104.65,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.07,170.18,0.00,0.00,0.00,0.00 ,,20.51,107.22,28.33,112.05,35.16,109.67,26.37,104.65,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.71,170.39,0.00,0.00,0.00,0.00 ,,19.54,107.14,27.35,111.98,33.21,109.71,25.40,104.65,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.07,169.75,0.00,0.00,0.00,0.00 ,,14.65,107.18,27.35,111.94,33.21,109.71,26.37,104.58,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.059,0.000,0.000, ,170.28,170.18,0.00,0.00,0.00,0.00 ,,23.44,107.14,27.35,111.94,35.16,109.63,26.37,104.54,4000.00,0.00,0.00,26.63,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.92,170.18,0.00,0.00,0.00,0.00 ,,37.12,107.14,27.35,111.94,33.21,109.67,26.37,104.54,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,169.65,169.54,0.00,0.00,0.00,0.00 ,,41.03,107.11,27.35,111.90,35.16,109.67,25.40,104.54,4000.00,0.00,0.00,26.63,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,33.21,107.14,24.42,111.94,32.23,109.63,23.44,104.58,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,26.37,107.14,22.47,111.98,32.23,109.67,22.47,104.62,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,24.42,107.14,27.35,111.98,32.23,109.71,23.44,104.58,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,24.42,107.18,26.37,111.94,35.16,109.67,25.40,104.62,4000.00,0.00,5.86,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,19.54,107.14,26.37,111.94,35.16,109.67,25.40,104.62,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,10.74,107.14,26.37,111.90,32.23,109.67,23.44,104.58,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,17.58,107.11,26.37,111.90,33.21,109.60,22.47,104.54,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.059,0.000,0.000, ,169.22,168.69,0.00,0.00,0.00,0.00 ,,24.42,107.07,26.37,111.87,33.21,109.63,23.44,104.54,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,24.42,107.11,27.35,111.90,33.21,109.63,25.40,104.58,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,28.33,107.11,26.37,111.94,35.16,109.63,25.40,104.65,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,37.12,107.11,27.35,111.98,35.16,109.63,23.44,104.62,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,38.10,107.07,27.35,111.94,36.14,109.63,22.47,104.58,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,43.96,107.11,27.35,111.90,35.16,109.67,23.44,104.62,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,35.16,107.11,26.37,111.94,36.14,109.67,25.40,104.54,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.86,169.54,0.00,0.00,0.00,0.00 ,,23.44,107.07,26.37,111.94,35.16,109.63,22.47,104.51,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.07,169.54,0.00,0.00,0.00,0.00 ,,14.65,107.11,26.37,111.87,35.16,109.60,22.47,104.54,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,12.70,107.14,26.37,111.87,33.21,109.63,22.47,104.58,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,10.74,107.11,26.37,111.90,35.16,109.71,23.44,104.58,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,13.68,107.14,26.37,111.94,36.14,109.63,23.44,104.54,4000.00,0.00,5.86,26.74,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,16.61,107.14,26.37,111.83,35.16,109.71,23.44,104.58,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,169.65,169.54,0.00,0.00,0.00,0.00 ,,13.68,107.11,27.35,111.90,32.23,109.60,25.40,104.54,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,12.70,107.07,27.35,111.83,36.14,109.63,26.37,104.51,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,169.43,169.96,0.00,0.00,0.00,0.00 ,,14.65,107.07,24.42,111.87,35.16,109.67,23.44,104.51,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.059,0.000,0.000, ,169.86,169.11,0.00,0.00,0.00,0.00 ,,20.51,107.07,27.35,111.87,33.21,109.63,21.49,104.51,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.059,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,24.42,107.11,27.35,111.83,32.23,109.63,23.44,104.54,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.059,0.000,0.000, ,170.50,170.39,0.00,0.00,0.00,0.00 ,,21.49,107.14,26.37,111.94,35.16,109.71,23.44,104.54,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.92,170.39,0.00,0.00,0.00,0.00 ,,20.51,107.11,28.33,111.90,36.14,109.67,26.37,104.58,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.066,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,19.54,107.11,28.33,111.90,36.14,109.67,25.40,104.51,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,17.58,107.07,27.35,111.90,35.16,109.67,25.40,104.54,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.059,0.000,0.000, ,170.92,170.18,0.00,0.00,0.00,0.00 ,,28.33,107.11,27.35,111.90,35.16,109.67,25.40,104.51,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,40.05,107.11,27.35,111.83,35.16,109.60,25.40,104.58,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.65,169.54,0.00,0.00,0.00,0.00 ,,37.12,107.14,26.37,111.83,35.16,109.63,23.44,104.54,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,30.28,107.11,27.35,111.79,33.21,109.67,23.44,104.54,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,28.33,107.03,27.35,111.72,36.14,109.67,26.37,104.54,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.35,170.18,0.00,0.00,0.00,0.00 ,,28.33,106.92,27.35,111.65,35.16,109.63,25.40,104.51,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,27.35,106.59,29.30,111.43,36.14,109.41,25.40,104.40,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,170.39,0.00,0.00,0.00,0.00 ,,6.84,106.59,26.37,111.32,32.23,109.38,25.40,104.36,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,6.84,106.70,29.30,111.39,33.21,109.49,25.40,104.36,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.74,27.35,111.36,35.16,109.52,25.40,104.40,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.92,169.96,0.00,0.00,0.00,0.00 ,,26.37,106.70,27.35,111.32,36.14,109.49,25.40,104.40,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.70,29.30,111.25,36.14,109.52,25.40,104.40,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.14,170.39,0.00,0.00,0.00,0.00 ,,19.54,106.70,27.35,111.32,36.14,109.52,25.40,104.43,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,20.51,106.67,29.30,111.28,36.14,109.49,25.40,104.47,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,22.47,106.63,29.30,111.25,37.12,109.52,26.37,104.40,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,20.51,106.67,29.30,111.28,36.14,109.49,25.40,104.40,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,16.61,106.67,27.35,111.28,35.16,109.49,22.47,104.36,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.07,169.54,0.00,0.00,0.00,0.00 ,,21.49,106.70,23.44,111.25,35.16,109.49,23.44,104.32,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.67,27.35,111.25,36.14,109.49,23.44,104.36,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,21.49,106.67,27.35,111.25,36.14,109.49,25.40,104.40,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,26.37,106.70,27.35,111.25,37.12,109.49,25.40,104.40,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,29.30,106.70,27.35,111.25,37.12,109.52,25.40,104.40,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.70,30.28,111.28,37.12,109.52,25.40,104.40,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,23.44,106.85,29.30,111.50,37.12,109.56,23.44,104.43,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,26.37,106.92,30.28,111.65,37.12,109.63,22.47,104.43,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,27.35,107.03,30.28,111.68,37.12,109.63,21.49,104.47,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.059,0.000,0.000, ,171.99,169.75,0.00,0.00,0.00,0.00 ,,24.42,107.03,29.30,111.76,39.07,109.63,23.44,104.54,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,24.42,107.11,30.28,111.87,37.12,109.67,23.44,104.58,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,26.37,107.11,31.26,111.87,36.14,109.67,23.44,104.54,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,23.44,107.14,28.33,111.87,39.07,109.63,25.40,104.51,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,16.61,107.11,29.30,111.83,39.07,109.71,23.44,104.51,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,13.68,107.03,30.28,111.79,37.12,109.63,25.40,104.47,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,24.42,107.07,27.35,111.83,36.14,109.67,25.40,104.47,4000.00,0.00,5.86,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,33.21,107.07,26.37,111.83,37.12,109.67,23.44,104.47,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.044,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,34.19,107.11,26.37,111.79,37.12,109.67,25.40,104.51,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,33.21,107.07,29.30,111.83,37.12,109.67,23.44,104.51,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.022,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,31.26,107.07,30.28,111.87,39.07,109.71,25.40,104.51,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,30.28,107.11,29.30,111.83,39.07,109.67,25.40,104.51,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,28.33,107.03,30.28,111.76,39.07,109.67,26.37,104.47,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.14,169.33,0.00,0.00,0.00,0.00 ,,24.42,107.00,30.28,111.79,39.07,109.63,25.40,104.47,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,17.58,107.03,27.35,111.79,39.07,109.60,25.40,104.47,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.066,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,19.54,107.07,27.35,111.79,39.07,109.63,23.44,104.47,4000.00,0.00,0.00,26.74,
0.022,0.000,0.000,0.022,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,26.37,107.11,30.28,111.79,39.07,109.67,25.40,104.51,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,30.28,107.14,31.26,111.83,37.12,109.71,25.40,104.47,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,31.26,107.07,29.30,111.79,37.12,109.67,26.37,104.47,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.77,168.69,0.00,0.00,0.00,0.00 ,,33.21,107.07,31.26,111.83,39.07,109.63,25.40,104.47,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.037,0.000,0.000, ,171.99,168.47,0.00,0.00,0.00,0.00 ,,33.21,107.07,29.30,111.79,37.12,109.60,25.40,104.43,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,35.16,107.03,27.35,111.79,35.16,109.63,23.44,104.43,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.14,168.47,0.00,0.00,0.00,0.00 ,,34.19,107.03,29.30,111.76,35.16,109.63,22.47,104.43,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.99,168.47,0.00,0.00,0.00,0.00 ,,21.49,107.07,27.35,111.79,35.16,109.63,22.47,104.47,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.029,0.000,0.000, ,172.20,168.26,0.00,0.00,0.00,0.00 ,,12.70,107.03,29.30,111.83,36.14,109.60,23.44,104.43,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.022,0.000,0.000, ,172.84,168.26,0.00,0.00,0.00,0.00 ,,7.81,107.03,28.33,111.87,36.14,109.63,25.40,104.47,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.41,168.26,0.00,0.00,0.00,0.00 ,,9.77,107.07,29.30,111.79,35.16,109.67,25.40,104.47,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.63,168.05,0.00,0.00,0.00,0.00 ,,7.81,107.00,27.35,111.76,35.16,109.67,25.40,104.51,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,173.05,168.69,0.00,0.00,0.00,0.00 ,,7.81,107.07,31.26,111.76,37.12,109.63,25.40,104.47,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.073,0.000,0.000, ,173.26,168.47,0.00,0.00,0.00,0.00 ,,14.65,107.00,30.28,111.76,35.16,109.63,26.37,104.47,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.99,168.05,0.00,0.00,0.00,0.00 ,,17.58,107.03,26.37,111.76,35.16,109.63,22.47,104.43,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.044,0.000,0.000, ,172.84,168.26,0.00,0.00,0.00,0.00 ,,19.54,107.00,29.30,111.79,35.16,109.67,25.40,104.43,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.044,0.000,0.000, ,172.63,168.47,0.00,0.00,0.00,0.00 ,,28.33,107.07,30.28,111.79,37.12,109.67,26.37,104.47,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,173.05,168.26,0.00,0.00,0.00,0.00 ,,33.21,107.07,31.26,111.83,37.12,109.60,28.33,104.47,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,172.63,168.05,0.00,0.00,0.00,0.00 ,,30.28,107.03,33.21,111.79,37.12,109.63,25.40,104.43,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.41,168.47,0.00,0.00,0.00,0.00 ,,30.28,107.03,30.28,111.79,35.16,109.63,26.37,104.43,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.044,0.000,0.000, ,172.63,168.47,0.00,0.00,0.00,0.00 ,,23.44,107.00,30.28,111.72,36.14,109.60,25.40,104.43,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.92,168.05,0.00,0.00,0.00,0.00 ,,13.68,107.00,26.37,111.76,33.21,109.52,22.47,104.43,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,21.49,107.00,26.37,111.76,32.23,109.63,23.44,104.43,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,37.12,106.96,27.35,111.76,32.23,109.56,23.44,104.40,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,37.12,107.00,31.26,111.79,35.16,109.63,23.44,104.40,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.41,169.33,0.00,0.00,0.00,0.00 ,,35.16,107.00,30.28,111.79,35.16,109.63,25.40,104.47,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,35.16,107.00,30.28,111.72,33.21,109.63,25.40,104.43,4000.00,0.00,5.86,26.81,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,34.19,107.00,30.28,111.72,33.21,109.63,26.37,104.40,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,31.26,107.00,31.26,111.76,35.16,109.63,26.37,104.40,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,31.26,107.03,33.21,111.76,37.12,109.60,26.37,104.43,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,37.12,107.00,31.26,111.76,37.12,109.63,28.33,104.43,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,38.10,107.03,31.26,111.72,37.12,109.60,29.30,104.43,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,42.00,107.03,31.26,111.76,36.14,109.60,28.33,104.43,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,42.00,107.00,31.26,111.72,37.12,109.60,29.30,104.43,4000.00,0.00,5.86,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,35.16,107.00,33.21,111.76,37.12,109.60,28.33,104.43,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,27.35,107.00,31.26,111.76,37.12,109.60,29.30,104.40,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.84,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.96,33.21,111.72,37.12,109.52,28.33,104.36,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,27.35,106.96,30.28,111.72,35.16,109.56,25.40,104.36,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,20.51,106.96,29.30,111.76,36.14,109.56,23.44,104.43,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.022,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,17.58,107.03,30.28,111.72,35.16,109.67,25.40,104.43,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.022,0.000,0.000, ,172.84,168.90,0.00,0.00,0.00,0.00 ,,23.44,107.03,33.21,111.72,37.12,109.63,28.33,104.43,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.63,169.11,0.00,0.00,0.00,0.00 ,,23.44,107.03,31.26,111.68,37.12,109.63,26.37,104.43,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.066,0.000,0.000, ,172.41,169.33,0.00,0.00,0.00,0.00 ,,26.37,107.00,31.26,111.72,37.12,109.60,26.37,104.40,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,172.84,169.96,0.00,0.00,0.00,0.00 ,,28.33,107.00,30.28,111.68,37.12,109.56,26.37,104.40,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.066,0.000,0.000, ,173.05,169.54,0.00,0.00,0.00,0.00 ,,26.37,107.03,31.26,111.68,36.14,109.49,28.33,104.40,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,172.41,168.69,0.00,0.00,0.00,0.00 ,,26.37,106.96,30.28,111.72,36.14,109.63,26.37,104.40,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,30.28,106.96,30.28,111.68,35.16,109.60,26.37,104.40,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.022,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,30.28,107.00,30.28,111.72,37.12,109.63,29.30,104.40,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.63,169.33,0.00,0.00,0.00,0.00 ,,23.44,106.96,33.21,111.72,37.12,109.63,29.30,104.36,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.022,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,21.49,107.00,30.28,111.72,36.14,109.52,28.33,104.40,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,26.37,106.96,30.28,111.72,36.14,109.60,28.33,104.40,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,24.42,106.96,30.28,111.61,35.16,109.49,26.37,104.36,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,24.42,106.92,31.26,111.65,37.12,109.56,25.40,104.40,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,23.44,106.96,26.37,111.68,33.21,109.49,26.37,104.40,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,27.35,106.96,27.35,111.65,35.16,109.52,25.40,104.40,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,35.16,107.00,30.28,111.68,35.16,109.56,25.40,104.43,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,38.10,107.00,31.26,111.68,36.14,109.60,26.37,104.40,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,35.16,106.96,30.28,111.72,37.12,109.60,28.33,104.36,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,30.28,107.00,30.28,111.65,37.12,109.52,25.40,104.36,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.059,0.000,0.000, ,172.20,169.75,0.00,0.00,0.00,0.00 ,,28.33,106.96,30.28,111.65,36.14,109.49,23.44,104.32,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.066,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.92,30.28,111.61,36.14,109.56,25.40,104.32,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,21.49,106.96,27.35,111.58,36.14,109.52,26.37,104.36,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.77,169.96,0.00,0.00,0.00,0.00 ,,19.54,106.92,29.30,111.50,37.12,109.52,25.40,104.32,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,17.58,106.78,30.28,111.39,37.12,109.52,26.37,104.36,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.56,170.18,0.00,0.00,0.00,0.00 ,,24.42,106.74,30.28,111.32,36.14,109.45,25.40,104.36,4000.00,0.00,10.74,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,29.30,106.74,31.26,111.25,37.12,109.45,23.44,104.25,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.77,170.18,0.00,0.00,0.00,0.00 ,,29.30,106.67,30.28,111.21,36.14,109.45,25.40,104.21,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,24.42,106.70,31.26,111.14,35.16,109.38,25.40,104.25,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,21.49,106.67,29.30,111.14,35.16,109.41,22.47,104.25,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.35,169.96,0.00,0.00,0.00,0.00 ,,24.42,106.63,29.30,111.10,37.12,109.34,23.44,104.18,4000.00,0.00,0.00,26.70,
0.022,0.000,0.000,0.037,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,17.58,106.52,30.28,111.06,35.16,109.38,26.37,104.21,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.99,170.82,0.00,0.00,0.00,0.00 ,,5.86,106.59,31.26,111.03,35.16,109.34,25.40,104.18,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.044,0.000,0.000, ,172.20,170.18,0.00,0.00,0.00,0.00 ,,0.00,106.56,31.26,110.99,36.14,109.38,26.37,104.18,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,0.00,106.56,31.26,111.03,36.14,109.34,23.44,104.14,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,0.00,106.56,30.28,111.03,36.14,109.34,26.37,104.14,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.066,0.000,0.000, ,170.92,170.18,0.00,0.00,0.00,0.00 ,,0.00,106.48,31.26,111.03,36.14,109.34,22.47,104.14,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,170.18,0.00,0.00,0.00,0.00 ,,0.00,106.52,30.28,110.99,36.14,109.34,22.47,104.14,4000.00,0.00,0.00,26.63,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,0.00,106.52,27.35,111.03,36.14,109.38,23.44,104.14,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.015,0.000,0.000, ,171.56,170.60,0.00,0.00,0.00,0.00 ,,0.98,106.48,30.28,110.92,37.12,109.34,23.44,104.10,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,7.81,106.56,31.26,110.95,36.14,109.34,23.44,104.18,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,20.51,106.67,33.21,111.06,37.12,109.38,23.44,104.21,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.78,30.28,111.28,36.14,109.38,23.44,104.25,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.022,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,24.42,106.89,27.35,111.43,36.14,109.45,25.40,104.29,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,30.28,106.89,29.30,111.47,35.16,109.41,21.49,104.25,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,26.37,106.85,29.30,111.54,35.16,109.49,19.54,104.32,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.051,0.000,0.000, ,170.71,170.60,0.00,0.00,0.00,0.00 ,,17.58,106.92,26.37,111.65,36.14,109.45,21.49,104.25,4000.00,0.00,5.86,26.67,
0.015,0.000,0.000,0.051,0.000,0.000, ,170.92,170.18,0.00,0.00,0.00,0.00 ,,26.37,106.96,27.35,111.61,35.16,109.52,23.44,104.32,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.35,170.39,0.00,0.00,0.00,0.00 ,,40.05,106.96,29.30,111.58,36.14,109.52,25.40,104.32,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.14,170.18,0.00,0.00,0.00,0.00 ,,40.05,106.92,30.28,111.61,39.07,109.49,25.40,104.32,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.073,0.000,0.000, ,170.92,170.18,0.00,0.00,0.00,0.00 ,,37.12,106.92,30.28,111.58,37.12,109.45,23.44,104.32,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.066,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,30.28,106.92,30.28,111.58,37.12,109.45,25.40,104.29,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,23.44,106.89,30.28,111.58,37.12,109.41,23.44,104.29,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.50,170.18,0.00,0.00,0.00,0.00 ,,26.37,106.92,29.30,111.58,36.14,109.45,25.40,104.32,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,28.33,106.92,30.28,111.61,37.12,109.49,22.47,104.29,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.015,0.000,0.000, ,171.35,169.96,0.00,0.00,0.00,0.00 ,,28.33,106.92,29.30,111.58,36.14,109.49,25.40,104.25,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.14,169.96,0.00,0.00,0.00,0.00 ,,26.37,106.89,29.30,111.58,33.21,109.49,25.40,104.32,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.022,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,34.19,106.89,31.26,111.54,36.14,109.49,23.44,104.32,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,169.96,0.00,0.00,0.00,0.00 ,,37.12,106.92,29.30,111.58,35.16,109.45,22.47,104.32,4000.00,0.00,5.86,26.74,
0.059,0.000,0.000,0.051,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,28.33,106.85,27.35,111.54,36.14,109.45,22.47,104.25,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,169.86,169.96,0.00,0.00,0.00,0.00 ,,19.54,106.85,27.35,111.50,33.21,109.41,22.47,104.25,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,17.58,106.85,26.37,111.54,35.16,109.49,21.49,104.21,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.71,170.60,0.00,0.00,0.00,0.00 ,,19.54,106.89,27.35,111.54,35.16,109.45,21.49,104.29,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.28,170.60,0.00,0.00,0.00,0.00 ,,16.61,106.89,27.35,111.58,36.14,109.49,22.47,104.25,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.35,170.60,0.00,0.00,0.00,0.00 ,,23.44,106.89,31.26,111.58,36.14,109.45,23.44,104.32,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.89,31.26,111.54,36.14,109.49,23.44,104.29,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.066,0.000,0.000, ,171.14,169.96,0.00,0.00,0.00,0.00 ,,21.49,106.89,31.26,111.54,37.12,109.45,25.40,104.21,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.073,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.85,30.28,111.50,37.12,109.45,23.44,104.21,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.059,0.000,0.000, ,169.43,169.75,0.00,0.00,0.00,0.00 ,,33.21,106.85,27.35,111.54,36.14,109.45,22.47,104.21,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,28.33,106.85,30.28,111.54,37.12,109.49,23.44,104.25,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.89,27.35,111.58,35.16,109.49,25.40,104.29,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,27.35,106.89,29.30,111.58,36.14,109.49,25.40,104.21,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,26.37,106.85,30.28,111.61,37.12,109.45,23.44,104.25,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,21.49,106.85,27.35,111.58,35.16,109.41,25.40,104.29,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.81,27.35,111.54,33.21,109.41,23.44,104.25,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.059,0.000,0.000, ,169.43,168.26,0.00,0.00,0.00,0.00 ,,28.33,106.81,27.35,111.54,35.16,109.41,22.47,104.21,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.65,168.47,0.00,0.00,0.00,0.00 ,,24.42,106.81,27.35,111.50,33.21,109.41,22.47,104.25,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,169.65,168.26,0.00,0.00,0.00,0.00 ,,26.37,106.81,27.35,111.47,35.16,109.45,22.47,104.21,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.07,168.47,0.00,0.00,0.00,0.00 ,,26.37,106.85,25.40,111.58,35.16,109.45,22.47,104.21,4000.00,0.00,0.00,26.63,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,26.37,106.85,26.37,111.54,33.21,109.45,21.49,104.21,4000.00,0.00,5.86,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,31.26,106.85,27.35,111.54,35.16,109.41,23.44,104.25,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.07,168.26,0.00,0.00,0.00,0.00 ,,38.10,106.85,27.35,111.50,36.14,109.45,23.44,104.21,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.71,168.47,0.00,0.00,0.00,0.00 ,,37.12,106.85,26.37,111.50,33.21,109.38,22.47,104.21,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.07,168.69,0.00,0.00,0.00,0.00 ,,28.33,106.81,27.35,111.47,37.12,109.41,23.44,104.18,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.029,0.000,0.000, ,169.86,168.47,0.00,0.00,0.00,0.00 ,,23.44,106.85,27.35,111.50,35.16,109.45,23.44,104.25,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.051,0.000,0.000, ,169.86,168.47,0.00,0.00,0.00,0.00 ,,19.54,106.81,27.35,111.50,33.21,109.38,23.44,104.25,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,169.86,168.69,0.00,0.00,0.00,0.00 ,,16.61,106.85,26.37,111.43,36.14,109.41,23.44,104.21,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.07,168.47,0.00,0.00,0.00,0.00 ,,10.74,106.78,27.35,111.43,35.16,109.41,25.40,104.18,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.022,0.000,0.000, ,169.65,168.05,0.00,0.00,0.00,0.00 ,,17.58,106.81,30.28,111.47,35.16,109.38,23.44,104.18,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.43,168.26,0.00,0.00,0.00,0.00 ,,24.42,106.78,27.35,111.39,35.16,109.34,22.47,104.18,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,26.37,106.78,25.40,111.36,33.21,109.34,21.49,104.14,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.059,0.000,0.000, ,168.58,168.47,0.00,0.00,0.00,0.00 ,,27.35,106.74,23.44,111.36,31.26,109.34,18.56,104.10,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,169.43,168.69,0.00,0.00,0.00,0.00 ,,24.42,106.74,25.40,111.39,32.23,109.34,19.54,104.18,4000.00,0.00,0.00,26.70,
0.015,0.000,0.000,0.051,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,21.49,106.78,26.37,111.36,33.21,109.38,22.47,104.21,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,169.86,168.05,0.00,0.00,0.00,0.00 ,,24.42,106.78,26.37,111.43,32.23,109.38,23.44,104.21,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,23.44,106.81,25.40,111.43,33.21,109.38,22.47,104.18,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.066,0.000,0.000, ,169.65,168.90,0.00,0.00,0.00,0.00 ,,12.70,106.78,26.37,111.39,32.23,109.38,21.49,104.14,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,3.91,106.74,25.40,111.39,33.21,109.30,21.49,104.18,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.28,168.26,0.00,0.00,0.00,0.00 ,,0.98,106.78,26.37,111.43,33.21,109.34,23.44,104.14,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.22,168.69,0.00,0.00,0.00,0.00 ,,0.98,106.78,27.35,111.43,35.16,109.30,22.47,104.14,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,169.86,168.47,0.00,0.00,0.00,0.00 ,,5.86,106.78,29.30,111.39,35.16,109.34,22.47,104.18,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.07,168.47,0.00,0.00,0.00,0.00 ,,13.68,106.78,26.37,111.43,35.16,109.41,21.49,104.18,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.015,0.000,0.000, ,170.71,168.26,0.00,0.00,0.00,0.00 ,,14.65,106.74,26.37,111.47,35.16,109.34,22.47,104.18,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,14.65,106.74,29.30,111.43,36.14,109.38,23.44,104.18,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,168.47,0.00,0.00,0.00,0.00 ,,19.54,106.78,27.35,111.39,33.21,109.34,22.47,104.14,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,168.69,0.00,0.00,0.00,0.00 ,,30.28,106.74,26.37,111.36,33.21,109.30,23.44,104.10,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,27.35,106.78,25.40,111.39,35.16,109.30,19.54,104.14,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,169.65,168.69,0.00,0.00,0.00,0.00 ,,26.37,106.78,23.44,111.39,32.23,109.34,22.47,104.18,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,34.19,106.78,25.40,111.43,33.21,109.38,22.47,104.14,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,31.26,106.78,25.40,111.43,35.16,109.34,21.49,104.18,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.78,27.35,111.39,36.14,109.38,23.44,104.14,4000.00,0.00,5.86,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,36.14,106.78,27.35,111.43,35.16,109.34,23.44,104.21,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,43.96,106.81,27.35,111.39,36.14,109.30,25.40,104.21,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,38.10,106.81,26.37,111.36,36.14,109.34,22.47,104.10,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,169.22,168.90,0.00,0.00,0.00,0.00 ,,38.10,106.74,27.35,111.28,33.21,109.30,22.47,104.10,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,33.21,106.74,27.35,111.39,33.21,109.34,22.47,104.14,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.50,168.47,0.00,0.00,0.00,0.00 ,,23.44,106.81,27.35,111.39,33.21,109.38,23.44,104.14,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,19.54,106.78,26.37,111.39,37.12,109.38,22.47,104.14,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,24.42,106.78,26.37,111.39,36.14,109.34,22.47,104.14,4000.00,0.00,5.86,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,26.37,106.81,27.35,111.39,35.16,109.41,23.44,104.18,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,23.44,106.78,25.40,111.36,36.14,109.34,23.44,104.14,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,24.42,106.74,27.35,111.36,37.12,109.34,22.47,104.14,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,169.43,168.69,0.00,0.00,0.00,0.00 ,,27.35,106.74,26.37,111.36,36.14,109.27,22.47,104.14,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,20.51,106.67,27.35,111.21,37.12,109.30,22.47,104.10,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,13.68,106.41,27.35,110.99,36.14,109.16,24.42,104.07,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,2.93,106.41,26.37,110.88,36.14,109.16,19.54,104.07,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,0.00,106.48,26.37,110.99,36.14,109.19,22.47,104.10,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,0.00,106.48,27.35,110.95,39.07,109.23,24.42,104.07,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,6.84,106.45,26.37,110.99,40.05,109.19,25.40,104.07,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,20.51,106.34,27.35,110.84,40.05,109.16,22.47,104.03,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,15.63,106.34,26.37,110.77,39.07,109.16,22.47,103.99,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.022,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,13.68,106.37,25.40,110.70,39.07,109.19,24.42,103.99,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.34,26.37,110.77,39.07,109.27,24.42,103.99,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,27.35,106.37,25.40,110.77,39.07,109.19,24.42,103.99,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,23.44,106.34,27.35,110.77,37.12,109.16,24.42,103.99,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,23.44,106.30,27.35,110.73,39.07,109.19,22.47,103.99,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,23.44,106.30,26.37,110.66,35.16,109.19,24.42,103.96,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,16.61,106.26,26.37,110.62,35.16,109.16,19.54,103.96,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.35,170.39,0.00,0.00,0.00,0.00 ,,10.74,106.30,29.30,110.66,35.16,109.16,19.54,103.96,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,17.58,106.30,26.37,110.73,33.21,109.19,22.47,103.96,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.051,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,22.47,106.30,26.37,110.77,35.16,109.19,24.42,103.99,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,20.51,106.37,27.35,110.77,37.12,109.23,22.47,103.99,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,26.37,106.52,27.35,110.95,37.12,109.27,23.44,104.10,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,29.30,106.63,27.35,111.14,36.14,109.34,25.40,104.10,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.67,27.35,111.21,36.14,109.30,24.42,104.07,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.50,169.96,0.00,0.00,0.00,0.00 ,,38.10,106.74,27.35,111.21,36.14,109.34,23.44,104.10,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,43.96,106.74,27.35,111.36,36.14,109.30,23.44,104.10,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,33.21,106.74,29.30,111.36,36.14,109.34,25.40,104.10,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.015,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,23.44,106.78,29.30,111.32,36.14,109.34,22.47,104.14,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,21.49,106.78,26.37,111.32,36.14,109.30,22.47,104.14,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,19.54,106.78,26.37,111.39,37.12,109.34,23.44,104.10,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,13.68,106.74,26.37,111.32,37.12,109.34,24.42,104.07,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.56,170.39,0.00,0.00,0.00,0.00 ,,9.77,106.70,27.35,111.28,35.16,109.30,22.47,104.07,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,6.84,106.70,26.37,111.32,36.14,109.34,21.49,104.07,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,9.77,106.74,25.40,111.32,35.16,109.34,22.47,104.07,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.14,169.33,0.00,0.00,0.00,0.00 ,,16.61,106.70,27.35,111.36,36.14,109.30,24.42,104.07,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,23.44,106.74,26.37,111.32,39.07,109.30,25.40,104.10,4000.00,0.00,0.00,26.81,
0.022,0.000,0.000,0.051,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,23.44,106.74,27.35,111.36,37.12,109.34,23.44,104.14,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,27.35,106.78,27.35,111.36,37.12,109.30,25.40,104.14,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,31.26,106.78,29.30,111.28,39.07,109.30,23.44,104.10,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.70,27.35,111.28,37.12,109.30,25.40,104.07,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,16.61,106.70,26.37,111.25,39.07,109.27,24.42,104.07,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.029,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,9.77,106.78,26.37,111.28,39.07,109.30,23.44,104.14,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,9.77,106.74,27.35,111.36,39.07,109.34,25.40,104.10,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,10.74,106.78,29.30,111.32,39.07,109.30,26.37,104.10,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,14.65,106.70,30.28,111.28,39.07,109.34,25.40,104.14,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.56,170.18,0.00,0.00,0.00,0.00 ,,20.51,106.74,27.35,111.28,35.16,109.30,23.44,104.14,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,16.61,106.70,27.35,111.28,36.14,109.34,21.49,104.07,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,19.54,106.70,27.35,111.28,36.14,109.27,23.44,104.10,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.70,26.37,111.28,36.14,109.30,22.47,104.07,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,34.19,106.70,26.37,111.28,36.14,109.30,25.40,104.14,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.56,168.69,0.00,0.00,0.00,0.00 ,,33.21,106.70,26.37,111.28,37.12,109.30,21.49,104.10,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,36.14,106.67,27.35,111.28,39.07,109.30,25.40,104.10,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,37.12,106.70,27.35,111.25,42.00,109.30,25.40,104.14,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.051,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,31.26,106.70,30.28,111.28,40.05,109.30,26.37,104.10,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.70,27.35,111.21,42.00,109.27,25.40,104.07,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.92,168.69,0.00,0.00,0.00,0.00 ,,34.19,106.70,27.35,111.28,37.12,109.27,24.42,104.03,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,46.89,106.70,27.35,111.28,39.07,109.27,22.47,104.10,4000.00,0.00,0.00,26.78,
