SAP ID,109003008528,
0.029,0.000,0.000,0.022,0.000,0.000, ,171.14,168.69,0.00,0.00,0.00,0.00 ,,53.72,106.70,27.35,111.28,37.12,109.30,25.40,104.10,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,47.86,106.70,30.28,111.28,39.07,109.30,25.40,104.10,4000.00,0.00,5.86,26.78,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,33.21,106.74,27.35,111.25,40.05,109.30,24.42,104.07,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,31.26,106.70,27.35,111.25,39.07,109.23,24.42,104.03,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,31.26,106.74,29.30,111.25,37.12,109.23,22.47,104.07,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.073,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,27.35,106.67,26.37,111.25,36.14,109.23,19.54,104.07,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.081,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,29.30,106.70,25.40,111.25,35.16,109.23,21.49,104.07,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,30.28,106.70,26.37,111.25,37.12,109.30,22.47,104.07,4000.00,0.00,0.00,26.85,
0.029,0.000,0.000,0.051,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,36.14,106.78,27.35,111.32,37.12,109.30,24.42,104.07,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.14,169.96,0.00,0.00,0.00,0.00 ,,37.12,106.74,26.37,111.28,37.12,109.30,23.44,104.10,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,31.26,106.74,27.35,111.25,37.12,109.30,25.40,104.10,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,21.49,106.74,29.30,111.28,37.12,109.30,23.44,104.10,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.044,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,26.37,106.67,29.30,111.28,37.12,109.30,25.40,104.03,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,26.37,106.67,30.28,111.25,39.07,109.27,26.37,104.03,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.07,169.33,0.00,0.00,0.00,0.00 ,,23.44,106.67,27.35,111.21,37.12,109.27,24.42,104.03,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.015,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,24.42,106.70,29.30,111.21,37.12,109.23,22.47,104.07,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.029,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.70,27.35,111.25,36.14,109.27,22.47,104.10,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.70,30.28,111.28,40.05,109.27,25.40,104.10,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.051,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.70,31.26,111.21,39.07,109.23,25.40,104.10,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,36.14,106.67,30.28,111.21,42.00,109.27,24.42,104.07,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,34.19,106.67,29.30,111.21,39.07,109.19,22.47,103.99,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,34.19,106.67,26.37,111.17,37.12,109.23,21.49,104.03,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.066,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,33.21,106.70,25.40,111.21,36.14,109.27,22.47,104.03,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,31.26,106.67,27.35,111.21,37.12,109.27,22.47,104.03,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.70,31.26,111.25,37.12,109.23,24.42,104.03,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,21.49,106.70,27.35,111.21,37.12,109.30,25.40,104.07,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,23.44,106.67,27.35,111.17,37.12,109.27,25.40,104.07,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.67,27.35,111.17,39.07,109.27,24.42,104.03,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,26.37,106.63,30.28,111.17,39.07,109.23,25.40,104.03,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.99,168.47,0.00,0.00,0.00,0.00 ,,24.42,106.63,29.30,111.17,39.07,109.27,24.42,103.99,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,24.42,106.67,29.30,111.21,37.12,109.23,24.42,103.99,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,29.30,106.70,29.30,111.14,37.12,109.27,22.47,104.03,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,36.14,106.67,26.37,111.21,39.07,109.27,24.42,104.07,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,36.14,106.70,25.40,111.21,37.12,109.23,22.47,104.07,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,29.30,106.67,27.35,111.21,37.12,109.27,25.40,104.03,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,26.37,106.63,29.30,111.17,37.12,109.19,24.42,104.03,4000.00,0.00,5.86,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,23.44,106.70,27.35,111.17,33.21,109.19,25.40,104.03,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.99,169.96,0.00,0.00,0.00,0.00 ,,22.47,106.63,25.40,111.17,36.14,109.19,22.47,103.99,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,13.68,106.63,27.35,111.21,36.14,109.23,22.47,103.99,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,12.70,106.70,27.35,111.21,35.16,109.23,21.49,104.07,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,16.61,106.67,30.28,111.21,37.12,109.23,24.42,103.99,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,172.20,169.75,0.00,0.00,0.00,0.00 ,,19.54,106.63,29.30,111.14,39.07,109.27,24.42,103.99,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,23.44,106.63,29.30,111.17,35.16,109.23,24.42,103.99,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,24.42,106.59,29.30,111.10,37.12,109.19,22.47,104.03,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.022,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.56,29.30,111.10,36.14,109.19,19.54,103.99,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,29.30,106.56,27.35,111.06,35.16,109.19,22.47,103.96,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,29.30,106.48,27.35,110.99,33.21,109.16,25.40,103.96,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,13.68,106.41,29.30,110.88,36.14,109.16,22.47,103.96,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,6.84,106.37,27.35,110.84,35.16,109.16,24.42,103.92,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.059,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,2.93,106.37,26.37,110.81,35.16,109.16,24.42,103.92,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,3.91,106.30,27.35,110.73,33.21,109.12,21.49,103.92,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.066,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,3.91,106.30,27.35,110.66,35.16,109.05,24.42,103.88,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.066,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,7.81,106.26,29.30,110.55,33.21,109.05,22.47,103.85,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.50,169.96,0.00,0.00,0.00,0.00 ,,10.74,106.19,28.33,110.51,35.16,109.05,22.47,103.81,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,10.74,106.23,28.33,110.51,32.23,109.05,22.47,103.85,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,7.81,106.19,28.33,110.51,33.21,109.08,21.49,103.85,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,16.61,106.19,28.33,110.51,35.16,109.05,22.47,103.85,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.23,29.30,110.51,33.21,109.08,22.47,103.85,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.022,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.15,28.33,110.51,36.14,109.08,25.40,103.88,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.12,29.30,110.51,35.16,109.05,24.42,103.85,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,17.58,106.15,29.30,110.48,32.23,109.08,19.54,103.85,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,10.74,106.12,26.37,110.48,33.21,109.05,19.54,103.81,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,13.68,106.15,27.35,110.55,33.21,109.08,22.47,103.85,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,19.54,106.26,27.35,110.59,32.23,109.08,22.47,103.85,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,29.30,106.37,29.30,110.81,35.16,109.16,22.47,103.92,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.066,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,30.28,106.48,25.40,110.88,35.16,109.16,21.49,103.92,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,24.42,106.52,26.37,110.99,32.23,109.19,22.47,103.99,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.20,169.75,0.00,0.00,0.00,0.00 ,,19.54,106.59,27.35,111.03,33.21,109.16,22.47,103.96,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.073,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,17.58,106.56,25.40,111.03,33.21,109.12,22.47,103.96,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,19.54,106.56,26.37,111.06,32.23,109.19,22.47,103.96,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,23.44,106.56,27.35,111.10,32.23,109.19,24.42,103.96,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.99,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.56,26.37,111.06,35.16,109.23,24.42,103.99,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.63,169.54,0.00,0.00,0.00,0.00 ,,27.35,106.56,27.35,111.10,35.16,109.19,25.40,103.99,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,33.21,106.59,26.37,111.10,36.14,109.19,25.40,103.99,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,33.21,106.59,30.28,111.06,35.16,109.16,25.40,103.99,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,29.30,106.52,30.28,111.10,33.21,109.19,25.40,103.96,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,26.37,106.56,29.30,111.06,36.14,109.16,24.42,103.96,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.56,29.30,111.10,35.16,109.16,19.54,103.99,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,22.47,106.59,26.37,111.06,33.21,109.16,22.47,103.99,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.99,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.56,29.30,111.14,35.16,109.23,22.47,104.03,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.20,170.18,0.00,0.00,0.00,0.00 ,,26.37,106.56,27.35,111.10,35.16,109.16,22.47,103.99,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.59,27.35,111.06,35.16,109.16,24.42,103.96,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.41,169.33,0.00,0.00,0.00,0.00 ,,26.37,106.56,27.35,111.10,35.16,109.16,24.42,103.96,4000.00,0.00,5.86,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,172.63,169.54,0.00,0.00,0.00,0.00 ,,33.21,106.56,27.35,111.10,35.16,109.19,21.49,103.96,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,36.14,106.52,26.37,111.06,31.26,109.16,22.47,103.92,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,37.12,106.56,25.40,111.06,33.21,109.16,16.61,103.96,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,37.12,106.56,26.37,111.03,35.16,109.16,22.47,103.99,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,38.10,106.59,27.35,111.03,35.16,109.16,24.42,103.99,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,33.21,106.56,29.30,111.03,37.12,109.16,24.42,103.99,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,24.42,106.56,29.30,111.03,37.12,109.16,24.42,103.99,4000.00,0.00,5.86,26.70,
0.059,0.000,0.000,0.029,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,20.51,106.59,29.30,111.06,37.12,109.12,25.40,103.99,4000.00,0.00,0.00,26.63,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,169.96,0.00,0.00,0.00,0.00 ,,19.54,106.48,27.35,110.99,36.14,109.08,22.47,103.99,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,12.70,106.48,26.37,110.99,35.16,109.08,22.47,103.92,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,14.65,106.56,27.35,111.03,36.14,109.12,24.42,103.96,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.059,0.000,0.000, ,171.99,170.18,0.00,0.00,0.00,0.00 ,,17.58,106.56,26.37,111.06,35.16,109.16,25.40,103.96,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.77,170.18,0.00,0.00,0.00,0.00 ,,17.58,106.56,27.35,111.06,33.21,109.16,25.40,103.99,4000.00,0.00,5.86,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.56,26.37,111.10,35.16,109.16,24.42,103.96,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,30.28,106.56,26.37,111.06,33.21,109.12,24.42,103.96,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.081,0.000,0.000, ,171.99,169.75,0.00,0.00,0.00,0.00 ,,23.44,106.52,27.35,110.99,33.21,109.12,22.47,103.96,4000.00,0.00,0.00,26.67,
0.022,0.000,0.000,0.059,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,16.61,106.52,26.37,111.03,35.16,109.08,24.42,103.96,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.99,169.75,0.00,0.00,0.00,0.00 ,,13.68,106.56,25.40,111.03,33.21,109.12,22.47,103.99,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,13.68,106.59,26.37,111.03,32.23,109.16,19.54,103.96,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,13.68,106.56,26.37,111.06,33.21,109.12,22.47,103.99,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,13.68,106.56,27.35,111.03,35.16,109.16,24.42,103.96,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,17.58,106.56,29.30,111.03,35.16,109.16,25.40,103.99,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.52,30.28,110.99,36.14,109.12,25.40,103.92,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,33.21,106.52,30.28,110.99,35.16,109.16,26.37,103.96,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.48,26.37,110.95,32.23,109.16,24.42,103.92,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,27.35,106.45,27.35,110.95,32.23,109.08,22.47,103.99,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,30.28,106.52,29.30,110.92,33.21,109.12,22.47,103.96,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.059,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,36.14,106.48,30.28,110.95,33.21,109.12,25.40,103.96,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.77,169.96,0.00,0.00,0.00,0.00 ,,29.30,106.45,29.30,110.95,33.21,109.08,25.40,103.92,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,17.58,106.48,27.35,110.92,33.21,109.08,25.40,103.92,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,10.74,106.45,27.35,110.88,32.23,109.08,22.47,103.92,4000.00,0.00,5.86,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,5.86,106.48,26.37,110.88,32.23,109.05,19.54,103.88,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,5.86,106.45,29.30,110.88,32.23,109.05,19.54,103.92,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,10.74,106.48,26.37,110.99,33.21,109.08,21.49,103.92,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.92,169.96,0.00,0.00,0.00,0.00 ,,14.65,106.48,26.37,110.95,32.23,109.08,21.49,103.96,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,12.70,106.48,26.37,110.95,32.23,109.12,22.47,103.96,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,15.63,106.45,29.30,110.95,35.16,109.12,21.49,103.92,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,31.26,106.48,27.35,110.99,35.16,109.08,22.47,103.92,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,33.21,106.48,27.35,110.92,35.16,109.12,25.40,103.96,4000.00,0.00,5.86,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,27.35,106.45,30.28,110.88,36.14,109.08,25.40,103.92,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,169.86,169.11,0.00,0.00,0.00,0.00 ,,29.30,106.45,27.35,110.84,35.16,109.05,21.49,103.92,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,29.30,106.48,26.37,110.92,35.16,109.05,19.54,103.92,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,29.30,106.45,29.30,110.99,35.16,109.08,24.42,103.96,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,31.26,106.48,29.30,110.92,35.16,109.08,25.40,103.92,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,31.26,106.48,29.30,110.92,36.14,109.08,24.42,103.92,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,34.19,106.48,26.37,110.92,33.21,109.08,22.47,103.92,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,170.39,0.00,0.00,0.00,0.00 ,,36.14,106.48,29.30,110.92,33.21,109.05,24.42,103.88,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,34.19,106.41,27.35,110.88,32.23,109.01,22.47,103.88,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,22.47,106.45,27.35,110.92,32.23,109.08,21.49,103.85,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,17.58,106.48,27.35,110.92,33.21,109.01,22.47,103.96,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.022,0.000,0.000, ,170.92,168.69,0.00,0.00,0.00,0.00 ,,23.44,106.45,27.35,110.92,35.16,109.08,24.42,103.96,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,24.42,106.48,31.26,110.92,36.14,109.08,24.42,103.92,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.50,168.26,0.00,0.00,0.00,0.00 ,,23.44,106.37,27.35,110.92,35.16,109.05,24.42,103.88,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,27.35,106.41,30.28,110.92,35.16,109.01,24.42,103.92,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,33.21,106.41,30.28,110.88,36.14,109.05,21.49,103.88,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,30.28,106.45,31.26,110.92,36.14,109.05,24.42,103.92,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.073,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,22.47,106.45,29.30,110.88,33.21,109.08,22.47,103.88,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,20.51,106.48,26.37,110.95,35.16,109.08,22.47,103.92,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.066,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,20.51,106.48,27.35,110.95,33.21,109.01,21.49,103.92,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,19.54,106.48,27.35,110.92,35.16,109.12,24.42,103.92,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,19.54,106.45,30.28,110.88,35.16,109.05,24.42,103.92,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.051,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,24.42,106.45,29.30,110.84,33.21,109.05,24.42,103.88,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.044,0.000,0.000, ,170.92,168.69,0.00,0.00,0.00,0.00 ,,22.47,106.41,29.30,110.81,33.21,109.05,22.47,103.85,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.059,0.000,0.000, ,169.86,169.11,0.00,0.00,0.00,0.00 ,,23.44,106.34,27.35,110.70,32.23,109.01,21.49,103.88,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,26.37,106.26,26.37,110.59,33.21,108.94,21.49,103.81,4000.00,0.00,0.00,26.78,
0.015,0.000,0.000,0.015,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,23.44,106.12,28.33,110.44,33.21,108.94,22.47,103.81,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.022,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,9.77,106.15,28.33,110.48,35.16,108.97,24.42,103.81,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,19.54,106.15,30.28,110.48,35.16,108.97,25.40,103.81,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.051,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,9.77,105.71,30.28,110.22,32.23,108.75,24.42,103.70,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,0.98,105.86,28.33,110.26,33.21,108.75,24.42,103.66,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,0.00,105.93,26.37,110.26,32.23,108.83,22.47,103.63,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.43,168.90,0.00,0.00,0.00,0.00 ,,0.00,105.97,28.33,110.29,33.21,108.83,21.49,103.74,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.051,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,0.00,106.01,26.37,110.29,35.16,108.86,24.42,103.74,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,6.84,106.01,28.33,110.29,33.21,108.83,25.40,103.74,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.044,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,16.61,106.08,29.30,110.37,33.21,108.86,24.42,103.74,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,15.63,106.04,26.37,110.33,35.16,108.86,25.40,103.70,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,10.74,106.01,28.33,110.29,33.21,108.86,24.42,103.74,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,15.63,106.01,28.33,110.15,35.16,108.83,22.47,103.70,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,22.47,105.97,28.33,110.26,33.21,108.83,19.54,103.66,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,169.43,168.69,0.00,0.00,0.00,0.00 ,,23.44,106.01,28.33,110.29,35.16,108.83,21.49,103.74,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.07,168.47,0.00,0.00,0.00,0.00 ,,22.47,106.08,28.33,110.33,36.14,108.90,22.47,103.74,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.037,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,15.63,106.23,27.35,110.55,35.16,109.01,25.40,103.81,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,17.58,106.34,27.35,110.66,36.14,108.97,25.40,103.88,4000.00,0.00,5.86,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,19.54,106.41,29.30,110.81,35.16,109.01,26.37,103.85,4000.00,0.00,5.86,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,16.61,106.41,30.28,110.84,36.14,109.05,24.42,103.92,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.059,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,13.68,106.48,29.30,110.88,35.16,109.05,24.42,103.85,4000.00,0.00,5.86,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,15.63,106.45,30.28,110.84,35.16,109.05,22.47,103.92,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,26.37,106.41,30.28,110.88,33.21,109.05,22.47,103.88,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,31.26,106.41,27.35,110.92,36.14,109.01,24.42,103.88,4000.00,0.00,0.00,26.81,
0.022,0.000,0.000,0.051,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,30.28,106.48,29.30,110.92,35.16,109.01,24.42,103.88,4000.00,0.00,0.00,26.85,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,27.35,106.45,29.30,110.88,38.10,109.05,25.40,103.85,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.07,168.69,0.00,0.00,0.00,0.00 ,,33.21,106.41,26.37,110.95,33.21,109.05,25.40,103.88,4000.00,0.00,5.86,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.07,168.69,0.00,0.00,0.00,0.00 ,,24.42,106.41,26.37,110.88,33.21,108.97,24.42,103.85,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,10.74,106.41,25.40,110.84,35.16,109.05,24.42,103.88,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.066,0.000,0.000, ,169.22,168.69,0.00,0.00,0.00,0.00 ,,3.91,106.41,26.37,110.88,35.16,109.01,24.42,103.81,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,3.91,106.45,26.37,110.88,31.26,109.01,24.42,103.85,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.015,0.000,0.000, ,169.86,168.69,0.00,0.00,0.00,0.00 ,,6.84,106.41,27.35,110.88,35.16,109.01,25.40,103.88,4000.00,0.00,0.00,26.85,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,12.70,106.41,26.37,110.88,35.16,109.01,25.40,103.88,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,16.61,106.45,27.35,110.92,36.14,109.08,26.37,103.85,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.07,169.54,0.00,0.00,0.00,0.00 ,,15.63,106.37,29.30,110.84,38.10,109.05,25.40,103.88,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,16.61,106.41,27.35,110.84,38.10,109.01,28.33,103.88,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.066,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,27.35,106.37,30.28,110.81,36.14,108.97,31.26,103.92,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,169.65,169.75,0.00,0.00,0.00,0.00 ,,33.21,106.41,27.35,110.81,38.10,108.97,26.37,103.85,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.059,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,27.35,106.41,29.30,110.84,36.14,109.01,28.33,103.92,4000.00,0.00,0.00,26.81,
0.007,0.000,0.000,0.037,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,22.47,106.41,27.35,110.84,36.14,108.97,25.40,103.96,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.051,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.45,25.40,110.88,36.14,109.01,24.42,103.92,4000.00,0.00,5.86,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,19.54,106.41,25.40,110.88,35.16,109.05,24.42,103.88,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,17.58,106.37,27.35,110.88,35.16,109.01,24.42,103.88,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.029,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,27.35,106.37,25.40,110.84,36.14,109.05,25.40,103.92,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,34.19,106.41,23.44,110.88,33.21,108.97,22.47,103.88,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,169.65,168.90,0.00,0.00,0.00,0.00 ,,38.10,106.41,25.40,110.84,33.21,109.01,22.47,103.92,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,40.05,106.41,26.37,110.84,35.16,109.05,19.54,103.92,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.022,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,33.21,106.41,27.35,110.88,36.14,109.05,24.42,103.92,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.022,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,30.28,106.41,30.28,110.84,38.10,109.05,25.40,103.92,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,26.37,106.41,29.30,110.88,39.07,109.01,25.40,103.92,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,27.35,106.41,30.28,110.81,36.14,108.97,26.37,103.88,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.066,0.000,0.000, ,171.14,169.96,0.00,0.00,0.00,0.00 ,,30.28,106.37,27.35,110.81,35.16,108.97,24.42,103.92,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,33.21,106.37,26.37,110.84,35.16,109.05,24.42,103.85,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,38.10,106.41,27.35,110.84,38.10,109.01,25.40,103.88,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,40.05,106.41,26.37,110.84,35.16,109.01,24.42,103.88,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,38.10,106.41,27.35,110.81,35.16,109.01,24.42,103.92,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,33.21,106.37,27.35,110.84,33.21,109.01,22.47,103.88,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,23.44,106.34,27.35,110.81,33.21,109.01,19.54,103.88,4000.00,0.00,0.00,26.85,
0.059,0.000,0.000,0.044,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,22.47,106.41,26.37,110.84,35.16,108.97,19.54,103.88,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,24.42,106.37,26.37,110.81,36.14,108.94,19.54,103.81,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,29.30,106.37,27.35,110.81,36.14,109.01,19.54,103.81,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,27.35,106.37,27.35,110.81,36.14,109.01,18.56,103.81,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,24.42,106.41,27.35,110.81,35.16,108.97,21.49,103.85,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,29.30,106.37,29.30,110.84,36.14,109.01,22.47,103.81,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,29.30,106.37,30.28,110.84,38.10,109.08,24.42,103.81,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.41,30.28,110.81,38.10,108.97,25.40,103.85,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,27.35,106.41,30.28,110.81,38.10,109.01,26.37,103.77,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.20,169.96,0.00,0.00,0.00,0.00 ,,26.37,106.34,27.35,110.77,36.14,108.94,25.40,103.77,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,22.47,106.37,29.30,110.81,35.16,108.94,25.40,103.77,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,17.58,106.37,27.35,110.81,36.14,109.01,24.42,103.74,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,16.61,106.41,27.35,110.81,39.07,109.01,25.40,103.88,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.015,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,16.61,106.41,29.30,110.77,39.07,109.01,25.40,103.81,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,20.51,106.41,27.35,110.81,36.14,109.01,25.40,103.77,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,22.47,106.41,30.28,110.81,38.10,108.94,25.40,103.77,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,22.47,106.37,29.30,110.77,35.16,108.94,25.40,103.74,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.037,0.000,0.000, ,172.20,169.75,0.00,0.00,0.00,0.00 ,,22.47,106.37,29.30,110.77,38.10,108.97,24.42,103.74,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,29.30,106.37,26.37,110.77,36.14,109.01,25.40,103.74,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,33.21,106.41,25.40,110.70,35.16,109.01,26.37,103.74,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,38.10,106.41,29.30,110.84,35.16,108.97,28.33,103.77,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,30.28,106.41,29.30,110.81,36.14,108.94,25.40,103.74,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,26.37,106.37,27.35,110.81,36.14,109.01,28.33,103.74,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.37,26.37,110.77,36.14,109.01,25.40,103.74,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.34,27.35,110.70,39.07,108.94,25.40,103.77,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.073,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,16.61,106.34,27.35,110.73,38.10,108.90,24.42,103.74,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,12.70,106.37,26.37,110.81,36.14,109.01,24.42,103.74,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,13.68,106.34,27.35,110.81,36.14,108.97,22.47,103.74,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.37,26.37,110.81,38.10,108.94,25.40,103.81,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.015,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,30.28,106.34,27.35,110.77,39.07,108.97,25.40,103.77,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,31.26,106.37,29.30,110.77,36.14,108.94,25.40,103.74,4000.00,0.00,5.86,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,29.30,106.34,29.30,110.70,38.10,108.94,24.42,103.74,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.63,169.11,0.00,0.00,0.00,0.00 ,,31.26,106.30,27.35,110.77,35.16,108.94,22.47,103.70,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.99,168.69,0.00,0.00,0.00,0.00 ,,29.30,106.30,26.37,110.81,38.10,108.97,22.47,103.70,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,19.54,106.34,27.35,110.77,35.16,108.94,25.40,103.74,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,12.70,106.34,29.30,110.77,36.14,108.94,22.47,103.74,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,9.77,106.34,29.30,110.73,38.10,109.01,25.40,103.74,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.41,168.69,0.00,0.00,0.00,0.00 ,,9.77,106.34,29.30,110.66,39.07,108.94,25.40,103.77,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.99,168.26,0.00,0.00,0.00,0.00 ,,9.77,106.30,30.28,110.62,39.07,108.90,24.42,103.66,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.059,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,16.61,106.26,30.28,110.62,39.07,108.90,25.40,103.66,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.63,169.33,0.00,0.00,0.00,0.00 ,,16.61,106.23,29.30,110.51,38.10,108.90,24.42,103.63,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,10.74,106.12,28.33,110.37,36.14,108.83,22.47,103.55,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.99,168.69,0.00,0.00,0.00,0.00 ,,13.68,106.08,28.33,110.33,36.14,108.83,22.47,103.63,4000.00,0.00,0.00,26.74,
0.022,0.000,0.000,0.037,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,26.37,106.01,26.37,110.29,38.10,108.83,24.42,103.59,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,26.37,105.97,28.33,110.29,38.10,108.83,24.42,103.59,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,22.47,106.01,28.33,110.26,40.05,108.79,24.42,103.63,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,20.51,105.93,26.37,110.15,40.05,108.83,22.47,103.55,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,24.42,105.90,29.30,110.11,38.10,108.75,27.35,103.52,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.56,168.47,0.00,0.00,0.00,0.00 ,,20.51,105.90,28.33,110.18,38.10,108.75,24.42,103.48,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.71,168.47,0.00,0.00,0.00,0.00 ,,22.47,105.86,28.33,110.11,36.14,108.68,19.54,103.48,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,24.42,105.90,26.37,110.11,39.07,108.75,21.49,103.48,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.82,28.33,110.15,40.05,108.79,25.40,103.52,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,33.21,105.93,29.30,110.15,39.07,108.75,25.40,103.55,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,29.30,105.86,28.33,110.07,39.07,108.79,24.42,103.52,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,23.44,105.86,26.37,110.11,38.10,108.72,24.42,103.52,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,16.61,105.86,26.37,110.04,35.16,108.72,25.40,103.48,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.066,0.000,0.000, ,171.35,168.47,0.00,0.00,0.00,0.00 ,,22.47,105.90,25.40,110.07,36.14,108.72,22.47,103.48,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.14,169.33,0.00,0.00,0.00,0.00 ,,20.51,105.90,25.40,110.15,36.14,108.79,21.49,103.52,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,26.37,106.04,28.33,110.33,33.21,108.86,24.42,103.55,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.022,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,33.21,106.19,25.40,110.51,33.21,108.86,24.42,103.63,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.77,168.47,0.00,0.00,0.00,0.00 ,,36.14,106.26,27.35,110.59,35.16,108.86,24.42,103.63,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.35,167.84,0.00,0.00,0.00,0.00 ,,33.21,106.26,27.35,110.59,35.16,108.86,25.40,103.63,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.35,168.26,0.00,0.00,0.00,0.00 ,,27.35,106.30,29.30,110.66,33.21,108.86,24.42,103.63,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.037,0.000,0.000, ,171.77,168.47,0.00,0.00,0.00,0.00 ,,20.51,106.26,27.35,110.66,35.16,108.86,24.42,103.63,4000.00,0.00,5.86,26.67,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,19.54,106.23,27.35,110.66,33.21,108.83,24.42,103.63,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,19.54,106.26,26.37,110.66,35.16,108.86,25.40,103.63,4000.00,0.00,0.00,26.70,
0.022,0.000,0.000,0.037,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,19.54,106.30,26.37,110.77,36.14,108.90,25.40,103.66,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,22.47,106.26,27.35,110.66,36.14,108.90,25.40,103.63,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,19.54,106.30,26.37,110.70,36.14,108.90,24.42,103.63,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,27.35,106.26,29.30,110.70,38.10,108.90,24.42,103.59,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,33.21,106.34,29.30,110.73,38.10,108.90,24.42,103.59,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.059,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.26,26.37,110.70,38.10,108.86,25.40,103.55,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,33.21,106.26,27.35,110.66,36.14,108.90,22.47,103.55,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.14,168.47,0.00,0.00,0.00,0.00 ,,36.14,106.30,26.37,110.70,38.10,108.86,22.47,103.63,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,31.26,106.30,27.35,110.70,33.21,108.86,22.47,103.63,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.022,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,22.47,106.30,26.37,110.62,36.14,108.90,19.54,103.63,4000.00,0.00,0.00,26.70,
0.022,0.000,0.000,0.029,0.000,0.000, ,170.92,168.69,0.00,0.00,0.00,0.00 ,,19.54,106.30,27.35,110.66,35.16,108.90,22.47,103.59,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,15.63,106.34,25.40,110.70,35.16,108.86,22.47,103.63,4000.00,0.00,5.86,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,170.92,170.39,0.00,0.00,0.00,0.00 ,,12.70,106.19,25.40,110.62,35.16,108.83,22.47,103.52,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,15.63,106.23,26.37,110.59,35.16,108.90,22.47,103.55,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.029,0.000,0.000, ,169.65,168.90,0.00,0.00,0.00,0.00 ,,23.44,106.23,26.37,110.62,33.21,108.86,22.47,103.59,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,23.44,106.26,25.40,110.62,35.16,108.86,25.40,103.55,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.34,27.35,110.66,38.10,108.90,28.33,103.59,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,31.26,106.26,27.35,110.66,38.10,108.90,27.35,103.59,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,40.05,106.30,29.30,110.66,39.07,108.90,27.35,103.59,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.28,169.96,0.00,0.00,0.00,0.00 ,,40.05,106.26,27.35,110.66,36.14,108.90,24.42,103.59,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,33.21,106.26,27.35,110.66,38.10,108.83,25.40,103.55,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,29.30,106.26,26.37,110.62,36.14,108.86,25.40,103.52,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.037,0.000,0.000, ,169.86,169.54,0.00,0.00,0.00,0.00 ,,33.21,106.26,26.37,110.62,36.14,108.86,22.47,103.52,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,29.30,106.26,26.37,110.66,36.14,108.86,18.56,103.55,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,20.51,106.26,25.40,110.62,35.16,108.94,16.61,103.52,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.022,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,17.58,106.23,27.35,110.66,33.21,108.86,16.61,103.52,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,26.37,106.26,26.37,110.66,35.16,108.86,19.54,103.48,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,34.19,106.23,26.37,110.62,33.21,108.86,22.47,103.48,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,34.19,106.26,26.37,110.62,32.23,108.79,15.63,103.41,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,30.28,106.23,25.40,110.59,33.21,108.83,5.86,103.37,4000.00,0.00,5.86,26.67,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,29.30,106.30,26.37,110.62,33.21,108.83,0.00,103.30,4000.00,0.00,0.00,26.70,
0.015,0.000,0.000,0.044,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,27.35,106.30,27.35,110.66,33.21,108.86,0.00,103.11,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,22.47,106.30,27.35,110.66,35.16,108.86,0.00,103.11,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.92,170.39,0.00,0.00,0.00,0.00 ,,16.61,106.30,29.30,110.66,39.07,108.86,9.77,103.08,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.96,0.00,0.00,0.00,0.00 ,,15.63,106.26,32.23,110.70,36.14,108.83,19.54,103.04,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.044,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,9.77,106.23,27.35,110.59,36.14,108.79,22.47,103.04,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.059,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,10.74,106.19,26.37,110.51,33.21,108.83,25.40,103.00,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.65,169.75,0.00,0.00,0.00,0.00 ,,9.77,106.19,26.37,110.51,32.23,108.79,27.35,103.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,17.58,106.19,28.33,110.51,33.21,108.83,27.35,103.00,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,22.47,106.23,26.37,110.55,35.16,108.83,28.33,103.04,4000.00,0.00,0.00,26.78,
0.022,0.000,0.000,0.015,0.000,0.000, ,170.50,169.96,0.00,0.00,0.00,0.00 ,,23.44,106.19,26.37,110.55,35.16,108.83,30.28,103.04,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,26.37,106.23,26.37,110.55,35.16,108.83,25.40,103.08,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,33.21,106.23,26.37,110.55,35.16,108.83,25.40,103.08,4000.00,0.00,5.86,26.70,
0.051,0.000,0.000,0.022,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,31.26,106.19,27.35,110.55,35.16,108.75,25.40,103.08,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,29.30,106.15,25.40,110.51,35.16,108.79,28.33,103.08,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,169.86,169.54,0.00,0.00,0.00,0.00 ,,29.30,106.15,23.44,110.51,33.21,108.79,24.42,103.08,4000.00,0.00,0.00,26.70,
