SAP ID,109003008528,
0.029,0.000,0.000,0.059,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,29.30,106.19,26.37,110.55,33.21,108.79,25.40,103.11,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.051,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,30.28,106.23,25.40,110.55,35.16,108.83,24.42,103.11,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.059,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,33.21,106.23,25.40,110.55,35.16,108.90,27.35,103.11,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,39.07,106.26,26.37,110.59,35.16,108.79,28.33,103.11,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.066,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,41.03,106.23,27.35,110.59,36.14,108.83,28.33,103.15,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,41.03,106.15,28.33,110.51,35.16,108.83,24.42,103.11,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,33.21,106.15,25.40,110.51,33.21,108.75,24.42,103.11,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,169.86,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.15,25.40,110.48,32.23,108.75,24.42,103.11,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.015,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,30.28,106.15,27.35,110.55,33.21,108.83,25.40,103.11,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,31.26,106.19,26.37,110.55,32.23,108.79,25.40,103.22,4000.00,0.00,0.00,26.78,
0.015,0.000,0.000,0.037,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,34.19,106.23,27.35,110.55,35.16,108.83,25.40,103.19,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,37.12,106.19,28.33,110.51,33.21,108.75,25.40,103.22,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,36.14,106.19,28.33,110.51,35.16,108.79,25.40,103.22,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,27.35,106.15,25.40,110.55,35.16,108.79,24.42,103.22,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,22.47,106.15,26.37,110.51,33.21,108.75,22.47,103.11,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.92,169.96,0.00,0.00,0.00,0.00 ,,20.51,106.15,26.37,110.55,33.21,108.75,24.42,103.19,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,19.54,106.19,28.33,110.48,33.21,108.79,25.40,103.22,4000.00,0.00,0.00,26.81,
0.022,0.000,0.000,0.037,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,15.63,106.19,28.33,110.48,33.21,108.83,25.40,103.26,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,16.61,106.23,27.35,110.55,35.16,108.79,25.40,103.22,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,17.58,106.15,28.33,110.51,36.14,108.79,25.40,103.22,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,15.63,106.12,29.30,110.48,36.14,108.79,25.40,103.22,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,13.68,106.15,26.37,110.48,35.16,108.75,24.42,103.22,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.07,169.75,0.00,0.00,0.00,0.00 ,,19.54,106.15,26.37,110.51,33.21,108.83,22.47,103.22,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,24.42,106.19,25.40,110.44,32.23,108.79,24.42,103.26,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,26.37,106.19,28.33,110.51,35.16,108.79,25.40,103.26,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,24.42,106.19,28.33,110.51,36.14,108.83,25.40,103.26,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,29.30,106.15,25.40,110.48,35.16,108.83,25.40,103.22,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,19.54,105.79,26.37,110.22,34.19,108.61,25.40,103.08,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,2.93,105.86,26.37,110.18,32.23,108.64,25.40,103.19,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,170.18,0.00,0.00,0.00,0.00 ,,3.91,105.90,26.37,110.11,34.19,108.68,27.35,103.11,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.066,0.000,0.000, ,170.07,169.54,0.00,0.00,0.00,0.00 ,,9.77,105.90,26.37,110.15,34.19,108.68,24.42,103.11,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,19.54,105.90,25.40,110.07,32.23,108.68,24.42,103.19,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,26.37,105.93,28.33,110.11,36.14,108.68,25.40,103.19,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,29.30,105.90,28.33,110.07,35.16,108.68,27.35,103.22,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,17.58,105.86,26.37,110.04,36.14,108.68,27.35,103.19,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.92,168.69,0.00,0.00,0.00,0.00 ,,20.51,105.82,26.37,110.00,35.16,108.61,27.35,103.08,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.35,170.18,0.00,0.00,0.00,0.00 ,,25.40,105.82,29.30,109.96,38.10,108.64,27.35,103.08,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,25.40,105.79,26.37,109.93,35.16,108.61,22.47,103.11,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,20.51,105.79,25.40,109.96,35.16,108.64,24.42,103.08,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.022,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,19.54,105.71,25.40,109.89,34.19,108.68,25.40,103.11,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.007,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,17.58,105.75,26.37,109.93,34.19,108.61,25.40,103.11,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,16.61,105.79,25.40,109.89,35.16,108.68,25.40,103.11,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,10.74,105.82,26.37,109.93,35.16,108.68,25.40,103.11,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.14,170.18,0.00,0.00,0.00,0.00 ,,6.84,105.75,26.37,109.89,36.14,108.64,25.40,103.08,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,9.77,105.71,26.37,109.85,36.14,108.61,25.40,103.08,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,10.74,105.71,26.37,109.89,35.16,108.61,25.40,103.11,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.066,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,17.58,105.90,28.33,110.11,36.14,108.68,24.42,103.19,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.04,26.37,110.33,36.14,108.72,25.40,103.26,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,29.30,106.15,29.30,110.44,39.07,108.79,27.35,103.26,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,24.42,106.15,29.30,110.51,40.05,108.79,28.33,103.30,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,26.37,106.19,28.33,110.51,40.05,108.83,28.33,103.30,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,17.58,106.15,28.33,110.51,39.07,108.79,27.35,103.26,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,9.77,106.15,28.33,110.48,38.10,108.75,25.40,103.30,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,2.93,106.15,28.33,110.48,36.14,108.72,25.40,103.26,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,2.93,106.15,28.33,110.51,36.14,108.75,25.40,103.30,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,5.86,106.19,30.28,110.51,35.16,108.75,24.42,103.26,4000.00,0.00,0.00,26.81,
0.022,0.000,0.000,0.029,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,5.86,106.15,28.33,110.48,39.07,108.79,24.42,103.30,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,12.70,106.12,28.33,110.51,38.10,108.79,25.40,103.30,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,13.68,106.15,28.33,110.51,38.10,108.75,25.40,103.30,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.073,0.000,0.000, ,171.77,169.96,0.00,0.00,0.00,0.00 ,,19.54,106.15,26.37,110.48,38.10,108.79,25.40,103.30,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,30.28,106.19,28.33,110.44,38.10,108.75,25.40,103.26,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,34.19,106.15,28.33,110.44,36.14,108.75,24.42,103.26,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,26.37,106.15,28.33,110.48,36.14,108.75,27.35,103.30,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,27.35,106.15,29.30,110.48,35.16,108.79,25.40,103.30,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,31.26,106.19,28.33,110.48,36.14,108.75,28.33,103.30,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.12,29.30,110.51,36.14,108.79,28.33,103.30,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.15,28.33,110.51,36.14,108.75,28.33,103.33,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,37.12,106.12,29.30,110.48,35.16,108.75,27.35,103.30,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,42.98,106.15,30.28,110.48,38.10,108.75,25.40,103.26,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,39.07,106.12,28.33,110.44,33.21,108.72,25.40,103.26,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,36.14,106.15,28.33,110.44,35.16,108.75,27.35,103.26,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,26.37,106.15,26.37,110.48,33.21,108.79,25.40,103.30,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,20.51,106.15,28.33,110.51,35.16,108.79,27.35,103.30,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,23.44,106.12,29.30,110.51,35.16,108.79,28.33,103.30,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.15,26.37,110.51,35.16,108.75,27.35,103.26,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.051,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,30.28,106.12,28.33,110.44,33.21,108.75,24.42,103.26,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.066,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,30.28,106.12,25.40,110.44,32.23,108.75,25.40,103.30,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,30.28,106.12,28.33,110.48,32.23,108.79,28.33,103.30,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.99,169.96,0.00,0.00,0.00,0.00 ,,34.19,106.12,29.30,110.51,35.16,108.75,28.33,103.30,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,27.35,106.12,29.30,110.51,33.21,108.79,28.33,103.33,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,172.63,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.15,29.30,110.51,36.14,108.75,28.33,103.33,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.77,168.69,0.00,0.00,0.00,0.00 ,,24.42,106.15,28.33,110.51,36.14,108.79,27.35,103.30,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,19.54,106.12,30.28,110.48,36.14,108.72,27.35,103.26,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.41,168.69,0.00,0.00,0.00,0.00 ,,22.47,106.12,30.28,110.44,36.14,108.72,30.28,103.22,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.56,168.47,0.00,0.00,0.00,0.00 ,,23.44,106.08,28.33,110.44,35.16,108.72,27.35,103.30,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,17.58,106.04,29.30,110.48,35.16,108.68,25.40,103.26,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.022,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,19.54,106.08,25.40,110.51,35.16,108.75,24.42,103.26,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.022,0.000,0.000, ,172.20,169.75,0.00,0.00,0.00,0.00 ,,27.35,106.08,26.37,110.44,33.21,108.75,25.40,103.30,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,36.14,106.15,26.37,110.48,35.16,108.79,25.40,103.30,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,33.21,106.08,29.30,110.44,33.21,108.75,25.40,103.26,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.073,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,34.19,106.08,28.33,110.44,33.21,108.72,27.35,103.26,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.051,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,30.28,106.08,29.30,110.48,33.21,108.75,27.35,103.26,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.081,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,20.51,106.08,28.33,110.40,33.21,108.72,27.35,103.30,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,16.61,106.12,28.33,110.40,33.21,108.75,27.35,103.30,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,19.54,106.08,29.30,110.44,35.16,108.72,28.33,103.33,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,23.44,106.12,30.28,110.48,38.10,108.75,28.33,103.33,4000.00,0.00,0.00,26.85,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.12,30.28,110.48,38.10,108.75,18.56,103.26,4000.00,0.00,5.86,26.81,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,32.23,106.08,30.28,110.44,36.14,108.75,3.91,103.00,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,33.21,106.12,28.33,110.44,35.16,108.75,0.00,102.75,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,23.44,106.04,28.33,110.40,35.16,108.75,0.00,102.53,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,26.37,106.08,29.30,110.40,35.16,108.75,0.00,102.38,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,39.07,106.08,29.30,110.48,35.16,108.75,0.00,102.27,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,39.07,106.12,28.33,110.44,33.21,108.75,0.00,102.12,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,24.42,106.12,29.30,110.48,32.23,108.72,0.00,102.01,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.14,168.90,0.00,0.00,0.00,0.00 ,,17.58,106.12,29.30,110.40,32.23,108.75,0.00,102.01,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.059,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,17.58,106.08,29.30,110.44,35.16,108.72,0.00,102.09,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.066,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,16.61,106.08,30.28,110.44,35.16,108.72,77.17,102.42,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,10.74,106.08,29.30,110.40,35.16,108.72,136.75,102.75,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,9.77,106.08,28.33,110.44,33.21,108.75,130.89,103.11,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,7.81,106.01,28.33,110.44,34.19,108.68,107.45,103.41,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,20.51,106.08,28.33,110.48,35.16,108.79,84.98,103.63,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.08,29.30,110.40,35.16,108.75,69.35,103.77,4000.00,0.00,5.86,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,32.23,106.01,30.28,110.48,36.14,108.75,57.63,103.85,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.92,168.69,0.00,0.00,0.00,0.00 ,,30.28,106.08,30.28,110.40,35.16,108.75,47.86,103.92,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,34.19,106.08,30.28,110.40,34.19,108.68,39.07,103.92,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,29.30,106.01,28.33,110.33,32.23,108.72,32.23,103.92,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,20.51,106.08,29.30,110.40,33.21,108.72,28.33,103.96,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,13.68,106.04,29.30,110.44,35.16,108.72,28.33,103.96,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,12.70,106.08,28.33,110.44,35.16,108.72,26.37,103.96,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,9.77,106.08,28.33,110.37,35.16,108.72,28.33,103.96,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,10.74,106.08,30.28,110.44,35.16,108.72,25.40,103.96,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,12.70,106.08,30.28,110.40,33.21,108.75,24.42,103.96,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,17.58,106.04,28.33,110.40,33.21,108.75,25.40,103.92,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,169.65,168.90,0.00,0.00,0.00,0.00 ,,17.58,106.04,29.30,110.37,34.19,108.68,24.42,103.92,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,27.35,106.08,29.30,110.37,33.21,108.72,22.47,103.92,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,39.07,106.04,29.30,110.37,34.19,108.68,24.42,103.92,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,34.19,106.08,28.33,110.37,35.16,108.75,25.40,103.92,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.015,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,30.28,106.01,28.33,110.29,35.16,108.68,26.37,103.88,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,32.23,105.97,29.30,110.22,35.16,108.68,25.40,103.88,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,30.28,105.90,28.33,110.11,35.16,108.61,25.40,103.85,4000.00,0.00,5.86,26.67,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.92,168.69,0.00,0.00,0.00,0.00 ,,23.44,105.79,28.33,110.04,35.16,108.57,22.47,103.77,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.86,169.33,0.00,0.00,0.00,0.00 ,,26.37,105.75,28.33,110.04,34.19,108.57,24.42,103.74,4000.00,0.00,0.00,26.70,
0.022,0.000,0.000,0.037,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,34.19,105.71,28.33,109.96,34.19,108.57,22.47,103.74,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,36.14,105.75,26.37,110.04,34.19,108.61,21.49,103.74,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,33.21,105.71,26.37,109.93,35.16,108.61,24.42,103.74,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.07,169.54,0.00,0.00,0.00,0.00 ,,29.30,105.64,26.37,109.85,34.19,108.57,22.47,103.70,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.066,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,17.58,105.64,30.28,109.78,35.16,108.53,22.47,103.63,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,16.61,105.64,28.33,109.82,32.23,108.53,24.42,103.63,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.066,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,17.58,105.60,26.37,109.82,34.19,108.53,18.56,103.55,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.22,169.11,0.00,0.00,0.00,0.00 ,,16.61,105.60,26.37,109.78,32.23,108.53,18.56,103.59,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,10.74,105.60,28.33,109.82,34.19,108.53,22.47,103.59,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,13.68,105.57,26.37,109.78,35.16,108.57,22.47,103.59,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,13.68,105.60,26.37,109.78,35.16,108.53,24.42,103.59,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,12.70,105.60,28.33,109.74,36.14,108.53,22.47,103.59,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.022,0.000,0.000, ,170.07,169.33,0.00,0.00,0.00,0.00 ,,9.77,105.68,28.33,109.74,35.16,108.53,22.47,103.59,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,12.70,105.60,28.33,109.74,36.14,108.53,21.49,103.55,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,169.43,169.33,0.00,0.00,0.00,0.00 ,,19.54,105.79,25.40,109.89,34.19,108.57,22.47,103.55,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,17.58,105.86,25.40,110.00,35.16,108.61,19.54,103.63,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.015,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,19.54,105.97,26.37,110.22,32.23,108.64,21.49,103.66,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.28,169.96,0.00,0.00,0.00,0.00 ,,22.47,105.97,25.40,110.26,32.23,108.64,18.56,103.74,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,22.47,106.04,26.37,110.33,34.19,108.68,22.47,103.66,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,20.51,105.97,26.37,110.29,34.19,108.68,21.49,103.66,4000.00,0.00,5.86,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.01,28.33,110.33,34.19,108.64,22.47,103.66,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,33.21,106.01,28.33,110.26,34.19,108.64,24.42,103.63,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,169.22,169.11,0.00,0.00,0.00,0.00 ,,32.23,105.97,26.37,110.29,33.21,108.72,22.47,103.59,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.08,25.40,110.29,34.19,108.64,19.54,103.63,4000.00,0.00,0.00,26.70,
0.022,0.000,0.000,0.029,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,29.30,106.04,28.33,110.33,35.16,108.68,22.47,103.63,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,23.44,106.01,28.33,110.37,35.16,108.68,22.47,103.63,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,22.47,106.01,28.33,110.37,35.16,108.68,22.47,103.63,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,22.47,106.08,29.30,110.37,36.14,108.64,22.47,103.59,4000.00,0.00,5.86,26.74,
0.059,0.000,0.000,0.051,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,23.44,105.97,29.30,110.33,35.16,108.68,22.47,103.55,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,26.37,105.97,28.33,110.26,35.16,108.68,22.47,103.55,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,26.37,106.04,25.40,110.29,34.19,108.68,18.56,103.48,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.50,169.75,0.00,0.00,0.00,0.00 ,,24.42,106.04,25.40,110.29,32.23,108.68,16.61,103.52,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,20.51,106.01,26.37,110.26,35.16,108.68,22.47,103.55,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,29.30,106.01,26.37,110.29,34.19,108.64,21.49,103.55,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,36.14,105.97,25.40,110.26,35.16,108.68,22.47,103.52,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.01,26.37,110.29,34.19,108.68,22.47,103.52,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,19.54,106.01,26.37,110.29,34.19,108.68,22.47,103.52,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.35,168.47,0.00,0.00,0.00,0.00 ,,15.63,105.93,23.44,110.26,34.19,108.61,19.54,103.48,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,9.77,105.93,23.44,110.26,34.19,108.68,19.54,103.48,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.14,168.47,0.00,0.00,0.00,0.00 ,,10.74,105.97,28.33,110.26,35.16,108.64,21.49,103.44,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.71,168.47,0.00,0.00,0.00,0.00 ,,12.70,105.97,25.40,110.29,36.14,108.68,22.47,103.48,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.015,0.000,0.000, ,171.14,168.69,0.00,0.00,0.00,0.00 ,,13.68,105.97,28.33,110.26,36.14,108.64,24.42,103.48,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,20.51,106.01,28.33,110.33,36.14,108.68,24.42,103.48,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,26.37,106.01,28.33,110.33,36.14,108.64,22.47,103.44,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.97,28.33,110.26,36.14,108.61,22.47,103.41,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,30.28,105.93,26.37,110.22,34.19,108.61,19.54,103.41,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,26.37,106.01,25.40,110.26,35.16,108.61,18.56,103.41,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.066,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,30.28,106.01,25.40,110.29,35.16,108.64,18.56,103.41,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,29.30,106.04,26.37,110.33,34.19,108.68,16.61,103.37,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,19.54,106.01,28.33,110.29,35.16,108.68,19.54,103.41,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.066,0.000,0.000, ,171.14,168.90,0.00,0.00,0.00,0.00 ,,12.70,105.97,25.40,110.26,32.23,108.68,22.47,103.37,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,9.77,105.97,26.37,110.29,34.19,108.68,21.49,103.37,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,12.70,105.97,25.40,110.29,35.16,108.68,18.56,103.33,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.50,168.47,0.00,0.00,0.00,0.00 ,,12.70,106.01,26.37,110.26,35.16,108.64,18.56,103.33,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.14,168.69,0.00,0.00,0.00,0.00 ,,17.58,105.97,26.37,110.33,35.16,108.64,19.54,103.37,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,16.61,106.01,29.30,110.33,38.10,108.64,22.47,103.33,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.015,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,23.44,106.01,30.28,110.29,38.10,108.68,24.42,103.37,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,32.23,106.01,29.30,110.29,35.16,108.64,24.42,103.33,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.92,168.47,0.00,0.00,0.00,0.00 ,,39.07,105.93,26.37,110.18,36.14,108.64,22.47,103.33,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.051,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,27.35,105.97,28.33,110.18,36.14,108.57,22.47,103.30,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,24.42,105.97,28.33,110.18,36.14,108.64,19.54,103.26,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.073,0.000,0.000, ,170.28,168.47,0.00,0.00,0.00,0.00 ,,32.23,105.93,25.40,110.22,35.16,108.64,22.47,103.30,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.90,25.40,110.22,32.23,108.61,18.56,103.30,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,24.42,105.93,23.44,110.26,34.19,108.61,18.56,103.30,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.051,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,29.30,105.90,22.47,110.26,34.19,108.57,18.56,103.30,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,32.23,105.93,23.44,110.26,34.19,108.64,18.56,103.33,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,34.19,105.93,26.37,110.26,36.14,108.61,19.54,103.26,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,32.23,105.93,26.37,110.15,35.16,108.64,19.54,103.26,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,24.42,105.90,25.40,110.11,35.16,108.61,18.56,103.22,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,19.54,105.90,22.47,110.15,34.19,108.61,16.61,103.22,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,20.51,105.93,25.40,110.15,35.16,108.64,18.56,103.26,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,24.42,105.93,24.42,110.18,35.16,108.64,22.47,103.26,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,29.30,105.93,28.33,110.18,38.10,108.68,24.42,103.22,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.63,169.75,0.00,0.00,0.00,0.00 ,,27.35,105.93,24.42,110.18,35.16,108.64,22.47,103.22,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.93,25.40,110.18,36.14,108.61,24.42,103.19,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.63,169.54,0.00,0.00,0.00,0.00 ,,27.35,105.93,26.37,110.15,35.16,108.61,19.54,103.19,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,23.44,105.93,25.40,110.15,36.14,108.57,22.47,103.19,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.066,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,22.47,105.93,25.40,110.15,36.14,108.61,19.54,103.15,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,24.42,105.97,23.44,110.22,35.16,108.64,19.54,103.11,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.037,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,17.58,105.93,25.40,110.18,36.14,108.64,19.54,103.19,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,15.63,105.93,25.40,110.22,38.10,108.61,22.47,103.19,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,20.51,105.93,25.40,110.18,36.14,108.61,21.49,103.22,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,22.47,105.93,28.33,110.15,38.10,108.61,18.56,103.11,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.051,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,19.54,105.93,26.37,110.15,39.07,108.57,19.54,103.11,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.051,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,26.37,105.90,26.37,110.15,36.14,108.57,22.47,103.11,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,33.21,105.90,22.47,110.22,36.14,108.61,19.54,103.15,4000.00,0.00,0.00,26.74,
0.022,0.000,0.000,0.007,0.000,0.000, ,171.99,168.69,0.00,0.00,0.00,0.00 ,,32.23,105.93,23.44,110.22,36.14,108.64,22.47,103.11,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.015,0.000,0.000, ,171.77,169.75,0.00,0.00,0.00,0.00 ,,29.30,105.97,26.37,110.26,38.10,108.68,22.47,103.11,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.022,0.000,0.000, ,172.41,169.33,0.00,0.00,0.00,0.00 ,,29.30,105.93,29.30,110.15,40.05,108.64,24.42,103.19,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,27.35,105.97,28.33,110.15,39.07,108.68,24.42,103.11,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.059,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,23.44,105.93,25.40,110.15,38.10,108.68,19.54,103.08,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.088,0.000,0.000, ,172.84,168.90,0.00,0.00,0.00,0.00 ,,15.63,105.93,26.37,110.11,36.14,108.61,22.47,103.08,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,17.58,105.93,24.42,110.15,36.14,108.61,19.54,103.08,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,17.58,105.90,25.40,110.15,36.14,108.64,22.47,103.11,4000.00,0.00,0.00,26.74,
0.022,0.000,0.000,0.059,0.000,0.000, ,172.63,169.75,0.00,0.00,0.00,0.00 ,,22.47,105.93,26.37,110.18,39.07,108.64,21.49,103.11,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.63,169.54,0.00,0.00,0.00,0.00 ,,22.47,105.90,25.40,110.15,36.14,108.61,22.47,103.11,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.84,169.54,0.00,0.00,0.00,0.00 ,,19.54,105.82,26.37,110.04,38.10,108.61,22.47,103.11,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,9.77,105.57,25.40,109.74,35.16,108.46,22.47,103.00,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.037,0.000,0.000, ,172.84,169.75,0.00,0.00,0.00,0.00 ,,6.84,105.53,24.42,109.71,35.16,108.50,22.47,102.97,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,22.47,105.60,25.40,109.74,36.14,108.50,21.49,102.97,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,17.58,105.57,25.40,109.78,36.14,108.46,22.47,102.97,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,15.63,105.64,24.42,109.74,36.14,108.50,19.54,102.93,4000.00,0.00,0.00,26.78,
0.015,0.000,0.000,0.015,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,15.63,105.57,25.40,109.67,36.14,108.53,21.49,102.93,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,12.70,105.53,28.33,109.67,36.14,108.50,22.47,102.97,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,8.79,105.53,28.33,109.63,39.07,108.46,22.47,102.89,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,8.79,105.53,26.37,109.56,38.10,108.50,22.47,102.89,4000.00,0.00,5.86,26.81,
0.051,0.000,0.000,0.066,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,13.68,105.53,26.37,109.56,35.16,108.50,22.47,102.86,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.073,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,17.58,105.49,26.37,109.60,35.16,108.50,21.49,102.86,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.35,169.96,0.00,0.00,0.00,0.00 ,,19.54,105.53,26.37,109.56,35.16,108.50,18.56,102.82,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.49,24.42,109.63,32.23,108.50,19.54,102.89,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.20,169.96,0.00,0.00,0.00,0.00 ,,20.51,105.57,26.37,109.63,34.19,108.53,22.47,102.86,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,26.37,105.57,26.37,109.63,35.16,108.50,22.47,102.89,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,30.28,105.53,25.40,109.63,35.16,108.50,22.47,102.89,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,22.47,105.57,26.37,109.56,35.16,108.50,21.49,102.89,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,172.41,169.54,0.00,0.00,0.00,0.00 ,,13.68,105.60,26.37,109.67,36.14,108.50,22.47,102.89,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.56,169.96,0.00,0.00,0.00,0.00 ,,5.86,105.75,28.33,109.85,35.16,108.57,22.47,102.93,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,9.77,105.82,28.33,110.00,38.10,108.61,19.54,102.97,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,172.41,169.33,0.00,0.00,0.00,0.00 ,,16.61,105.90,28.33,110.11,35.16,108.64,22.47,103.00,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,22.47,105.93,29.30,110.15,36.14,108.64,22.47,103.00,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.84,169.54,0.00,0.00,0.00,0.00 ,,23.44,105.93,29.30,110.22,36.14,108.64,24.42,103.00,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,172.20,169.54,0.00,0.00,0.00,0.00 ,,23.44,105.93,29.30,110.22,38.10,108.61,22.47,103.00,4000.00,0.00,5.86,26.81,
0.037,0.000,0.000,0.059,0.000,0.000, ,172.20,169.11,0.00,0.00,0.00,0.00 ,,16.61,105.93,26.37,110.22,34.19,108.61,22.47,102.97,4000.00,0.00,5.86,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,22.47,105.90,25.40,110.15,32.23,108.57,21.49,102.93,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,24.42,105.90,26.37,110.18,32.23,108.64,19.54,102.89,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,172.41,169.75,0.00,0.00,0.00,0.00 ,,19.54,105.93,28.33,110.15,34.19,108.61,16.61,102.93,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,19.54,105.93,25.40,110.11,32.23,108.64,18.56,102.97,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.037,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,24.42,105.97,26.37,110.26,32.23,108.64,19.54,102.97,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,172.63,169.11,0.00,0.00,0.00,0.00 ,,20.51,105.90,28.33,110.15,35.16,108.68,24.42,102.93,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,16.61,105.93,26.37,110.15,36.14,108.61,19.54,102.97,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,22.47,105.93,26.37,110.15,35.16,108.61,21.49,102.93,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.90,28.33,110.15,35.16,108.61,22.47,102.93,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,32.23,105.90,28.33,110.07,35.16,108.57,22.47,102.86,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,32.23,105.93,26.37,110.15,35.16,108.61,22.47,102.89,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,26.37,105.93,26.37,110.15,35.16,108.61,22.47,102.89,4000.00,0.00,0.00,26.85,
0.029,0.000,0.000,0.022,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,19.54,105.97,28.33,110.11,35.16,108.64,24.42,102.89,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,23.44,105.93,29.30,110.15,34.19,108.64,24.42,102.89,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,29.30,105.86,28.33,110.18,36.14,108.61,24.42,102.86,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.073,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,33.21,105.90,26.37,110.07,36.14,108.61,24.42,102.89,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,29.30,105.86,26.37,110.11,34.19,108.57,19.54,102.86,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.051,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,33.21,105.86,28.33,110.04,31.26,108.61,18.56,102.82,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,39.07,105.90,28.33,110.11,32.23,108.61,19.54,102.82,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,30.28,105.93,29.30,110.11,35.16,108.64,19.54,102.89,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,23.44,105.90,29.30,110.18,35.16,108.61,22.47,102.89,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,22.47,105.97,28.33,110.11,35.16,108.61,24.42,102.89,4000.00,0.00,0.00,26.89,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,23.44,105.93,29.30,110.15,36.14,108.61,21.49,102.86,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.99,169.33,0.00,0.00,0.00,0.00 ,,22.47,105.90,28.33,110.07,35.16,108.57,24.42,102.78,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.86,28.33,110.11,35.16,108.61,21.49,102.82,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.037,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.90,29.30,110.07,34.19,108.57,21.49,102.86,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,26.37,105.86,28.33,110.07,36.14,108.61,22.47,102.82,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,32.23,105.90,29.30,110.11,36.14,108.61,21.49,102.86,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,39.07,105.90,30.28,110.07,38.10,108.64,24.42,102.82,4000.00,0.00,0.00,26.85,
0.029,0.000,0.000,0.059,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,37.12,105.86,33.21,110.07,38.10,108.61,24.42,102.82,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,37.12,105.90,30.28,110.07,38.10,108.57,22.47,102.82,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.073,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,36.14,105.90,29.30,110.11,36.14,108.61,22.47,102.78,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,33.21,105.86,28.33,110.07,36.14,108.61,22.47,102.78,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,26.37,105.86,26.37,110.07,34.19,108.64,21.49,102.82,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.022,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,24.42,105.90,28.33,110.07,35.16,108.61,18.56,102.82,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,24.42,105.93,28.33,110.11,36.14,108.64,25.40,102.86,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.77,169.96,0.00,0.00,0.00,0.00 ,,22.47,105.90,29.30,110.07,36.14,108.61,24.42,102.86,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,22.47,105.86,28.33,110.07,35.16,108.61,24.42,102.82,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,22.47,105.86,29.30,110.04,38.10,108.64,22.47,102.82,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.051,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,17.58,105.86,26.37,110.07,36.14,108.53,24.42,102.82,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,25.40,105.86,28.33,110.07,35.16,108.57,24.42,102.78,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,36.14,105.86,30.28,110.04,36.14,108.57,25.40,102.82,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,37.12,105.82,29.30,110.11,39.07,108.61,27.35,102.82,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.35,169.96,0.00,0.00,0.00,0.00 ,,24.42,105.90,30.28,110.11,39.07,108.61,25.40,102.86,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,23.44,105.86,30.28,110.15,38.10,108.61,27.35,102.86,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,22.47,105.86,29.30,110.15,39.07,108.57,27.35,102.86,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,16.61,105.90,30.28,110.04,39.07,108.57,25.40,102.82,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,12.70,105.82,30.28,110.07,38.10,108.61,24.42,102.78,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,13.68,105.86,28.33,110.07,35.16,108.61,22.47,102.82,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,17.58,105.82,28.33,110.04,36.14,108.61,22.47,102.78,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,23.44,105.86,29.30,110.15,36.14,108.64,22.47,102.86,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.037,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,32.23,105.90,29.30,110.11,36.14,108.61,24.42,102.82,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,34.19,105.90,32.23,110.11,38.10,108.61,25.40,102.82,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.86,30.28,110.07,38.10,108.57,28.33,102.78,4000.00,0.00,5.86,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,27.35,105.86,28.33,110.07,38.10,108.57,25.40,102.78,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.86,29.30,110.07,39.07,108.61,42.98,102.86,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,16.61,105.82,29.30,110.11,38.10,108.57,55.68,102.93,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,8.79,105.86,29.30,110.07,38.10,108.61,45.91,103.04,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,5.86,105.86,30.28,110.11,39.07,108.61,30.28,103.04,4000.00,0.00,5.86,26.78,
0.029,0.000,0.000,0.059,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,3.91,105.82,29.30,110.07,40.05,108.61,19.54,103.04,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.066,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,6.84,105.79,29.30,110.11,38.10,108.61,12.70,102.93,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.073,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,12.70,105.86,28.33,110.07,38.10,108.57,2.93,102.86,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.073,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,12.70,105.82,29.30,110.04,39.07,108.61,0.00,102.86,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.073,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,10.74,105.82,29.30,110.04,36.14,108.53,2.93,102.78,4000.00,0.00,0.00,26.70,
