SAP ID,109003008528,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,15.63,105.82,28.33,110.07,36.14,108.57,6.84,102.75,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,27.35,105.82,28.33,110.11,36.14,108.57,12.70,102.75,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.28,169.75,0.00,0.00,0.00,0.00 ,,23.44,105.82,26.37,110.11,38.10,108.61,15.63,102.71,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.14,169.11,0.00,0.00,0.00,0.00 ,,20.51,105.82,28.33,110.11,38.10,108.61,21.49,102.75,4000.00,0.00,0.00,26.74,
0.022,0.000,0.000,0.029,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,27.35,105.82,30.28,110.04,40.05,108.61,24.42,102.67,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.82,29.30,110.04,39.07,108.57,14.65,102.71,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,22.47,105.82,28.33,110.04,40.05,108.53,2.93,102.56,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.059,0.000,0.000, ,169.22,168.90,0.00,0.00,0.00,0.00 ,,25.40,105.79,28.33,110.00,40.05,108.53,0.00,102.45,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,33.21,105.79,26.37,110.00,38.10,108.53,6.84,102.45,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,34.19,105.79,29.30,110.00,38.10,108.57,14.65,102.45,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,33.21,105.75,29.30,109.89,39.07,108.53,22.47,102.45,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,27.35,105.64,29.30,109.78,38.10,108.46,27.35,102.45,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,17.58,105.60,28.33,109.74,39.07,108.46,28.33,102.49,4000.00,0.00,5.86,26.74,
0.059,0.000,0.000,0.044,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,15.63,105.53,26.37,109.63,36.14,108.42,30.28,102.45,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,169.65,169.75,0.00,0.00,0.00,0.00 ,,25.40,105.49,25.40,109.52,38.10,108.46,18.56,102.38,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,25.40,105.49,28.33,109.45,35.16,108.46,22.47,102.42,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,25.40,105.49,28.33,109.45,35.16,108.46,31.26,102.45,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.38,26.37,109.52,35.16,108.39,37.12,102.49,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,169.33,0.00,0.00,0.00,0.00 ,,30.28,105.38,26.37,109.49,38.10,108.46,40.05,102.56,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,26.37,105.38,26.37,109.41,35.16,108.42,41.03,102.56,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,25.40,105.35,25.40,109.41,34.19,108.39,37.12,102.67,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.14,169.96,0.00,0.00,0.00,0.00 ,,25.40,105.35,28.33,109.38,34.19,108.35,34.19,102.67,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,16.61,105.35,28.33,109.38,35.16,108.39,31.26,102.67,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,169.43,169.11,0.00,0.00,0.00,0.00 ,,9.77,105.35,28.33,109.41,34.19,108.39,28.33,102.67,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,19.54,105.35,28.33,109.41,34.19,108.39,27.35,102.71,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,18.56,105.38,28.33,109.34,34.19,108.35,24.42,102.75,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,15.63,105.35,29.30,109.38,35.16,108.35,24.42,102.75,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,15.63,105.38,29.30,109.45,35.16,108.39,22.47,102.78,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,26.37,105.53,28.33,109.63,34.19,108.46,22.47,102.86,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,27.35,105.64,26.37,109.78,34.19,108.42,19.54,102.86,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,169.86,168.69,0.00,0.00,0.00,0.00 ,,23.44,105.68,26.37,109.82,32.23,108.50,19.54,102.82,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,23.44,105.75,25.40,109.85,31.26,108.50,22.47,102.89,4000.00,0.00,0.00,26.67,
0.022,0.000,0.000,0.037,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,22.47,105.79,26.37,109.96,32.23,108.53,19.54,102.89,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,17.58,105.79,26.37,110.00,32.23,108.53,18.56,102.93,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.71,168.47,0.00,0.00,0.00,0.00 ,,16.61,105.82,28.33,110.00,34.19,108.53,21.49,102.89,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,16.61,105.82,28.33,110.00,32.23,108.53,22.47,102.89,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,17.58,105.75,28.33,110.04,35.16,108.57,22.47,102.89,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.073,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,23.44,105.75,28.33,109.96,34.19,108.50,21.49,102.89,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,29.30,105.79,28.33,110.00,34.19,108.50,19.54,102.86,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.14,169.75,0.00,0.00,0.00,0.00 ,,25.40,105.79,28.33,110.00,34.19,108.53,21.49,102.89,4000.00,0.00,0.00,26.70,
0.022,0.000,0.000,0.051,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,23.44,105.79,28.33,110.04,35.16,108.57,22.47,102.89,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.066,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,34.19,105.82,29.30,110.00,34.19,108.50,19.54,102.93,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.35,170.18,0.00,0.00,0.00,0.00 ,,42.98,105.82,29.30,110.00,35.16,108.57,22.47,102.86,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,33.21,105.79,28.33,110.00,34.19,108.53,22.47,102.89,4000.00,0.00,5.86,26.74,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,26.37,105.75,26.37,109.96,31.26,108.53,19.54,102.82,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,19.54,105.71,28.33,109.96,32.23,108.53,19.54,102.82,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.07,169.33,0.00,0.00,0.00,0.00 ,,17.58,105.75,25.40,109.96,29.30,108.53,19.54,102.82,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.71,168.69,0.00,0.00,0.00,0.00 ,,15.63,105.79,28.33,109.96,32.23,108.53,19.54,102.86,4000.00,0.00,0.00,26.67,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,17.58,105.79,25.40,110.00,32.23,108.53,21.49,102.86,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.015,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,17.58,105.75,26.37,109.93,32.23,108.53,22.47,102.86,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,20.51,105.75,28.33,109.96,32.23,108.46,22.47,102.86,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,29.30,105.75,29.30,110.00,32.23,108.50,21.49,102.82,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,171.14,169.33,0.00,0.00,0.00,0.00 ,,36.14,105.79,29.30,109.96,35.16,108.50,22.47,102.86,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,32.23,105.75,29.30,110.00,35.16,108.50,24.42,102.82,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.066,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,33.21,105.79,28.33,109.96,34.19,108.53,22.47,102.78,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,39.07,105.75,28.33,109.96,32.23,108.53,22.47,102.82,4000.00,0.00,0.00,26.70,
0.029,0.000,0.000,0.044,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,32.23,105.75,28.33,109.96,35.16,108.53,21.49,102.82,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.059,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,22.47,105.79,28.33,109.96,36.14,108.57,22.47,102.82,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.044,0.000,0.000, ,171.14,169.33,0.00,0.00,0.00,0.00 ,,13.68,105.79,28.33,110.00,35.16,108.53,24.42,102.82,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,8.79,105.75,29.30,110.00,34.19,108.50,24.42,102.86,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,2.93,105.75,28.33,109.96,34.19,108.46,22.47,102.82,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,3.91,105.75,25.40,109.96,32.23,108.46,21.49,102.82,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.14,168.90,0.00,0.00,0.00,0.00 ,,10.74,105.79,28.33,109.96,34.19,108.53,21.49,102.82,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.022,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,9.77,105.79,28.33,109.96,34.19,108.53,19.54,102.86,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.029,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,8.79,105.79,28.33,110.00,32.23,108.53,22.47,102.82,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,13.68,105.75,25.40,109.96,32.23,108.53,22.47,102.82,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.79,28.33,110.00,35.16,108.50,22.47,102.78,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.75,28.33,109.96,34.19,108.50,22.47,102.82,4000.00,0.00,5.86,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,25.40,105.71,26.37,109.96,32.23,108.50,21.49,102.75,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.75,28.33,109.93,34.19,108.50,21.49,102.78,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.75,0.00,0.00,0.00,0.00 ,,27.35,105.75,28.33,109.93,35.16,108.46,24.42,102.78,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.77,169.11,0.00,0.00,0.00,0.00 ,,27.35,105.75,28.33,109.93,35.16,108.46,21.49,102.78,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,33.21,105.71,26.37,109.93,34.19,108.53,22.47,102.78,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.77,169.54,0.00,0.00,0.00,0.00 ,,40.05,105.75,26.37,109.89,35.16,108.46,22.47,102.78,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,43.96,105.75,28.33,109.89,35.16,108.50,21.49,102.78,4000.00,0.00,5.86,26.74,
0.037,0.000,0.000,0.066,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,42.00,105.71,26.37,109.93,35.16,108.42,19.54,102.71,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.029,0.000,0.000, ,171.56,168.47,0.00,0.00,0.00,0.00 ,,27.35,105.68,26.37,109.85,34.19,108.42,21.49,102.71,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.066,0.000,0.000, ,170.28,168.69,0.00,0.00,0.00,0.00 ,,23.44,105.68,24.42,109.89,32.23,108.42,18.56,102.75,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.022,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,27.35,105.68,24.42,109.93,34.19,108.42,19.54,102.75,4000.00,0.00,0.00,26.70,
0.022,0.000,0.000,0.022,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,25.40,105.71,25.40,109.93,34.19,108.50,19.54,102.75,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.015,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.71,24.42,109.93,35.16,108.50,19.54,102.75,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.022,0.000,0.000, ,171.56,169.33,0.00,0.00,0.00,0.00 ,,29.30,105.68,25.40,109.93,35.16,108.50,21.49,102.75,4000.00,0.00,0.00,26.74,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,30.28,105.71,26.37,109.96,35.16,108.50,19.54,102.78,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.066,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,29.30,105.68,25.40,109.89,35.16,108.46,19.54,102.75,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.066,0.000,0.000, ,170.92,169.75,0.00,0.00,0.00,0.00 ,,26.37,105.68,25.40,109.85,34.19,108.42,18.56,102.71,4000.00,0.00,0.00,26.67,
0.037,0.000,0.000,0.073,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,25.40,105.68,26.37,109.85,35.16,108.46,21.49,102.78,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,26.37,105.71,26.37,109.93,36.14,108.46,19.54,102.78,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.059,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,20.51,105.75,26.37,109.89,35.16,108.50,22.47,102.78,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.051,0.000,0.000, ,171.56,169.54,0.00,0.00,0.00,0.00 ,,17.58,105.71,26.37,109.93,36.14,108.42,19.54,102.75,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,25.40,105.71,25.40,109.93,35.16,108.46,22.47,102.78,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,23.44,105.71,26.37,109.89,36.14,108.46,22.47,102.75,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.71,170.18,0.00,0.00,0.00,0.00 ,,17.58,105.68,28.33,109.93,36.14,108.42,22.47,102.75,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.86,169.11,0.00,0.00,0.00,0.00 ,,22.47,105.68,25.40,109.85,35.16,108.42,19.54,102.75,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,26.37,105.68,25.40,109.85,35.16,108.50,22.47,102.71,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,26.37,105.71,25.40,109.85,35.16,108.46,19.54,102.75,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,25.40,105.68,22.47,109.85,36.14,108.50,18.56,102.71,4000.00,0.00,0.00,26.85,
0.029,0.000,0.000,0.029,0.000,0.000, ,171.35,169.11,0.00,0.00,0.00,0.00 ,,29.30,105.75,26.37,109.89,36.14,108.50,19.54,102.71,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.68,26.37,109.85,38.10,108.46,21.49,102.75,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,13.68,105.71,29.30,109.85,38.10,108.46,22.47,102.71,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,9.77,105.71,26.37,109.85,38.10,108.42,21.49,102.71,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.07,169.54,0.00,0.00,0.00,0.00 ,,12.70,105.68,26.37,109.85,38.10,108.39,22.47,102.71,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.066,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,15.63,105.71,24.42,109.85,38.10,108.46,22.47,102.71,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,22.47,105.71,28.33,109.89,39.07,108.46,22.47,102.78,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,26.37,105.68,26.37,109.89,39.07,108.42,22.47,102.75,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.71,169.33,0.00,0.00,0.00,0.00 ,,22.47,105.68,26.37,109.85,39.07,108.46,22.47,102.75,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.051,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,22.47,105.68,26.37,109.89,38.10,108.42,22.47,102.75,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,33.21,105.71,26.37,109.89,36.14,108.42,24.42,102.71,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,34.19,105.68,25.40,109.82,36.14,108.42,24.42,102.71,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,25.40,105.68,26.37,109.82,36.14,108.42,21.49,102.67,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,20.51,105.68,25.40,109.74,38.10,108.46,22.47,102.71,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,17.58,105.57,25.40,109.63,39.07,108.39,22.47,102.75,4000.00,0.00,0.00,26.85,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,17.58,105.49,25.40,109.52,42.00,108.35,24.42,102.71,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,20.51,105.49,25.40,109.49,39.07,108.35,22.47,102.71,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,15.63,105.49,25.40,109.52,38.10,108.32,24.42,102.67,4000.00,0.00,0.00,26.85,
0.051,0.000,0.000,0.051,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,15.63,105.42,28.33,109.49,36.14,108.35,22.47,102.64,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.066,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,6.84,105.13,25.40,109.23,35.16,108.21,22.47,102.60,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,0.98,105.20,25.40,109.30,36.14,108.24,19.54,102.56,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.71,169.54,0.00,0.00,0.00,0.00 ,,13.68,105.27,25.40,109.30,35.16,108.24,18.56,102.53,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.044,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,16.61,105.31,25.40,109.30,35.16,108.32,22.47,102.60,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,23.44,105.31,25.40,109.30,36.14,108.32,24.42,102.56,4000.00,0.00,5.86,26.78,
0.037,0.000,0.000,0.059,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,23.44,105.27,25.40,109.27,36.14,108.28,25.40,102.56,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,15.63,105.27,26.37,109.27,36.14,108.32,22.47,102.60,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.50,168.90,0.00,0.00,0.00,0.00 ,,6.84,105.20,25.40,109.23,34.19,108.24,22.47,102.56,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.059,0.000,0.000, ,169.22,168.69,0.00,0.00,0.00,0.00 ,,0.98,105.27,25.40,109.30,34.19,108.24,22.47,102.56,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,0.00,105.24,24.42,109.27,34.19,108.28,24.42,102.53,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.015,0.000,0.000, ,170.07,168.69,0.00,0.00,0.00,0.00 ,,0.00,105.27,25.40,109.27,35.16,108.32,25.40,102.56,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.07,170.18,0.00,0.00,0.00,0.00 ,,5.86,105.27,26.37,109.30,35.16,108.32,22.47,102.60,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,6.84,105.27,25.40,109.30,36.14,108.32,22.47,102.60,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.07,169.33,0.00,0.00,0.00,0.00 ,,12.70,105.38,26.37,109.45,36.14,108.32,24.42,102.64,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.07,169.33,0.00,0.00,0.00,0.00 ,,26.37,105.57,28.33,109.63,36.14,108.39,25.40,102.64,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.081,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,35.16,105.60,28.33,109.63,35.16,108.39,25.40,102.67,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.066,0.000,0.000, ,169.22,169.54,0.00,0.00,0.00,0.00 ,,29.30,105.68,26.37,109.71,35.16,108.42,24.42,102.67,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,25.40,105.68,26.37,109.78,34.19,108.39,24.42,102.71,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.71,169.96,0.00,0.00,0.00,0.00 ,,30.28,105.68,28.33,109.85,36.14,108.46,25.40,102.75,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.50,169.96,0.00,0.00,0.00,0.00 ,,29.30,105.75,28.33,109.85,36.14,108.46,24.42,102.71,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.029,0.000,0.000, ,170.92,169.54,0.00,0.00,0.00,0.00 ,,25.40,105.71,26.37,109.93,36.14,108.46,25.40,102.75,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,169.86,169.33,0.00,0.00,0.00,0.00 ,,29.30,105.71,26.37,109.85,36.14,108.46,22.47,102.71,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,170.07,169.33,0.00,0.00,0.00,0.00 ,,37.12,105.71,26.37,109.89,36.14,108.42,24.42,102.71,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,170.71,169.75,0.00,0.00,0.00,0.00 ,,36.14,105.68,26.37,109.82,35.16,108.46,24.42,102.67,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,40.05,105.68,24.42,109.82,34.19,108.42,22.47,102.64,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.07,169.33,0.00,0.00,0.00,0.00 ,,34.19,105.71,24.42,109.85,35.16,108.39,21.49,102.71,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.015,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,27.35,105.71,26.37,109.89,34.19,108.42,24.42,102.71,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.50,169.54,0.00,0.00,0.00,0.00 ,,23.44,105.71,26.37,109.85,38.10,108.46,25.40,102.75,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,29.30,105.71,26.37,109.89,38.10,108.42,25.40,102.75,4000.00,0.00,5.86,26.85,
0.037,0.000,0.000,0.066,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,34.19,105.68,26.37,109.85,38.10,108.46,24.42,102.71,4000.00,0.00,5.86,26.78,
0.044,0.000,0.000,0.073,0.000,0.000, ,170.50,169.96,0.00,0.00,0.00,0.00 ,,30.28,105.68,28.33,109.85,36.14,108.39,25.40,102.71,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,32.23,105.68,26.37,109.82,36.14,108.42,24.42,102.71,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,170.28,168.90,0.00,0.00,0.00,0.00 ,,32.23,105.68,28.33,109.82,35.16,108.42,24.42,102.67,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.044,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,27.35,105.68,26.37,109.82,39.07,108.39,25.40,102.71,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.022,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,23.44,105.68,29.30,109.85,38.10,108.42,25.40,102.71,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.022,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,20.51,105.68,28.33,109.85,38.10,108.46,27.35,102.71,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.037,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,17.58,105.68,28.33,109.85,38.10,108.46,27.35,102.71,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,169.11,0.00,0.00,0.00,0.00 ,,15.63,105.68,28.33,109.82,36.14,108.42,24.42,102.75,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,13.68,105.68,26.37,109.78,34.19,108.35,25.40,102.71,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.051,0.000,0.000, ,169.86,168.90,0.00,0.00,0.00,0.00 ,,19.54,105.60,28.33,109.82,34.19,108.39,22.47,102.67,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,169.86,169.11,0.00,0.00,0.00,0.00 ,,16.61,105.64,25.40,109.82,36.14,108.42,21.49,102.67,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.28,169.33,0.00,0.00,0.00,0.00 ,,16.61,105.68,26.37,109.85,35.16,108.42,22.47,102.67,4000.00,0.00,0.00,26.85,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,25.40,105.68,26.37,109.85,35.16,108.46,22.47,102.71,4000.00,0.00,5.86,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,30.28,105.68,26.37,109.85,36.14,108.42,24.42,102.71,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,30.28,105.64,28.33,109.85,35.16,108.42,25.40,102.71,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.051,0.000,0.000, ,170.28,169.54,0.00,0.00,0.00,0.00 ,,34.19,105.71,28.33,109.82,36.14,108.42,27.35,102.71,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,171.35,169.75,0.00,0.00,0.00,0.00 ,,39.07,105.68,29.30,109.82,35.16,108.46,25.40,102.71,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.051,0.000,0.000, ,170.07,169.11,0.00,0.00,0.00,0.00 ,,27.35,105.60,29.30,109.78,35.16,108.46,25.40,102.67,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.044,0.000,0.000, ,170.50,169.11,0.00,0.00,0.00,0.00 ,,25.40,105.64,28.33,109.82,34.19,108.39,24.42,102.75,4000.00,0.00,0.00,26.78,
0.029,0.000,0.000,0.037,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,26.37,105.68,28.33,109.82,35.16,108.42,25.40,102.71,4000.00,0.00,0.00,26.85,
0.037,0.000,0.000,0.022,0.000,0.000, ,170.92,169.33,0.00,0.00,0.00,0.00 ,,27.35,105.64,28.33,109.85,36.14,108.42,27.35,102.67,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.037,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,33.21,105.68,28.33,109.85,38.10,108.42,27.35,102.71,4000.00,0.00,0.00,26.85,
0.029,0.000,0.000,0.029,0.000,0.000, ,170.71,168.90,0.00,0.00,0.00,0.00 ,,40.05,105.64,28.33,109.78,36.14,108.35,25.40,102.67,4000.00,0.00,0.00,26.81,
0.037,0.000,0.000,0.029,0.000,0.000, ,170.92,169.11,0.00,0.00,0.00,0.00 ,,32.23,105.79,26.37,110.00,36.14,108.57,24.42,102.82,4000.00,0.00,0.00,26.81,
0.044,0.095,0.000,0.044,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,37.12,105.64,29.30,109.78,41.03,108.42,25.40,102.67,4000.00,0.00,0.00,26.81,
0.037,0.542,0.000,0.029,0.000,0.000, ,170.07,168.90,0.00,0.00,0.00,0.00 ,,43.96,105.60,25.40,109.78,36.14,108.32,18.56,102.67,4000.00,0.00,0.00,26.78,
0.037,1.187,0.000,0.029,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,46.89,105.64,24.42,109.78,36.14,108.42,19.54,102.67,4000.00,0.00,0.00,26.81,
0.022,1.971,0.000,0.029,0.000,0.000, ,171.35,168.90,0.00,0.00,0.00,0.00 ,,37.12,105.64,28.33,109.82,39.07,108.42,24.42,102.71,4000.00,0.00,0.00,26.85,
0.029,2.858,0.000,0.051,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,29.30,105.64,26.37,109.85,36.14,108.46,25.40,102.67,4000.00,0.00,0.00,26.78,
0.044,3.759,0.000,0.059,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,32.23,105.64,26.37,109.78,38.10,108.42,24.42,102.67,4000.00,0.00,0.00,26.81,
0.037,4.675,0.000,0.066,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,30.28,105.68,26.37,109.82,38.10,108.42,25.40,102.71,4000.00,0.00,5.86,26.78,
0.051,5.576,0.000,0.051,0.000,0.000, ,171.99,169.54,0.00,0.00,0.00,0.00 ,,25.40,105.60,30.28,109.74,38.10,108.42,25.40,102.67,4000.00,0.00,0.00,26.78,
0.044,6.455,0.000,0.081,0.000,0.000, ,171.35,169.54,0.00,0.00,0.00,0.00 ,,20.51,105.60,28.33,109.78,38.10,108.42,25.40,102.64,4000.00,0.00,0.00,26.74,
0.051,7.283,0.000,0.059,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,17.58,105.60,29.30,109.71,41.03,108.39,24.42,102.71,4000.00,0.00,0.00,26.81,
0.037,8.052,0.000,0.037,0.000,0.000, ,171.77,169.33,0.00,0.00,0.00,0.00 ,,16.61,105.60,29.30,109.78,39.07,108.46,25.40,102.71,4000.00,0.00,0.00,26.78,
0.037,8.778,0.000,0.037,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,25.40,105.64,29.30,109.82,41.03,108.42,24.42,102.67,4000.00,0.00,0.00,26.78,
0.044,9.467,0.000,0.022,0.000,0.000, ,171.56,168.69,0.00,0.00,0.00,0.00 ,,26.37,105.60,29.30,109.78,42.00,108.46,25.40,102.71,4000.00,0.00,0.00,26.81,
0.044,10.097,0.000,0.022,0.000,0.000, ,171.35,168.69,0.00,0.00,0.00,0.00 ,,25.40,105.64,32.23,109.78,42.98,108.42,27.35,102.71,4000.00,0.00,0.00,26.78,
0.037,10.668,0.000,0.037,0.000,0.000, ,170.92,168.90,0.00,0.00,0.00,0.00 ,,25.40,105.64,29.30,109.78,42.98,108.42,25.40,102.64,4000.00,0.00,0.00,26.78,
0.044,11.196,0.000,0.044,0.000,0.000, ,172.20,169.33,0.00,0.00,0.00,0.00 ,,23.44,105.60,30.28,109.74,42.00,108.42,25.40,102.71,4000.00,0.00,0.00,26.70,
0.044,11.679,0.000,0.037,0.000,0.000, ,171.77,168.47,0.00,0.00,0.00,0.00 ,,12.70,105.64,29.30,109.78,42.00,108.39,25.40,102.64,4000.00,0.00,0.00,26.74,
0.044,12.141,0.000,0.051,0.000,0.000, ,170.71,169.11,0.00,0.00,0.00,0.00 ,,3.91,105.60,26.37,109.78,41.03,108.32,21.49,102.67,4000.00,0.00,0.00,26.78,
0.037,12.522,0.000,0.037,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,0.98,105.64,26.37,109.78,42.00,108.39,24.42,102.71,4000.00,0.00,0.00,26.78,
0.037,12.874,0.000,0.029,0.000,0.000, ,171.77,168.90,0.00,0.00,0.00,0.00 ,,3.91,105.60,28.33,109.78,42.98,108.46,25.40,102.71,4000.00,0.00,5.86,26.74,
0.044,13.196,0.000,0.051,0.000,0.000, ,172.41,168.69,0.00,0.00,0.00,0.00 ,,6.84,105.60,29.30,109.78,42.98,108.46,27.35,102.71,4000.00,0.00,0.00,26.78,
0.037,13.467,0.000,0.051,0.000,0.000, ,171.99,168.26,0.00,0.00,0.00,0.00 ,,13.68,105.64,28.33,109.71,42.98,108.42,27.35,102.71,4000.00,0.00,5.86,26.74,
0.051,13.731,0.000,0.059,0.000,0.000, ,171.99,169.11,0.00,0.00,0.00,0.00 ,,15.63,105.64,29.30,109.74,41.03,108.42,25.40,102.71,4000.00,0.00,0.00,26.78,
0.051,13.936,0.000,0.059,0.000,0.000, ,172.63,168.90,0.00,0.00,0.00,0.00 ,,17.58,105.60,29.30,109.74,42.00,108.42,27.35,102.71,4000.00,0.00,0.00,26.74,
0.044,14.097,0.000,0.044,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,23.44,105.60,29.30,109.74,42.00,108.42,25.40,102.67,4000.00,0.00,5.86,26.78,
0.037,14.215,0.000,0.037,0.000,0.000, ,172.63,168.69,0.00,0.00,0.00,0.00 ,,34.19,105.64,28.33,109.78,42.98,108.35,24.42,102.71,4000.00,0.00,0.00,26.74,
0.037,14.310,0.000,0.022,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,33.21,105.64,29.30,109.85,41.03,108.35,27.35,102.71,4000.00,0.00,0.00,26.74,
0.037,14.368,0.000,0.044,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,27.35,105.64,30.28,109.82,41.03,108.39,25.40,102.75,4000.00,0.00,0.00,26.74,
0.037,14.412,0.000,0.029,0.000,0.000, ,172.63,168.69,0.00,0.00,0.00,0.00 ,,33.21,105.68,28.33,109.78,38.10,108.46,27.35,102.71,4000.00,0.00,0.00,26.74,
0.037,14.405,0.000,0.037,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,30.28,105.60,30.28,109.85,39.07,108.39,27.35,102.67,4000.00,0.00,0.00,26.74,
0.051,14.383,0.000,0.044,0.000,0.000, ,172.41,168.69,0.00,0.00,0.00,0.00 ,,30.28,105.64,26.37,109.78,38.10,108.39,24.42,102.67,4000.00,0.00,0.00,26.70,
0.044,14.346,0.000,0.051,0.000,0.000, ,172.84,168.47,0.00,0.00,0.00,0.00 ,,35.16,105.60,26.37,109.74,36.14,108.42,25.40,102.67,4000.00,0.00,0.00,26.74,
0.037,14.266,0.000,0.051,0.000,0.000, ,171.56,168.47,0.00,0.00,0.00,0.00 ,,37.12,105.60,26.37,109.78,35.16,108.35,27.35,102.67,4000.00,0.00,0.00,26.70,
0.037,14.163,0.000,0.044,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,35.16,105.60,26.37,109.78,35.16,108.35,25.40,102.75,4000.00,0.00,0.00,26.74,
0.029,14.061,0.000,0.037,0.000,0.000, ,172.41,168.69,0.00,0.00,0.00,0.00 ,,39.07,105.68,26.37,109.78,34.19,108.39,25.40,102.75,4000.00,0.00,0.00,26.78,
0.037,14.090,0.000,0.051,0.000,0.000, ,172.63,168.90,0.00,0.00,0.00,0.00 ,,42.00,105.60,26.37,109.82,36.14,108.42,25.40,102.75,4000.00,0.00,0.00,26.74,
0.029,14.163,0.000,0.029,0.000,0.000, ,173.05,169.33,0.00,0.00,0.00,0.00 ,,30.28,105.64,28.33,109.78,35.16,108.42,28.33,102.78,4000.00,0.00,0.00,26.74,
0.051,14.324,0.000,0.051,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,22.47,105.60,29.30,109.74,35.16,108.42,25.40,102.75,4000.00,0.00,0.00,26.74,
0.059,14.544,0.000,0.059,0.000,0.000, ,173.05,169.11,0.00,0.00,0.00,0.00 ,,25.40,105.57,28.33,109.67,36.14,108.39,25.40,102.75,4000.00,0.00,0.00,26.74,
0.037,14.779,0.000,0.059,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.57,28.33,109.71,34.19,108.35,25.40,102.71,4000.00,0.00,0.00,26.70,
0.037,15.072,0.000,0.029,0.000,0.000, ,171.35,168.26,0.00,0.00,0.00,0.00 ,,27.35,105.53,25.40,109.63,35.16,108.35,27.35,102.67,4000.00,0.00,0.00,26.67,
0.037,15.358,0.000,0.044,0.000,0.000, ,172.41,169.11,0.00,0.00,0.00,0.00 ,,27.35,105.49,28.33,109.60,36.14,108.35,24.42,102.64,4000.00,0.00,0.00,26.70,
0.029,15.629,0.000,0.022,0.000,0.000, ,172.41,168.26,0.00,0.00,0.00,0.00 ,,29.30,105.38,28.33,109.45,35.16,108.32,25.40,102.67,4000.00,0.00,0.00,26.78,
0.037,15.944,0.000,0.037,0.000,0.000, ,172.63,168.90,0.00,0.00,0.00,0.00 ,,26.37,105.35,28.33,109.38,35.16,108.35,25.40,102.67,4000.00,0.00,0.00,26.74,
0.044,16.222,0.000,0.015,0.000,0.000, ,172.20,168.05,0.00,0.00,0.00,0.00 ,,25.40,105.35,26.37,109.38,35.16,108.28,25.40,102.64,4000.00,0.00,0.00,26.74,
0.044,16.493,0.000,0.029,0.000,0.000, ,171.77,168.26,0.00,0.00,0.00,0.00 ,,23.44,105.35,26.37,109.34,35.16,108.28,25.40,102.67,4000.00,0.00,0.00,26.74,
0.044,16.750,0.000,0.037,0.000,0.000, ,172.41,168.26,0.00,0.00,0.00,0.00 ,,23.44,105.31,26.37,109.27,35.16,108.24,24.42,102.60,4000.00,0.00,0.00,26.67,
0.059,16.992,0.000,0.059,0.000,0.000, ,172.20,168.26,0.00,0.00,0.00,0.00 ,,12.70,105.20,28.33,109.23,35.16,108.24,21.49,102.56,4000.00,0.00,0.00,26.74,
0.044,17.219,0.000,0.073,0.000,0.000, ,171.14,169.54,0.00,0.00,0.00,0.00 ,,15.63,105.24,29.30,109.16,34.19,108.21,24.42,102.56,4000.00,0.00,0.00,26.70,
0.029,17.431,0.000,0.037,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,18.56,105.24,26.37,109.19,36.14,108.24,24.42,102.60,4000.00,0.00,0.00,26.74,
0.029,17.622,0.000,0.037,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,10.74,105.24,26.37,109.23,35.16,108.21,25.40,102.64,4000.00,0.00,0.00,26.70,
0.037,17.812,0.000,0.059,0.000,0.000, ,172.41,168.90,0.00,0.00,0.00,0.00 ,,9.77,105.20,26.37,109.19,36.14,108.24,24.42,102.60,4000.00,0.00,0.00,26.74,
0.037,17.973,0.000,0.059,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,13.68,105.20,26.37,109.19,35.16,108.24,24.42,102.64,4000.00,0.00,5.86,26.70,
0.044,18.127,0.000,0.044,0.000,0.000, ,171.99,168.05,0.00,0.00,0.00,0.00 ,,18.56,105.24,29.30,109.19,36.14,108.24,25.40,102.64,4000.00,0.00,0.00,26.70,
0.051,18.274,0.000,0.051,0.000,0.000, ,172.20,168.26,0.00,0.00,0.00,0.00 ,,20.51,105.20,28.33,109.16,35.16,108.24,25.40,102.56,4000.00,0.00,0.00,26.70,
0.044,18.398,0.000,0.051,0.000,0.000, ,171.14,168.26,0.00,0.00,0.00,0.00 ,,23.44,105.16,26.37,109.16,34.19,108.21,24.42,102.56,4000.00,0.00,0.00,26.74,
0.044,18.501,0.000,0.051,0.000,0.000, ,172.20,168.26,0.00,0.00,0.00,0.00 ,,22.47,105.20,25.40,109.12,34.19,108.21,22.47,102.56,4000.00,0.00,0.00,26.70,
0.029,18.596,0.000,0.029,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,18.56,105.16,25.40,109.08,34.19,108.24,24.42,102.56,4000.00,0.00,0.00,26.74,
0.037,18.684,0.000,0.029,0.000,0.000, ,172.20,168.69,0.00,0.00,0.00,0.00 ,,15.63,105.16,25.40,109.12,36.14,108.24,22.47,102.56,4000.00,0.00,0.00,26.74,
0.044,18.779,0.000,0.022,0.000,0.000, ,172.84,168.26,0.00,0.00,0.00,0.00 ,,10.74,105.31,28.33,109.27,36.14,108.28,24.42,102.64,4000.00,0.00,0.00,26.74,
0.044,18.838,0.000,0.037,0.000,0.000, ,171.99,168.26,0.00,0.00,0.00,0.00 ,,10.74,105.38,25.40,109.41,34.19,108.28,22.47,102.67,4000.00,0.00,0.00,26.70,
0.051,18.919,0.000,0.029,0.000,0.000, ,172.20,168.26,0.00,0.00,0.00,0.00 ,,16.61,105.49,25.40,109.52,35.16,108.32,22.47,102.71,4000.00,0.00,0.00,26.70,
0.037,18.970,0.000,0.044,0.000,0.000, ,172.20,168.26,0.00,0.00,0.00,0.00 ,,26.37,105.49,25.40,109.67,35.16,108.32,22.47,102.71,4000.00,0.00,0.00,26.70,
0.044,19.021,0.000,0.051,0.000,0.000, ,171.35,168.26,0.00,0.00,0.00,0.00 ,,25.40,105.57,25.40,109.63,34.19,108.28,22.47,102.71,4000.00,0.00,0.00,26.70,
0.037,19.058,0.000,0.059,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,20.51,105.57,22.47,109.67,34.19,108.35,19.54,102.67,4000.00,0.00,0.00,26.74,
0.044,19.109,0.000,0.044,0.000,0.000, ,171.77,168.69,0.00,0.00,0.00,0.00 ,,27.35,105.57,26.37,109.74,35.16,108.35,22.47,102.71,4000.00,0.00,0.00,26.78,
0.044,19.138,0.000,0.051,0.000,0.000, ,171.77,168.47,0.00,0.00,0.00,0.00 ,,37.12,105.60,28.33,109.74,36.14,108.35,24.42,102.75,4000.00,0.00,0.00,26.74,
0.037,19.175,0.000,0.051,0.000,0.000, ,171.77,168.69,0.00,0.00,0.00,0.00 ,,35.16,105.60,28.33,109.71,35.16,108.42,25.40,102.75,4000.00,0.00,0.00,26.74,
0.044,19.204,0.000,0.059,0.000,0.000, ,171.56,168.05,0.00,0.00,0.00,0.00 ,,29.30,105.57,28.33,109.67,36.14,108.35,24.42,102.71,4000.00,0.00,0.00,26.74,
0.044,19.234,0.000,0.059,0.000,0.000, ,171.99,168.90,0.00,0.00,0.00,0.00 ,,25.40,105.64,28.33,109.67,36.14,108.35,25.40,102.71,4000.00,0.00,0.00,26.74,
0.051,19.263,0.000,0.044,0.000,0.000, ,171.99,168.47,0.00,0.00,0.00,0.00 ,,17.58,105.60,28.33,109.67,38.10,108.28,24.42,102.67,4000.00,0.00,0.00,26.70,
0.044,19.285,0.000,0.037,0.000,0.000, ,170.50,168.69,0.00,0.00,0.00,0.00 ,,17.58,105.57,29.30,109.74,36.14,108.32,24.42,102.67,4000.00,0.00,0.00,26.70,
0.051,19.285,0.000,0.051,0.000,0.000, ,171.56,168.90,0.00,0.00,0.00,0.00 ,,20.51,105.57,26.37,109.71,38.10,108.35,22.47,102.71,4000.00,0.00,0.00,26.74,
0.037,19.292,0.000,0.022,0.000,0.000, ,171.77,168.69,0.00,0.00,0.00,0.00 ,,17.58,105.60,26.37,109.74,35.16,108.35,24.42,102.75,4000.00,0.00,0.00,26.74,
0.037,19.314,0.000,0.015,0.000,0.000, ,172.20,168.90,0.00,0.00,0.00,0.00 ,,15.63,105.57,28.33,109.74,36.14,108.35,24.42,102.71,4000.00,0.00,0.00,26.70,
0.037,19.314,0.000,0.037,0.000,0.000, ,171.56,168.05,0.00,0.00,0.00,0.00 ,,25.40,105.57,28.33,109.71,36.14,108.35,24.42,102.71,4000.00,0.00,0.00,26.70,
0.044,19.322,0.000,0.059,0.000,0.000, ,171.35,169.33,0.00,0.00,0.00,0.00 ,,35.16,105.60,28.33,109.67,35.16,108.35,24.42,102.71,4000.00,0.00,0.00,26.70,
0.044,19.329,0.000,0.051,0.000,0.000, ,171.56,169.11,0.00,0.00,0.00,0.00 ,,29.30,105.57,28.33,109.67,36.14,108.35,22.47,102.67,4000.00,0.00,0.00,26.74,
0.051,19.329,0.000,0.051,0.000,0.000, ,171.14,168.69,0.00,0.00,0.00,0.00 ,,26.37,105.53,25.40,109.63,35.16,108.28,24.42,102.71,4000.00,0.00,0.00,26.70,
0.051,19.314,0.000,0.044,0.000,0.000, ,170.07,168.26,0.00,0.00,0.00,0.00 ,,23.44,105.57,24.42,109.67,34.19,108.32,21.49,102.71,4000.00,0.00,0.00,26.74,
0.037,19.278,0.000,0.051,0.000,0.000, ,169.43,167.84,0.00,0.00,0.00,0.00 ,,15.63,105.53,26.37,109.71,34.19,108.35,22.47,102.71,4000.00,0.00,0.00,26.70,
0.029,19.256,0.000,0.029,0.000,0.000, ,169.01,167.41,0.00,0.00,0.00,0.00 ,,6.84,105.57,25.40,109.63,34.19,108.35,22.47,102.75,4000.00,0.00,0.00,26.74,
0.037,19.197,0.000,0.037,0.000,0.000, ,168.16,166.13,0.00,0.00,0.00,0.00 ,,3.91,105.57,26.37,109.67,36.14,108.35,24.42,102.71,4000.00,0.00,0.00,26.74,
0.029,19.168,0.000,0.022,0.000,0.000, ,167.73,166.13,0.00,0.00,0.00,0.00 ,,6.84,105.57,28.33,109.71,38.10,108.35,24.42,102.75,4000.00,0.00,0.00,26.74,
0.037,19.160,0.000,0.073,0.000,0.000, ,166.88,164.64,0.00,0.00,0.00,0.00 ,,6.84,105.57,28.33,109.63,38.10,108.35,25.40,102.75,4000.00,0.00,5.86,26.70,
0.037,19.138,0.000,0.051,0.000,0.000, ,167.52,164.64,0.00,0.00,0.00,0.00 ,,12.70,105.53,29.30,109.67,39.07,108.35,22.47,102.67,4000.00,0.00,0.00,26.74,
0.051,19.138,0.000,0.037,0.000,0.000, ,165.39,164.00,0.00,0.00,0.00,0.00 ,,22.47,105.53,25.40,109.71,36.14,108.35,22.47,102.64,4000.00,0.00,0.00,26.67,
0.044,19.124,0.000,0.051,0.000,0.000, ,166.24,163.79,0.00,0.00,0.00,0.00 ,,17.58,105.57,26.37,109.63,36.14,108.32,22.47,102.75,4000.00,0.00,0.00,26.70,
0.029,19.109,0.000,0.029,0.000,0.000, ,166.45,163.58,0.00,0.00,0.00,0.00 ,,27.35,105.49,28.33,109.71,36.14,108.32,24.42,102.67,4000.00,0.00,0.00,26.74,
0.044,19.109,0.000,0.007,0.000,0.000, ,165.81,163.58,0.00,0.00,0.00,0.00 ,,46.89,105.57,28.33,109.74,38.10,108.42,22.47,102.71,4000.00,0.00,0.00,26.70,
0.029,19.065,0.000,0.022,0.000,0.000, ,166.03,164.00,0.00,0.00,0.00,0.00 ,,48.84,105.60,26.37,109.67,39.07,108.35,24.42,102.71,4000.00,0.00,0.00,26.70,
0.051,19.050,0.000,0.029,0.000,0.000, ,165.81,163.15,0.00,0.00,0.00,0.00 ,,36.14,105.53,25.40,109.63,35.16,108.32,24.42,102.71,4000.00,0.00,0.00,26.74,
0.044,19.006,0.000,0.037,0.000,0.000, ,165.60,163.37,0.00,0.00,0.00,0.00 ,,37.12,105.53,28.33,109.67,35.16,108.28,24.42,102.67,4000.00,0.00,0.00,26.70,
0.051,18.955,0.000,0.066,0.000,0.000, ,165.60,162.94,0.00,0.00,0.00,0.00 ,,35.16,105.53,24.42,109.63,35.16,108.28,22.47,102.71,4000.00,0.00,0.00,26.70,
0.051,18.882,0.000,0.066,0.000,0.000, ,163.90,162.94,0.00,0.00,0.00,0.00 ,,30.28,105.49,25.40,109.63,35.16,108.28,24.42,102.67,4000.00,0.00,0.00,26.70,
0.044,18.809,0.000,0.059,0.000,0.000, ,163.69,162.30,0.00,0.00,0.00,0.00 ,,35.16,105.49,25.40,109.67,35.16,108.28,24.42,102.71,4000.00,0.00,0.00,26.70,
0.029,18.757,0.000,0.059,0.000,0.000, ,163.47,161.45,0.00,0.00,0.00,0.00 ,,36.14,105.53,25.40,109.67,34.19,108.32,24.42,102.71,4000.00,0.00,0.00,26.74,
0.044,18.699,0.000,0.051,0.000,0.000, ,163.05,161.02,0.00,0.00,0.00,0.00 ,,27.35,105.53,26.37,109.67,35.16,108.35,24.42,102.71,4000.00,0.00,0.00,26.74,
0.044,18.677,0.000,0.059,0.000,0.000, ,162.83,158.90,0.00,0.00,0.00,0.00 ,,35.16,105.53,28.33,109.71,36.14,108.35,24.42,102.71,4000.00,0.00,0.00,26.74,
0.029,18.633,0.000,0.044,0.000,0.000, ,161.34,157.83,0.00,0.00,0.00,0.00 ,,39.07,105.60,26.37,109.71,36.14,108.39,25.40,102.67,4000.00,0.00,5.86,26.74,
0.051,18.618,0.000,0.037,0.000,0.000, ,161.13,157.41,0.00,0.00,0.00,0.00 ,,33.21,105.57,26.37,109.63,35.16,108.35,24.42,102.71,4000.00,0.00,0.00,26.70,
0.051,18.603,0.000,0.044,0.000,0.000, ,161.13,157.62,0.00,0.00,0.00,0.00 ,,29.30,105.53,28.33,109.63,39.07,108.35,25.40,102.71,4000.00,0.00,0.00,26.70,
0.044,18.618,0.000,0.029,0.000,0.000, ,158.15,156.98,0.00,0.00,0.00,0.00 ,,29.30,105.53,25.40,109.63,38.10,108.32,24.42,102.67,4000.00,0.00,0.00,26.70,
0.029,18.633,0.000,0.029,0.000,0.000, ,157.94,156.98,0.00,0.00,0.00,0.00 ,,30.28,105.53,25.40,109.60,35.16,108.32,24.42,102.71,4000.00,0.00,0.00,26.78,
0.037,18.655,0.000,0.007,0.000,0.000, ,156.66,157.41,0.00,0.00,0.00,0.00 ,,29.30,105.49,28.33,109.60,41.03,108.32,27.35,102.75,4000.00,0.00,0.00,26.74,
0.051,18.691,0.000,0.029,0.000,0.000, ,156.66,156.77,0.00,0.00,0.00,0.00 ,,32.23,105.53,30.28,109.56,46.89,108.32,28.33,102.67,4000.00,0.00,5.86,26.78,
0.037,18.706,0.000,0.029,0.000,0.000, ,155.17,156.34,0.00,0.00,0.00,0.00 ,,37.12,105.49,35.16,109.67,52.75,108.32,30.28,102.67,4000.00,0.00,0.00,26.78,
0.051,18.757,0.000,0.037,0.000,0.000, ,154.11,155.70,0.00,0.00,0.00,0.00 ,,39.07,105.49,39.07,109.52,53.72,108.28,33.21,102.67,4000.00,0.00,0.00,26.78,
0.044,18.757,0.000,0.051,0.000,0.000, ,154.32,154.85,0.00,0.00,0.00,0.00 ,,37.12,105.49,40.05,109.52,51.77,108.21,37.12,102.67,4000.00,0.00,0.00,26.70,
0.037,18.765,0.000,0.066,0.000,0.000, ,153.26,154.21,0.00,0.00,0.00,0.00 ,,42.00,105.42,41.03,109.49,55.68,108.28,40.05,102.64,4000.00,0.00,0.00,26.70,
0.044,18.765,0.000,0.059,0.000,0.000, ,152.19,153.57,0.00,0.00,0.00,0.00 ,,45.91,105.46,43.96,109.49,56.65,108.28,46.89,102.64,4000.00,0.00,0.00,26.70,
0.037,18.757,0.000,0.044,0.000,0.000, ,152.19,153.36,0.00,0.00,0.00,0.00 ,,44.93,105.42,46.89,109.60,60.56,108.24,51.77,102.64,4000.00,0.00,0.00,26.74,
0.037,18.757,0.000,0.037,0.000,0.000, ,151.98,152.08,0.00,0.00,0.00,0.00 ,,49.82,105.49,49.82,109.60,60.56,108.24,52.75,102.64,4000.00,0.00,0.00,26.78,
0.051,18.757,0.000,0.029,0.000,0.000, ,151.98,151.45,0.00,0.00,0.00,0.00 ,,49.82,105.42,51.77,109.60,64.47,108.32,52.75,102.64,4000.00,0.00,0.00,26.74,
0.044,18.757,0.000,0.022,0.000,0.000, ,152.62,150.38,0.00,0.00,0.00,0.00 ,,46.89,105.49,50.79,109.60,63.49,108.21,56.65,102.64,4000.00,0.00,5.86,26.78,
0.059,18.757,0.000,0.051,0.000,0.000, ,153.04,149.96,0.00,0.00,0.00,0.00 ,,46.89,105.38,53.72,109.56,65.45,108.24,56.65,102.64,4000.00,0.00,0.00,26.74,
0.051,18.757,0.000,0.044,0.000,0.000, ,153.68,149.96,0.00,0.00,0.00,0.00 ,,56.65,105.38,54.70,109.52,65.45,108.24,56.65,102.64,4000.00,0.00,0.00,26.74,
0.044,18.757,0.000,0.051,0.000,0.000, ,151.98,148.89,0.00,0.00,0.00,0.00 ,,59.58,105.38,54.70,109.52,65.45,108.24,52.75,102.60,4000.00,0.00,0.00,26.74,
0.044,18.757,0.000,0.029,0.000,0.000, ,152.40,149.53,0.00,0.00,0.00,0.00 ,,61.54,105.38,54.70,109.49,66.42,108.24,54.70,102.60,4000.00,0.00,0.00,26.74,
0.029,18.757,0.000,0.044,0.000,0.000, ,151.55,148.89,0.00,0.00,0.00,0.00 ,,65.45,105.42,51.77,109.49,66.42,108.24,46.89,102.64,4000.00,0.00,0.00,26.78,
0.044,18.757,0.000,0.037,0.000,0.000, ,150.91,147.83,0.00,0.00,0.00,0.00 ,,68.38,105.49,54.70,109.56,66.42,108.24,49.82,102.67,4000.00,0.00,0.00,26.78,
0.051,18.772,0.000,0.044,0.000,0.000, ,150.49,147.83,0.00,0.00,0.00,0.00 ,,55.68,105.42,54.70,109.56,67.40,108.24,52.75,102.67,4000.00,0.00,0.00,26.81,
0.029,18.787,0.000,0.044,0.000,0.000, ,149.42,146.98,0.00,0.00,0.00,0.00 ,,51.77,105.42,54.70,109.52,67.40,108.24,52.75,102.64,4000.00,0.00,0.00,26.81,
0.051,18.779,0.000,0.044,0.000,0.000, ,148.79,146.55,0.00,0.00,0.00,0.00 ,,49.82,105.42,51.77,109.49,70.33,108.21,56.65,102.67,4000.00,0.00,0.00,26.78,
0.059,18.787,0.000,0.051,0.000,0.000, ,148.79,145.27,0.00,0.00,0.00,0.00 ,,44.93,105.35,49.82,109.52,69.35,108.21,61.54,102.64,4000.00,0.00,0.00,26.78,
0.051,18.809,0.000,0.059,0.000,0.000, ,147.30,145.27,0.00,0.00,0.00,0.00 ,,46.89,105.38,49.82,109.49,70.33,108.21,61.54,102.64,4000.00,0.00,0.00,26.78,
0.037,18.816,0.000,0.037,0.000,0.000, ,146.44,144.21,0.00,0.00,0.00,0.00 ,,48.84,105.38,47.86,109.49,71.31,108.17,65.45,102.60,4000.00,0.00,0.00,26.78,
0.037,18.838,0.000,0.037,0.000,0.000, ,145.81,143.78,0.00,0.00,0.00,0.00 ,,46.89,105.38,49.82,109.49,77.17,108.21,71.31,102.64,4000.00,0.00,0.00,26.78,
0.037,18.860,0.000,0.044,0.000,0.000, ,145.38,143.57,0.00,0.00,0.00,0.00 ,,44.93,105.38,50.79,109.56,83.03,108.24,80.10,102.67,4000.00,0.00,0.00,26.78,
0.044,18.867,0.000,0.029,0.000,0.000, ,144.74,143.36,0.00,0.00,0.00,0.00 ,,37.12,105.42,50.79,109.56,84.00,108.24,84.00,102.67,4000.00,0.00,0.00,26.81,
0.037,18.860,0.000,0.044,0.000,0.000, ,144.32,143.14,0.00,0.00,0.00,0.00 ,,44.93,105.42,53.72,109.60,87.91,108.21,83.03,102.64,4000.00,0.00,0.00,26.78,
0.044,18.875,0.000,0.029,0.000,0.000, ,144.10,143.14,0.00,0.00,0.00,0.00 ,,42.98,105.38,53.72,109.49,94.75,108.21,81.07,102.60,4000.00,0.00,0.00,26.78,
0.051,18.882,0.000,0.022,0.000,0.000, ,144.74,144.21,0.00,0.00,0.00,0.00 ,,46.89,105.38,54.70,109.49,98.66,108.17,77.17,102.64,4000.00,0.00,0.00,26.78,
0.037,18.882,0.000,0.044,0.000,0.000, ,143.68,142.93,0.00,0.00,0.00,0.00 ,,39.07,105.35,56.65,109.56,100.61,108.21,74.24,102.64,4000.00,0.00,0.00,26.74,
0.029,18.875,0.000,0.029,0.000,0.000, ,143.68,142.93,0.00,0.00,0.00,0.00 ,,32.23,105.38,57.63,109.56,100.61,108.21,73.26,102.60,4000.00,0.00,0.00,26.78,
0.037,18.897,0.000,0.022,0.000,0.000, ,143.25,142.93,0.00,0.00,0.00,0.00 ,,29.30,105.38,54.70,109.52,100.61,108.21,68.38,102.64,4000.00,0.00,0.00,26.81,
0.037,18.911,0.000,0.022,0.000,0.000, ,143.25,142.51,0.00,0.00,0.00,0.00 ,,37.12,105.38,54.70,109.52,97.68,108.24,64.47,102.67,4000.00,0.00,0.00,26.81,
0.029,18.933,0.000,0.044,0.000,0.000, ,143.46,141.65,0.00,0.00,0.00,0.00 ,,42.00,105.35,58.61,109.56,95.73,108.28,61.54,102.67,4000.00,0.00,5.86,26.78,
0.037,18.941,0.000,0.066,0.000,0.000, ,143.04,141.23,0.00,0.00,0.00,0.00 ,,45.91,105.38,57.63,109.52,88.89,108.24,58.61,102.64,4000.00,0.00,5.86,26.78,
0.044,18.948,0.000,0.066,0.000,0.000, ,143.46,141.02,0.00,0.00,0.00,0.00 ,,54.70,105.31,58.61,109.49,84.00,108.17,54.70,102.64,4000.00,0.00,0.00,26.78,
0.044,18.948,0.000,0.066,0.000,0.000, ,143.25,139.74,0.00,0.00,0.00,0.00 ,,62.52,105.31,57.63,109.41,78.14,108.21,51.77,102.60,4000.00,0.00,0.00,26.81,
0.051,18.955,0.000,0.059,0.000,0.000, ,141.97,139.53,0.00,0.00,0.00,0.00 ,,68.38,105.31,57.63,109.41,76.19,108.21,52.75,102.67,4000.00,0.00,0.00,26.78,
0.037,18.948,0.000,0.066,0.000,0.000, ,142.40,139.74,0.00,0.00,0.00,0.00 ,,62.52,105.24,54.70,109.30,74.24,108.17,51.77,102.67,4000.00,0.00,0.00,26.81,
0.037,18.955,0.000,0.037,0.000,0.000, ,142.40,139.53,0.00,0.00,0.00,0.00 ,,36.14,104.98,56.65,109.08,69.35,107.99,48.84,102.56,4000.00,0.00,0.00,26.81,
0.037,18.970,0.000,0.029,0.000,0.000, ,142.40,139.74,0.00,0.00,0.00,0.00 ,,22.47,105.05,53.72,109.12,67.40,108.06,49.82,102.56,4000.00,0.00,0.00,26.85,
0.037,18.992,0.000,0.029,0.000,0.000, ,141.76,139.74,0.00,0.00,0.00,0.00 ,,30.28,105.09,53.72,109.12,66.42,108.10,52.75,102.56,4000.00,0.00,5.86,26.81,
0.051,19.006,0.000,0.044,0.000,0.000, ,141.34,140.80,0.00,0.00,0.00,0.00 ,,39.07,105.09,53.72,109.12,65.45,108.13,52.75,102.56,4000.00,0.00,0.00,26.78,
0.051,19.028,0.000,0.022,0.000,0.000, ,141.34,140.16,0.00,0.00,0.00,0.00 ,,35.16,105.05,52.75,109.05,65.45,108.10,54.70,102.56,4000.00,0.00,0.00,26.78,
