SAP ID,109003008528,
0.037,19.043,0.000,0.044,0.000,0.000, ,140.27,139.53,0.00,0.00,0.00,0.00 ,,35.16,105.02,49.82,109.01,63.49,108.02,55.68,102.49,4000.00,0.00,0.00,26.81,
0.051,19.072,0.000,0.029,0.000,0.000, ,138.36,139.74,0.00,0.00,0.00,0.00 ,,36.14,105.02,50.79,108.94,65.45,108.13,57.63,102.49,4000.00,0.00,0.00,26.78,
0.029,19.094,0.000,0.051,0.000,0.000, ,139.21,139.53,0.00,0.00,0.00,0.00 ,,44.93,104.98,45.91,108.94,62.52,108.10,61.54,102.45,4000.00,0.00,0.00,26.78,
0.029,19.124,0.000,0.022,0.000,0.000, ,138.36,138.89,0.00,0.00,0.00,0.00 ,,47.86,104.98,45.91,108.90,63.49,108.10,65.45,102.49,4000.00,0.00,0.00,26.85,
0.037,19.131,0.000,0.037,0.000,0.000, ,137.93,137.61,0.00,0.00,0.00,0.00 ,,48.84,104.95,45.91,108.90,66.42,108.10,67.40,102.49,4000.00,0.00,0.00,26.85,
0.044,19.146,0.000,0.044,0.000,0.000, ,137.50,138.04,0.00,0.00,0.00,0.00 ,,59.58,104.95,45.91,108.90,63.49,108.06,65.45,102.53,4000.00,0.00,0.00,26.85,
0.051,19.175,0.000,0.073,0.000,0.000, ,137.29,136.76,0.00,0.00,0.00,0.00 ,,81.07,104.91,48.84,108.90,63.49,108.06,62.52,102.49,4000.00,0.00,0.00,26.81,
0.051,19.175,0.000,0.066,0.000,0.000, ,137.29,136.12,0.00,0.00,0.00,0.00 ,,104.52,104.84,48.84,108.86,65.45,108.06,59.58,102.49,4000.00,0.00,0.00,26.74,
0.037,19.182,0.000,0.066,0.000,0.000, ,136.65,135.48,0.00,0.00,0.00,0.00 ,,195.36,104.80,53.72,108.86,63.49,108.06,59.58,102.49,4000.00,0.00,0.00,26.81,
0.037,19.160,0.000,0.059,0.000,0.000, ,137.29,135.91,0.00,0.00,0.00,0.00 ,,631.01,104.54,57.63,108.86,63.49,108.10,58.61,102.49,4000.00,0.00,0.00,26.81,
0.029,19.182,0.000,0.037,0.000,0.000, ,137.29,135.69,0.00,0.00,0.00,0.00 ,,1311.84,103.33,88.89,108.90,51.77,108.10,52.75,102.49,4000.00,0.00,0.00,26.81,
0.037,19.190,0.000,0.022,0.000,0.000, ,137.50,135.69,0.00,0.00,0.00,0.00 ,,2042.49,102.38,142.61,108.90,53.72,108.13,58.61,102.53,4000.00,0.00,0.00,26.81,
0.044,19.212,0.000,0.029,0.000,0.000, ,138.14,136.33,0.00,0.00,0.00,0.00 ,,2759.46,101.83,779.49,109.01,55.68,108.17,70.33,102.60,4000.00,0.00,0.00,26.81,
0.044,19.226,0.000,0.037,0.000,0.000, ,137.50,135.27,0.00,0.00,0.00,0.00 ,,3445.18,101.43,2872.77,108.02,53.72,108.21,64.47,102.60,4000.00,0.00,5.86,26.85,
0.059,19.241,0.000,0.044,0.000,0.000, ,136.87,134.20,0.00,0.00,0.00,0.00 ,,4000.00,101.28,4000.00,107.07,67.40,108.21,84.00,102.64,4000.00,0.00,5.86,26.78,
0.059,19.248,0.000,0.051,0.000,0.000, ,135.80,134.20,0.00,0.00,0.00,0.00 ,,4000.00,101.39,4000.00,106.41,87.91,108.21,164.10,102.60,4000.00,0.00,0.00,26.81,
0.051,19.256,0.000,0.037,0.000,0.000, ,134.31,133.35,0.00,0.00,0.00,0.00 ,,4000.00,101.32,4000.00,105.97,140.66,108.24,652.50,102.38,4000.00,0.00,0.00,26.78,
0.037,19.241,0.000,0.051,0.000,0.000, ,134.74,132.29,0.00,0.00,0.00,0.00 ,,4000.00,101.21,4000.00,105.53,383.88,107.91,2202.69,101.76,4000.00,0.00,0.00,26.81,
0.037,19.256,0.000,0.037,0.000,0.000, ,133.89,131.44,0.00,0.00,0.00,0.00 ,,4000.00,101.10,4000.00,105.27,2448.84,107.14,3405.13,100.92,4000.00,0.00,0.00,26.81,
0.037,19.263,0.000,0.037,0.000,0.000, ,133.89,132.08,0.00,0.00,0.00,0.00 ,,4000.00,101.14,4000.00,105.16,3537.00,106.30,4000.00,100.29,4000.00,0.00,5.86,26.81,
0.044,19.270,0.000,0.051,0.000,0.000, ,133.46,132.08,0.00,0.00,0.00,0.00 ,,4000.00,101.17,4000.00,105.09,4000.00,105.49,3710.87,99.96,4000.00,0.00,0.00,26.85,
0.051,19.292,0.000,0.059,0.000,0.000, ,132.40,131.65,0.00,0.00,0.00,0.00 ,,4000.00,101.17,4000.00,105.09,4000.00,104.91,3006.59,99.96,4000.00,0.00,0.00,26.81,
0.051,19.307,0.000,0.059,0.000,0.000, ,131.97,131.44,0.00,0.00,0.00,0.00 ,,4000.00,101.17,4000.00,105.16,4000.00,104.54,2744.81,100.04,4000.00,0.00,0.00,26.81,
0.044,19.300,0.000,0.059,0.000,0.000, ,131.76,131.22,0.00,0.00,0.00,0.00 ,,4000.00,101.06,4000.00,105.13,4000.00,104.25,2508.42,100.29,4000.00,0.00,0.00,26.78,
0.044,19.292,0.000,0.059,0.000,0.000, ,129.84,130.37,0.00,0.00,0.00,0.00 ,,4000.00,101.06,3390.48,105.53,4000.00,104.14,2362.88,100.44,4000.00,0.00,0.00,26.78,
0.044,19.307,0.000,0.029,0.000,0.000, ,130.48,130.37,0.00,0.00,0.00,0.00 ,,4000.00,100.99,2525.03,106.01,4000.00,104.07,1615.63,100.73,4000.00,0.00,0.00,26.81,
0.037,19.278,0.000,0.037,0.000,0.000, ,129.63,130.37,0.00,0.00,0.00,0.00 ,,4000.00,101.03,3261.54,106.19,4000.00,104.14,1496.46,101.03,4000.00,0.00,0.00,26.81,
0.044,19.285,0.000,0.029,0.000,0.000, ,129.42,130.16,0.00,0.00,0.00,0.00 ,,4000.00,101.21,3803.66,106.08,3901.34,104.32,1298.17,101.21,4000.00,0.00,0.00,26.85,
0.044,19.292,0.000,0.059,0.000,0.000, ,128.35,129.31,0.00,0.00,0.00,0.00 ,,4000.00,101.32,4000.00,105.93,3299.63,104.62,974.85,101.50,4000.00,0.00,0.00,26.85,
0.051,19.292,0.000,0.044,0.000,0.000, ,127.93,128.88,0.00,0.00,0.00,0.00 ,,4000.00,101.43,4000.00,105.71,3282.05,104.76,838.10,101.58,4000.00,0.00,0.00,26.81,
0.059,19.292,0.000,0.029,0.000,0.000, ,127.93,128.46,0.00,0.00,0.00,0.00 ,,3347.50,101.76,4000.00,105.57,2957.75,104.98,1744.57,101.61,4000.00,0.00,0.00,26.81,
0.044,19.285,0.000,0.037,0.000,0.000, ,127.29,127.18,0.00,0.00,0.00,0.00 ,,2838.58,102.16,4000.00,105.38,2148.96,105.42,2400.98,101.25,4000.00,0.00,0.00,26.74,
0.051,19.278,0.000,0.051,0.000,0.000, ,126.01,126.33,0.00,0.00,0.00,0.00 ,,2709.65,102.45,4000.00,105.24,1512.09,105.90,2024.91,101.10,4000.00,0.00,0.00,26.81,
0.029,19.248,0.000,0.015,0.000,0.000, ,127.29,126.33,0.00,0.00,0.00,0.00 ,,2496.70,102.71,4000.00,105.27,1443.71,106.26,1284.49,101.28,4000.00,0.00,0.00,26.81,
0.037,19.248,0.000,0.015,0.000,0.000, ,126.65,125.26,0.00,0.00,0.00,0.00 ,,2008.30,103.00,3783.15,105.42,1546.28,106.48,874.24,101.58,4000.00,0.00,0.00,26.81,
0.037,19.226,0.000,0.037,0.000,0.000, ,126.86,124.41,0.00,0.00,0.00,0.00 ,,1858.85,103.26,3145.30,105.75,1814.90,106.48,759.95,101.79,4000.00,0.00,0.00,26.85,
0.051,19.204,0.000,0.059,0.000,0.000, ,126.01,123.78,0.00,0.00,0.00,0.00 ,,1710.38,103.33,2526.01,106.19,2242.74,106.41,661.29,101.94,4000.00,0.00,0.00,26.81,
0.059,19.182,0.000,0.073,0.000,0.000, ,126.22,123.14,0.00,0.00,0.00,0.00 ,,2005.37,103.26,2567.03,106.45,2408.79,106.26,629.06,102.01,4000.00,0.00,0.00,26.81,
0.051,19.146,0.000,0.051,0.000,0.000, ,125.80,123.14,0.00,0.00,0.00,0.00 ,,2481.07,103.00,3011.48,106.56,2404.88,106.08,588.03,102.09,4000.00,0.00,0.00,26.81,
0.051,19.124,0.000,0.059,0.000,0.000, ,123.88,122.50,0.00,0.00,0.00,0.00 ,,2854.21,102.82,2999.76,106.67,2446.89,106.01,585.10,102.16,4000.00,0.00,0.00,26.81,
0.037,19.102,0.000,0.044,0.000,0.000, ,124.09,123.14,0.00,0.00,0.00,0.00 ,,3327.96,102.49,2313.06,106.78,2617.83,105.97,550.92,102.20,4000.00,0.00,0.00,26.81,
0.044,19.043,0.000,0.029,0.000,0.000, ,123.46,121.65,0.00,0.00,0.00,0.00 ,,3850.55,102.27,1713.31,107.22,2695.97,105.82,573.38,102.20,4000.00,0.00,0.00,26.85,
0.037,18.984,0.000,0.015,0.000,0.000, ,121.97,120.80,0.00,0.00,0.00,0.00 ,,4000.00,102.01,1600.98,107.44,2901.10,105.75,692.55,102.23,4000.00,0.00,0.00,26.85,
0.044,18.933,0.000,0.037,0.000,0.000, ,121.54,120.37,0.00,0.00,0.00,0.00 ,,4000.00,101.72,1887.18,107.51,2830.77,105.68,643.71,102.16,4000.00,0.00,0.00,26.85,
0.044,18.853,0.000,0.037,0.000,0.000, ,120.69,119.31,0.00,0.00,0.00,0.00 ,,4000.00,101.54,2157.75,107.58,2003.42,105.90,600.73,102.16,4000.00,0.00,0.00,26.85,
0.051,18.779,0.000,0.037,0.000,0.000, ,119.62,118.45,0.00,0.00,0.00,0.00 ,,4000.00,101.39,2442.98,107.40,1658.61,106.19,801.95,102.09,4000.00,0.00,0.00,26.78,
0.037,18.691,0.000,0.037,0.000,0.000, ,118.35,117.18,0.00,0.00,0.00,0.00 ,,4000.00,101.39,3316.24,107.07,1294.26,106.45,1032.48,102.01,4000.00,0.00,0.00,26.81,
0.044,18.581,0.000,0.044,0.000,0.000, ,116.01,116.96,0.00,0.00,0.00,0.00 ,,3816.36,101.58,3948.23,106.56,1149.69,106.70,1528.69,101.79,4000.00,0.00,0.00,26.78,
0.037,18.464,0.000,0.051,0.000,0.000, ,116.86,115.69,0.00,0.00,0.00,0.00 ,,3806.59,101.65,4000.00,106.23,1220.02,106.89,1998.53,101.54,4000.00,0.00,0.00,26.81,
0.051,18.325,0.000,0.051,0.000,0.000, ,115.79,114.41,0.00,0.00,0.00,0.00 ,,3753.85,101.72,4000.00,105.86,1146.76,106.96,1513.06,101.47,4000.00,0.00,0.00,26.81,
0.044,18.186,0.000,0.044,0.000,0.000, ,114.94,113.77,0.00,0.00,0.00,0.00 ,,3748.96,101.65,3848.60,105.79,1201.47,107.03,1524.79,101.47,4000.00,0.00,0.00,26.85,
0.044,17.995,0.000,0.051,0.000,0.000, ,114.30,112.28,0.00,0.00,0.00,0.00 ,,4000.00,96.96,3322.10,106.19,1631.26,107.40,3085.71,101.28,4000.00,0.00,0.00,26.81,
0.051,17.797,0.000,0.051,0.000,0.000, ,113.45,110.58,0.00,0.00,0.00,0.00 ,,4000.00,71.14,4000.00,106.67,4000.00,107.25,4000.00,100.73,4000.00,0.00,0.00,26.78,
0.059,17.548,0.000,0.073,0.000,0.000, ,114.09,109.73,0.00,0.00,0.00,0.00 ,,4000.00,36.56,4000.00,106.15,4000.00,107.07,4000.00,100.26,4000.00,0.00,5.86,26.78,
0.059,17.263,0.000,0.059,0.000,0.000, ,112.81,109.51,0.00,0.00,0.00,0.00 ,,4000.00,16.41,4000.00,101.98,4000.00,106.89,4000.00,99.93,4000.00,0.00,0.00,26.78,
0.051,16.918,0.000,0.044,0.000,0.000, ,110.68,108.88,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,80.95,2240.78,107.22,4000.00,100.29,4000.00,0.00,0.00,26.78,
0.044,16.574,0.000,0.037,0.000,0.000, ,110.26,108.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,47.77,876.19,107.55,1838.34,100.84,4000.00,0.00,0.00,26.78,
0.051,16.251,0.000,0.029,0.000,0.000, ,108.98,108.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,22.05,906.47,107.44,1240.54,100.77,4000.00,0.00,0.00,26.81,
0.044,15.907,0.000,0.037,0.000,0.000, ,108.56,107.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,2636.39,106.45,1813.92,100.48,4000.00,0.00,0.00,26.81,
0.037,15.548,0.000,0.037,0.000,0.000, ,107.28,105.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,101.39,4000.00,88.57,4000.00,0.00,0.00,26.85,
0.044,15.189,0.000,0.044,0.000,0.000, ,106.00,104.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,75.05,4000.00,56.89,4000.00,0.00,0.00,26.81,
0.059,14.779,0.000,0.044,0.000,0.000, ,105.58,103.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,38.50,4000.00,25.35,4000.00,0.00,0.00,26.81,
0.044,14.339,0.000,0.044,0.000,0.000, ,105.58,102.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,17.62,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,13.870,0.000,0.037,0.000,0.000, ,104.72,101.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.037,13.379,0.000,0.037,0.000,0.000, ,104.09,101.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,12.866,0.000,0.029,0.000,0.000, ,103.87,100.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.85,
0.037,12.339,0.000,0.044,0.000,0.000, ,103.66,100.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.85,
0.044,11.767,0.000,0.044,0.000,0.000, ,102.81,98.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,11.188,0.000,0.044,0.000,0.000, ,101.53,96.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.059,10.558,0.000,0.073,0.000,0.000, ,101.74,97.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,9.928,0.000,0.051,0.000,0.000, ,99.62,96.10,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,9.261,0.000,0.037,0.000,0.000, ,98.98,95.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.037,8.551,0.000,0.051,0.000,0.000, ,98.34,94.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,7.833,0.000,0.022,0.000,0.000, ,97.49,94.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,7.085,0.000,0.015,0.000,0.000, ,96.85,93.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.74,
0.051,6.345,0.000,0.015,0.000,0.000, ,95.36,92.49,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,5.613,0.000,0.037,0.000,0.000, ,94.51,90.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,4.975,0.000,0.037,0.000,0.000, ,93.87,89.93,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,4.448,0.000,0.044,0.000,0.000, ,92.17,89.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,3.979,0.000,0.044,0.000,0.000, ,91.53,88.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,3.561,0.000,0.051,0.000,0.000, ,90.89,88.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,3.202,0.000,0.051,0.000,0.000, ,90.46,87.59,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,2.843,0.000,0.073,0.000,0.000, ,89.61,87.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,2.506,0.000,0.051,0.000,0.000, ,88.55,86.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,2.169,0.000,0.051,0.000,0.000, ,87.70,85.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.066,1.758,0.000,0.051,0.000,0.000, ,86.84,84.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.70,
0.051,1.385,0.000,0.037,0.000,0.000, ,84.50,84.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,1.070,0.000,0.029,0.000,0.000, ,84.50,83.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.037,0.821,0.000,0.029,0.000,0.000, ,83.65,82.27,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.637,0.000,0.022,0.000,0.000, ,83.86,82.48,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,0.491,0.000,0.037,0.000,0.000, ,83.44,80.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.381,0.000,0.037,0.000,0.000, ,83.01,79.71,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.308,0.000,0.059,0.000,0.000, ,83.23,79.08,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.234,0.000,0.037,0.000,0.000, ,82.16,78.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.037,0.169,0.000,0.059,0.000,0.000, ,82.16,78.22,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.037,0.125,0.000,0.051,0.000,0.000, ,81.74,77.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.081,0.000,0.044,0.000,0.000, ,81.52,77.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.037,0.066,0.000,0.029,0.000,0.000, ,80.46,76.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.78,
0.059,0.037,0.000,0.029,0.000,0.000, ,80.25,75.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.74,
0.059,0.044,0.000,0.059,0.000,0.000, ,78.76,75.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.029,0.000,0.051,0.000,0.000, ,78.33,74.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.015,0.000,0.044,0.000,0.000, ,76.41,74.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.029,0.000,0.000, ,76.41,73.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,75.56,72.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,74.29,72.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.044,0.000,0.000, ,73.65,71.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.78,
0.066,0.000,0.000,0.051,0.000,0.000, ,72.58,70.14,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,71.94,69.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,72.16,69.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.059,0.000,0.000, ,70.24,68.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,70.67,68.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,70.03,68.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,69.39,66.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,69.18,67.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,67.69,66.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.044,0.000,0.000, ,67.26,66.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,67.05,66.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,65.98,66.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,65.77,65.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,65.77,64.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.022,0.000,0.000, ,66.20,64.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.029,0.000,0.000, ,66.20,64.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,65.13,63.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.066,0.000,0.000,0.044,0.000,0.000, ,64.71,62.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.051,0.000,0.000, ,63.64,63.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.059,0.000,0.000, ,62.37,62.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.066,0.000,0.000, ,62.58,62.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,61.73,61.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,61.09,61.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,60.88,60.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.044,0.000,0.000, ,60.03,60.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.044,0.000,0.000, ,59.60,60.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,57.68,59.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,57.05,58.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,57.47,58.85,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,56.62,58.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,56.83,57.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,56.19,56.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.051,0.000,0.000, ,56.19,56.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.066,0.000,0.000, ,56.62,56.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.073,0.000,0.000, ,54.70,55.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.059,0.000,0.000, ,55.13,55.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,54.92,54.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,54.07,54.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,53.85,53.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.029,0.000,0.000, ,53.21,53.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.037,0.000,0.000, ,52.36,53.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,51.94,52.04,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.044,0.000,0.000, ,50.87,51.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.037,0.000,0.000, ,51.09,50.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,50.02,50.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,49.17,49.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,48.32,48.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,46.40,47.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.059,0.000,0.000, ,45.76,47.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.051,0.000,0.000, ,44.70,46.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,42.36,45.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.022,0.000,0.000, ,42.57,44.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,42.15,43.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.051,0.000,0.000, ,42.57,43.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.022,0.000,0.000, ,41.72,42.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.051,0.000,0.000, ,41.08,41.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.037,0.000,0.000, ,40.87,41.40,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.029,0.000,0.000, ,40.23,41.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,38.74,40.55,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.007,0.000,0.000, ,39.80,40.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.029,0.000,0.000, ,39.17,40.34,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,39.38,39.06,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.78,
0.044,0.000,0.000,0.051,0.000,0.000, ,38.10,37.78,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.066,0.000,0.000, ,37.25,37.57,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.073,0.000,0.000, ,36.82,37.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.066,0.000,0.000, ,34.70,35.87,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,34.48,35.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,33.84,35.44,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,33.63,34.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.022,0.000,0.000, ,33.21,32.89,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.066,0.000,0.000,0.029,0.000,0.000, ,32.35,32.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.037,0.000,0.000, ,32.35,32.46,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,31.50,32.25,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,30.23,31.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.037,0.000,0.000,0.037,0.000,0.000, ,30.44,32.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.029,0.000,0.000,0.037,0.000,0.000, ,29.80,31.61,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.051,0.000,0.000, ,29.37,31.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.029,0.000,0.000, ,29.37,30.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.81,
0.059,0.000,0.000,0.044,0.000,0.000, ,29.37,30.76,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.059,0.000,0.000, ,29.80,30.12,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.066,0.000,0.000, ,29.59,29.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,28.10,29.91,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.022,0.000,0.000, ,28.74,29.69,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.029,0.000,0.000, ,28.74,28.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.022,0.000,0.000, ,28.95,28.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.037,0.000,0.000, ,27.67,28.63,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,27.67,27.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.066,0.000,0.000,0.037,0.000,0.000, ,27.46,27.35,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.029,0.000,0.000, ,26.82,27.99,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,25.54,26.50,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.044,0.000,0.000, ,24.90,26.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.037,0.000,0.000, ,24.05,26.29,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,23.41,25.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.044,0.000,0.000, ,22.78,24.16,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.051,0.000,0.000, ,22.14,23.31,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.066,0.000,0.000,0.066,0.000,0.000, ,22.56,22.67,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.051,0.000,0.000, ,20.86,21.82,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.059,0.000,0.000, ,21.71,21.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.015,0.000,0.000, ,21.50,21.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.051,0.000,0.000, ,21.50,21.18,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.022,0.000,0.000, ,21.71,21.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.037,0.000,0.000, ,21.07,20.97,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.037,0.000,0.000, ,21.92,21.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.78,
0.059,0.000,0.000,0.029,0.000,0.000, ,22.35,20.75,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.044,0.000,0.000, ,20.86,20.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.059,0.000,0.000, ,22.14,20.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.059,0.000,0.000, ,22.35,20.33,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.037,0.000,0.000, ,22.35,20.54,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.059,0.000,0.000, ,21.71,18.84,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.066,0.000,0.000, ,21.07,19.05,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.066,0.000,0.000, ,21.29,18.20,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.044,0.000,0.000, ,20.22,17.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.044,0.000,0.000, ,18.09,15.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.059,0.000,0.000,0.029,0.000,0.000, ,19.16,15.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,19.16,14.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.022,0.000,0.000, ,18.31,14.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.051,0.000,0.000,0.037,0.000,0.000, ,18.31,14.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,17.45,14.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.037,0.000,0.000, ,17.03,14.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.029,0.000,0.000, ,15.11,14.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.037,0.000,0.000, ,15.96,14.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.037,0.000,0.000,0.044,0.000,0.000, ,15.75,14.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.059,0.000,0.000, ,14.90,14.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.051,0.000,0.000, ,15.33,15.64,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.044,0.000,0.000, ,14.05,14.79,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.059,0.000,0.000,0.059,0.000,0.000, ,14.05,15.01,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.066,0.000,0.000,0.059,0.000,0.000, ,14.69,14.37,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.044,0.000,0.000, ,13.41,14.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.044,0.000,0.000,0.044,0.000,0.000, ,13.41,13.73,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.051,0.000,0.000,0.007,0.000,0.000, ,13.84,12.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.85,
0.044,0.000,0.000,0.029,0.000,0.000, ,14.47,13.52,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.037,0.000,0.000, ,15.33,12.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.85,
0.051,0.000,0.000,0.037,0.000,0.000, ,14.47,12.03,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.073,0.000,0.000,0.037,0.000,0.000, ,14.47,11.39,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.059,0.000,0.000, ,14.26,10.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.051,0.000,0.000, ,12.77,10.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.051,0.000,0.000, ,12.56,9.47,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.037,0.000,0.000, ,12.35,9.68,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.051,0.000,0.000, ,13.41,9.26,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.081,0.000,0.000,0.044,0.000,0.000, ,12.56,8.83,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.081,0.000,0.000,0.059,0.000,0.000, ,11.92,8.41,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.073,0.000,0.000,0.037,0.000,0.000, ,11.71,7.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.081,0.000,0.000,0.059,0.000,0.000, ,11.28,7.98,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.059,0.000,0.000,0.051,0.000,0.000, ,9.37,8.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.066,0.000,0.000,0.044,0.000,0.000, ,9.79,8.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.044,0.000,0.000,0.029,0.000,0.000, ,9.37,8.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.066,0.000,0.000,0.029,0.000,0.000, ,9.15,8.62,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.073,0.000,0.000,0.022,0.000,0.000, ,8.94,8.19,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.78,
0.088,0.000,0.000,0.029,0.000,0.000, ,9.15,7.77,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.095,0.000,0.000,0.044,0.000,0.000, ,10.64,7.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.103,0.000,0.000,0.059,0.000,0.000, ,8.94,6.70,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.088,0.000,0.000,0.059,0.000,0.000, ,8.73,7.13,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.095,0.000,0.000,0.066,0.000,0.000, ,8.30,6.28,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.073,0.000,0.000,0.059,0.000,0.000, ,8.51,6.07,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.081,0.000,0.000,0.051,0.000,0.000, ,8.51,5.43,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.081,0.000,0.000,0.059,0.000,0.000, ,8.51,5.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.088,0.000,0.000,0.044,0.000,0.000, ,9.15,5.21,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.088,0.000,0.000,0.044,0.000,0.000, ,9.37,5.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.088,0.000,0.000,0.029,0.000,0.000, ,8.09,4.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.073,0.000,0.000,0.029,0.000,0.000, ,8.73,4.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.073,0.000,0.000,0.022,0.000,0.000, ,8.94,4.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.081,0.000,0.000,0.015,0.000,0.000, ,8.09,4.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.81,
0.088,0.000,0.000,0.022,0.000,0.000, ,8.30,4.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.029,0.000,0.000, ,6.81,4.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.103,0.000,0.000,0.044,0.000,0.000, ,5.75,4.58,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.081,0.000,0.000,0.044,0.000,0.000, ,6.17,4.36,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.095,0.000,0.000,0.059,0.000,0.000, ,5.75,3.72,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.088,0.000,0.000,0.051,0.000,0.000, ,5.32,4.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.088,0.000,0.000,0.051,0.000,0.000, ,4.68,3.94,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.095,0.000,0.000,0.051,0.000,0.000, ,4.68,4.15,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.088,0.000,0.000,0.037,0.000,0.000, ,4.68,3.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.088,0.000,0.000,0.037,0.000,0.000, ,4.04,3.30,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,5.86,26.70,
0.095,0.000,0.000,0.044,0.000,0.000, ,3.62,3.51,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.081,0.000,0.000,0.044,0.000,0.000, ,4.04,2.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.037,0.000,0.000, ,2.77,2.66,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.073,0.000,0.000,0.051,0.000,0.000, ,3.83,2.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.066,0.000,0.000,0.022,0.000,0.000, ,3.83,2.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.029,0.000,0.000, ,3.62,2.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.78,
0.073,0.000,0.000,0.037,0.000,0.000, ,3.62,1.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.081,0.000,0.000,0.051,0.000,0.000, ,2.98,2.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.059,0.000,0.000,0.051,0.000,0.000, ,3.41,2.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.073,0.000,0.000, ,3.19,2.45,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.037,0.000,0.000, ,2.55,2.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.044,0.000,0.000, ,3.83,1.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.044,0.000,0.000, ,3.41,0.96,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.037,0.000,0.000, ,4.04,1.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,3.62,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.029,0.000,0.000, ,2.98,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.073,0.000,0.000,0.059,0.000,0.000, ,3.41,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,2.55,0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,2.34,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,2.77,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.029,0.000,0.000, ,2.34,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.044,0.000,0.000,0.015,0.000,0.000, ,2.77,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.037,0.000,0.000, ,1.49,0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.051,0.000,0.000, ,1.06,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.066,0.000,0.000, ,0.43,0.32,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.059,0.000,0.000, ,-1.28,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.00,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.051,0.000,0.000, ,0.21,-0.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.051,0.000,0.000,0.051,0.000,0.000, ,0.21,-0.11,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.044,0.000,0.000, ,0.43,-1.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.00,-1.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.037,0.000,0.000, ,0.21,-1.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.066,0.000,0.000,0.044,0.000,0.000, ,-0.43,-1.17,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.059,0.000,0.000,0.029,0.000,0.000, ,-1.92,-1.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.67,
0.051,0.000,0.000,0.029,0.000,0.000, ,-0.85,-0.74,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
0.037,0.000,0.000,0.029,0.000,0.000, ,-1.06,-0.53,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.044,0.000,0.000,0.044,0.000,0.000, ,-1.06,-1.60,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.037,0.000,0.000,0.029,0.000,0.000, ,-0.85,-1.38,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.74,
0.044,0.000,0.000,0.044,0.000,0.000, ,-0.85,-2.23,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.051,0.000,0.000, ,-0.64,-2.02,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.70,
0.066,0.000,0.000,0.073,0.000,0.000, ,-0.43,-1.81,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,26.63,
