SAP ID,109003040913,
HEADER:,
Substation:,Rourkela,,SAP Equipment No.:,109003040913,,Test Date :,04-03-2024,,
Bay :,H2252,,Breaker Type :,SPRING-SPRING,,Serial Number :,35144885,,
Employee Id :,60065181,,Manufacturer :,SIEMENS,,Gas Pressure :,5.9,,
Oil Pressure :,00,,Air Pressure :,00,,Voltage (kV) :,52,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,600,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,25,,
Current Range C4(A) :,25,,Current Range C5(A) :,25,,Current Range C6(A) :,25,,
T1 (mm) :,153.25,,T2 (mm) :,155.25,,T3 (mm) :,148.25,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Enabled,,
Analog Channels :,Enabled,,Linkage Ratio :,2.5,,
Electric Stroke Length T1 :,308,,Electric Stroke Length T2 :,308,,Electric Stroke Length T3 :,308,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,20,,Open1 :,80,,DefClose :,10,
Close2 :,80,,Open2 :,20,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,61.30,,Mechanism Travel(T2)(mm) :,62.10,,Mechanism Travel(T3)(mm) :,59.30,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,153.25,,Contact Travel(T2)(mm) :,155.25,,Contact Travel(T3)(mm) :,148.25,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,2.83,,Close - Datum Velocity (m/s)(T2) :,2.80,,Close - Datum Velocity (m/s)(T3) :,2.74,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,5.42,,Open - Datum Velocity (m/s)(T2) :,5.36,,Open - Datum Velocity (m/s)(T3) :,5.25,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,13.41,,Close - Over Travel(T2)(mm) :,18.26,,Close - Over Travel(T3)(mm) :,10.90,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,8.05,,Open - Rebound(T2)(mm) :,5.28,,Open -Rebound(T3)(mm) :,7.14,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,1.575,,Coil Current (A)(C2) :,1.363,,Coil Current (A)(C3) :,1.341,,
Coil Current (A)(C4) :,1.048,,Coil Current (A)(C5) :,1.817,,Coil Current (A)(C6) :,2.667,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.47,Close -Velocity (m/s) :,3.54,Close -Velocity (m/s) :,3.49,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,5.52,Open -Velocity (m/s) :,5.38,Open -Velocity (m/s) :,5.56,Open -Velocity (m/s) :,0.32,Open -Velocity (m/s) :,0.13,Open -Velocity (m/s) :,0.13,
,,,,,,,,,,,,,,TR1,,TR1,,TR2,,TR2,,TR3,,TR3,
,,,,,,,,,,,,,,RBreak1,,YBreak1,,BBreak1,,NA,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.38,-0.51,3.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.00,8000.00,36.15,
0.015,0.000,0.000,0.059,0.000,0.015, ,0.38,0.91,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.066,0.000,0.081,0.029,0.000,0.000, ,0.38,0.51,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.139,0.015,0.088,0.007,0.000,0.000, ,-0.38,0.51,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.154,0.037,0.169,0.029,0.000,0.000, ,0.77,0.71,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.220,0.095,0.154,0.022,0.000,0.000, ,0.57,1.12,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.264,0.183,0.242,0.022,0.000,0.000, ,0.19,0.51,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.286,0.234,0.249,0.000,0.000,0.000, ,0.19,0.71,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.322,0.315,0.242,0.037,0.000,0.000, ,-0.77,-1.52,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.352,0.330,0.315,0.059,0.000,0.000, ,0.19,0.71,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.374,0.396,0.293,0.007,0.000,0.000, ,-1.34,-1.93,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.366,0.403,0.322,0.007,0.000,0.000, ,0.77,0.30,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.388,0.440,0.308,0.015,0.000,0.000, ,-0.38,-0.91,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.396,0.447,0.352,0.000,0.000,0.000, ,-0.96,-1.93,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.396,0.454,0.337,0.022,0.000,0.000, ,0.19,0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.396,0.454,0.374,0.007,0.000,0.000, ,-0.96,-1.52,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.447,0.520,0.366,0.000,0.000,0.000, ,-0.19,-0.30,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.396,0.491,0.396,0.022,0.000,0.000, ,-0.38,-0.71,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.476,0.542,0.418,0.022,0.000,0.000, ,-0.57,-0.30,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.12,
0.476,0.535,0.476,0.000,0.000,0.000, ,0.38,-0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.520,0.564,0.476,0.015,0.000,0.000, ,-0.38,-0.10,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.08,
0.506,0.557,0.440,0.000,0.000,0.000, ,-0.38,-2.54,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.513,0.572,0.491,0.044,0.000,0.000, ,0.38,-0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.520,0.586,0.454,0.000,0.000,0.000, ,-0.77,-2.74,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.520,0.586,0.520,0.000,0.000,0.000, ,-0.19,-0.51,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.19,
0.550,0.623,0.476,0.022,0.007,0.000, ,1.15,0.10,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.535,0.623,0.520,0.029,0.000,0.000, ,-1.15,-1.73,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.572,0.645,0.528,0.000,0.000,0.000, ,0.96,-0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.542,0.623,0.550,0.059,0.007,0.015, ,0.19,-0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.593,0.667,0.564,0.007,0.000,0.000, ,0.96,-0.51,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.04,
0.564,0.652,0.593,0.022,0.000,0.000, ,-0.38,-0.30,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.564,0.667,0.572,0.000,0.000,0.022, ,-0.77,0.71,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.623,0.667,0.586,0.015,0.000,0.000, ,-0.38,-1.32,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.615,0.689,0.608,0.022,0.000,0.000, ,-0.96,0.10,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.652,0.696,0.615,0.007,0.000,0.000, ,-0.77,-1.32,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.637,0.711,0.630,0.007,0.022,0.022, ,-0.77,0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.659,0.711,0.652,0.000,0.000,0.000, ,-0.57,-1.52,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.652,0.711,0.667,0.022,0.000,0.000, ,0.19,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.674,0.725,0.652,0.015,0.000,0.000, ,-0.19,-0.51,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.674,0.733,0.696,0.007,0.000,0.000, ,-0.38,-0.10,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.659,0.711,0.659,0.000,0.000,0.000, ,-0.19,-0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.674,0.740,0.696,0.022,0.007,0.007, ,0.77,1.12,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.667,0.696,0.652,0.007,0.000,0.000, ,-0.38,-0.71,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.703,0.755,0.725,0.000,0.000,0.000, ,-0.19,-0.51,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.703,0.755,0.703,0.015,0.000,0.000, ,-0.38,-0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.740,0.769,0.740,0.007,0.000,0.000, ,-0.57,-1.12,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.747,0.747,0.703,0.000,0.000,0.000, ,-0.38,-0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.755,0.769,0.755,0.029,0.000,0.000, ,0.00,-0.71,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.34,
0.777,0.755,0.725,0.000,0.007,0.000, ,-0.96,-1.32,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.769,0.777,0.755,0.029,0.007,0.007, ,-1.15,-2.34,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.784,0.784,0.703,0.022,0.000,0.000, ,-0.19,-0.91,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.784,0.799,0.755,0.044,0.007,0.015, ,-0.96,-1.73,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.813,0.843,0.747,0.029,0.000,0.000, ,-0.38,-1.52,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.777,0.828,0.755,0.007,0.000,0.000, ,-0.96,-1.73,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.799,0.865,0.762,0.059,0.000,0.029, ,0.00,-0.91,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.828,0.865,0.784,0.029,0.000,0.007, ,-0.57,-0.30,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.806,0.872,0.762,0.000,0.000,0.000, ,-0.96,-1.93,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.821,0.872,0.784,0.007,0.000,0.000, ,0.19,0.30,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.843,0.901,0.799,0.029,0.000,0.000, ,-1.72,-2.74,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.865,0.894,0.762,0.007,0.000,0.000, ,0.00,-0.30,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.879,0.909,0.821,0.037,0.000,0.000, ,-1.92,-3.35,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.909,0.909,0.777,0.000,0.000,0.000, ,0.38,-0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.938,0.945,0.828,0.015,0.007,0.015, ,-0.77,-2.34,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.894,0.938,0.828,0.015,0.000,0.000, ,0.19,-1.12,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.960,0.923,0.835,0.015,0.000,0.000, ,1.15,-1.52,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.909,0.960,0.828,0.000,0.000,0.000, ,0.38,-0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.996,0.938,0.857,0.000,0.000,0.000, ,1.15,-1.32,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.953,0.938,0.806,0.000,0.000,0.000, ,0.57,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.23,
1.004,0.960,0.887,0.059,0.007,0.000, ,-0.19,0.51,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.967,0.945,0.806,0.007,0.000,0.000, ,0.57,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.026,0.967,0.887,0.007,0.000,0.000, ,-0.19,0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.996,0.975,0.857,0.044,0.000,0.000, ,-0.57,-0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.018,0.953,0.850,0.029,0.000,0.000, ,0.57,0.91,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.982,0.960,0.835,0.015,0.000,0.000, ,0.19,-0.71,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
1.055,0.989,0.850,0.022,0.000,0.000, ,-1.34,-2.13,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.19,
1.011,0.967,0.901,0.000,0.007,0.007, ,0.57,-0.30,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.033,0.982,0.843,0.000,0.000,0.000, ,-1.15,-2.13,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.018,0.975,0.865,0.059,0.007,0.022, ,0.57,-0.30,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.04,
1.055,0.996,0.887,0.007,0.000,0.000, ,-1.15,-2.34,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.011,0.975,0.916,0.000,0.000,0.000, ,0.57,0.30,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.062,0.989,0.901,0.000,0.000,0.000, ,-0.19,-0.91,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.026,0.982,0.879,0.059,0.000,0.022, ,0.77,0.51,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.070,0.996,0.916,0.000,0.000,0.000, ,-0.77,-0.91,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.070,1.004,0.916,0.007,0.000,0.000, ,-0.96,-1.32,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.077,0.996,0.894,0.000,0.000,0.000, ,-0.77,-0.30,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.084,1.018,0.894,0.029,0.000,0.000, ,-0.19,-0.51,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.084,1.011,0.945,0.000,0.000,0.000, ,-0.38,-0.30,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.062,0.996,0.879,0.029,0.007,0.022, ,0.38,0.30,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.092,1.026,0.945,0.000,0.000,0.000, ,-0.96,-1.12,2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.077,0.982,0.879,0.000,0.000,0.000, ,0.77,0.51,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
1.092,0.975,0.931,0.029,0.000,0.000, ,-0.77,-0.91,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.099,0.967,0.960,0.059,0.000,0.015, ,0.96,1.32,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.070,0.975,0.916,0.022,0.000,0.000, ,-0.38,-0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
1.084,0.953,0.938,0.007,0.000,0.000, ,0.96,0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.099,0.967,0.953,0.022,0.000,0.000, ,-0.38,-0.10,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.136,0.967,0.938,0.059,0.007,0.022, ,0.77,0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.128,0.960,0.982,0.037,0.000,0.000, ,-0.19,0.30,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.30,
1.121,0.945,0.960,0.015,0.000,0.000, ,-0.38,-1.93,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.136,0.945,0.909,0.007,0.000,0.000, ,-0.77,-0.71,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
1.121,0.945,0.960,0.029,0.000,0.007, ,-0.57,-1.73,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.121,0.953,0.938,0.015,0.000,0.000, ,-0.19,-0.51,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.128,0.945,0.960,0.022,0.007,0.000, ,-1.53,-3.15,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.128,0.960,0.975,0.000,0.000,0.000, ,-0.38,-0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.04,
1.128,0.945,0.938,0.015,0.000,0.000, ,0.96,-0.10,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.136,0.960,0.975,0.022,0.000,0.007, ,-0.38,0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.165,0.975,0.975,0.000,0.000,0.000, ,0.19,-0.91,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.121,0.960,0.938,0.000,0.000,0.000, ,-0.77,0.51,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.150,0.967,0.989,0.029,0.000,0.007, ,-0.77,0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
1.143,0.967,0.953,0.059,0.000,0.000, ,-0.38,-0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.106,0.931,0.938,0.022,0.000,0.000, ,-0.57,0.30,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.12,
1.180,1.004,0.989,0.007,0.000,0.000, ,-1.15,-2.54,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.136,0.975,0.967,0.059,0.000,0.000, ,-0.38,-0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
1.187,1.033,1.004,0.007,0.000,0.000, ,-1.15,-2.13,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.143,0.989,0.989,0.000,0.000,0.000, ,-0.96,-0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
1.165,1.040,0.953,0.022,0.000,0.000, ,-0.38,-0.91,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.121,1.033,0.938,0.022,0.007,0.000, ,0.00,-0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.180,1.055,1.004,0.000,0.000,0.000, ,-0.57,-0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.172,1.055,0.967,0.051,0.000,0.007, ,0.38,0.51,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.209,1.070,1.004,0.044,0.000,0.000, ,-0.38,-0.30,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.180,1.062,0.967,0.015,0.000,0.000, ,-0.38,-0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
1.209,1.070,0.996,0.000,0.000,0.000, ,-0.57,-0.51,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.23,
1.172,1.033,0.960,0.029,0.000,0.000, ,-0.38,-0.91,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.180,1.055,1.018,0.000,0.000,0.000, ,-0.38,-0.10,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.180,1.048,0.996,0.007,0.000,0.000, ,-0.96,-1.52,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.187,1.033,0.967,0.015,0.000,0.000, ,-0.96,-1.32,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
1.143,0.996,0.982,0.029,0.000,0.000, ,0.19,-0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.172,1.011,0.967,0.015,0.000,0.000, ,-1.34,-2.13,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.180,1.004,0.996,0.000,0.007,0.007, ,-0.57,-0.91,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.143,0.975,0.953,0.000,0.000,0.000, ,1.34,1.32,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
1.180,0.996,0.975,0.000,0.000,0.000, ,-0.19,-0.51,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.158,0.975,0.953,0.059,0.000,0.000, ,1.34,0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.187,0.989,1.004,0.022,0.000,0.000, ,-0.57,-0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.187,0.975,0.945,0.000,0.000,0.000, ,0.96,0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.172,0.996,0.975,0.000,0.000,0.000, ,-0.38,-1.73,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.158,0.975,1.018,0.000,0.000,0.000, ,-1.15,-1.52,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.180,0.989,0.967,0.044,0.015,0.029, ,-0.38,-1.12,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
1.165,0.975,1.018,0.000,0.000,0.000, ,-1.34,-1.93,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.187,0.989,1.018,0.007,0.000,0.000, ,-0.96,-1.73,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.180,0.989,0.996,0.000,0.000,0.000, ,-1.15,-2.34,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.19,
1.180,1.004,1.004,0.022,0.000,0.000, ,-0.38,0.10,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.143,0.989,0.938,0.029,0.000,0.000, ,0.19,-1.12,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.187,1.018,0.996,0.059,0.000,0.000, ,-0.38,-0.30,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.106,0.989,0.960,0.000,0.000,0.000, ,0.19,-0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.187,1.033,0.967,0.051,0.022,0.000, ,0.19,0.30,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
1.136,1.033,0.989,0.051,0.000,0.000, ,0.57,-0.30,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.172,1.026,0.982,0.022,0.000,0.007, ,0.38,0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.180,1.026,0.931,0.000,0.000,0.000, ,-0.19,-0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
1.202,1.048,0.996,0.000,0.000,0.000, ,-0.96,-1.52,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.37,
1.172,1.018,0.989,0.029,0.000,0.007, ,0.19,0.91,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.187,1.026,0.989,0.000,0.000,0.000, ,-1.53,-2.13,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.194,1.026,0.945,0.000,0.000,0.000, ,-0.57,-0.51,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.08,
1.172,1.026,0.945,0.022,0.000,0.000, ,-0.77,-2.13,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.143,1.011,0.975,0.044,0.000,0.015, ,-0.57,0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.187,1.018,0.953,0.007,0.000,0.000, ,-0.77,-2.13,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.114,0.996,0.923,0.059,0.000,0.000, ,0.57,1.12,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.172,1.004,0.909,0.000,0.000,0.000, ,0.00,-0.51,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
1.150,0.996,0.960,0.037,0.000,0.000, ,-0.77,0.71,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
1.158,0.982,0.938,0.022,0.000,0.000, ,0.00,0.51,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.216,1.018,0.945,0.037,0.000,0.007, ,-1.15,-1.93,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.15,
1.165,0.982,0.953,0.015,0.000,0.000, ,0.19,-0.30,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.209,1.018,0.938,0.000,0.000,0.000, ,-1.53,-2.34,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.150,0.996,0.938,0.015,0.000,0.000, ,0.57,0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
1.216,1.040,0.967,0.000,0.000,0.000, ,-1.34,-2.34,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.150,1.018,0.923,0.000,0.000,0.000, ,0.19,0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.150,1.018,0.975,0.022,0.000,0.000, ,-0.38,-0.71,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.136,1.018,0.931,0.029,0.000,0.000, ,-0.38,-0.30,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.128,1.018,0.989,0.037,0.000,0.000, ,0.57,0.10,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.099,1.004,0.945,0.037,0.000,0.000, ,-0.96,-0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.19,
1.099,1.033,0.967,0.073,0.022,0.022, ,0.57,0.51,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.121,1.048,0.982,0.000,0.000,0.000, ,0.96,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.15,
1.143,1.070,1.018,0.007,0.000,0.000, ,-0.38,-0.71,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.136,1.070,0.996,0.022,0.000,0.000, ,0.19,-0.71,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.143,1.084,1.055,0.000,0.000,0.000, ,-0.38,-0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.128,1.077,0.996,0.000,0.000,0.000, ,-0.19,-0.91,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.143,1.084,1.048,0.022,0.000,0.000, ,-0.57,-0.71,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.121,1.084,1.026,0.051,0.007,0.029, ,-0.38,-0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
1.150,1.092,1.018,0.015,0.000,0.000, ,-1.15,-1.93,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.106,1.084,1.040,0.000,0.000,0.007, ,0.00,-0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.150,1.099,1.062,0.029,0.000,0.000, ,-0.96,-1.52,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.12,
1.143,1.106,1.055,0.037,0.000,0.000, ,0.19,-1.52,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
1.172,1.099,1.077,0.015,0.000,0.000, ,0.19,-0.30,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.165,1.121,1.077,0.007,0.000,0.000, ,0.38,-1.12,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.180,1.114,1.062,0.007,0.000,0.000, ,-0.77,-0.30,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
1.194,1.128,1.084,0.059,0.000,0.000, ,0.19,-1.52,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.202,1.136,1.084,0.037,0.000,0.000, ,-0.77,-0.71,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.209,1.143,1.084,0.000,0.000,0.000, ,0.19,-2.13,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
1.202,1.143,1.092,0.000,0.000,0.000, ,-0.96,-1.12,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.209,1.143,1.106,0.029,0.000,0.007, ,0.38,-0.30,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.194,1.136,1.121,0.000,0.000,0.000, ,-1.15,-1.12,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
1.172,1.136,1.114,0.007,0.000,0.000, ,-0.38,-1.12,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.172,1.070,1.070,0.007,0.000,0.000, ,0.38,-0.51,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.187,1.077,1.136,0.059,0.022,0.022, ,-0.38,0.51,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.194,1.084,1.114,0.059,0.000,0.000, ,-0.57,-1.73,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
1.290,1.150,1.128,0.000,0.000,0.000, ,-1.15,-0.51,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.231,1.114,1.114,0.000,0.000,0.000, ,-0.38,-1.93,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.260,1.136,1.136,0.029,0.000,0.000, ,-0.19,0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.260,1.172,1.128,0.007,0.000,0.000, ,-0.57,-2.54,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
1.282,1.172,1.136,0.007,0.000,0.000, ,-0.19,0.10,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.26,
1.297,1.180,1.143,0.000,0.000,0.000, ,-0.57,-2.54,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.253,1.150,1.128,0.044,0.000,0.000, ,-0.57,-2.54,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
1.268,1.143,1.172,0.000,0.000,0.000, ,-0.77,-0.71,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.238,1.121,1.114,0.059,0.000,0.007, ,0.19,-1.32,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.282,1.143,1.180,0.007,0.000,0.000, ,-0.38,-0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.260,1.136,1.128,0.044,0.000,0.007, ,0.38,-1.12,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.290,1.172,1.180,0.022,0.000,0.000, ,-0.96,-0.51,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.253,1.150,1.143,0.007,0.000,0.000, ,1.15,1.52,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.304,1.194,1.172,0.007,0.000,0.000, ,-0.19,-0.10,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.275,1.187,1.128,0.044,0.000,0.000, ,0.19,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
1.319,1.216,1.194,0.088,0.029,0.022, ,-0.77,0.30,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.15,
1.297,1.209,1.150,0.000,0.000,0.000, ,-0.57,0.10,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.319,1.231,1.194,0.022,0.000,0.000, ,-0.77,-0.10,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.297,1.216,1.165,0.007,0.000,0.000, ,0.00,-0.91,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.304,1.238,1.180,0.015,0.000,0.000, ,-0.96,-2.34,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.275,1.224,1.187,0.000,0.000,0.000, ,-0.19,-0.91,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.304,1.238,1.180,0.022,0.000,0.007, ,-0.96,-1.73,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.260,1.209,1.165,0.029,0.000,0.000, ,0.57,-0.10,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.312,1.246,1.180,0.037,0.000,0.000, ,-0.96,-1.52,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.30,
1.282,1.238,1.202,0.015,0.000,0.000, ,0.77,0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.312,1.246,1.202,0.029,0.000,0.000, ,-0.96,-2.13,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.08,
1.326,1.253,1.187,0.029,0.000,0.000, ,0.57,-0.91,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.319,1.253,1.224,0.000,0.000,0.000, ,-1.34,-2.54,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.304,1.260,1.202,0.037,0.000,0.000, ,0.57,-0.71,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.348,1.253,1.224,0.000,0.000,0.000, ,-0.19,-2.94,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.319,1.246,1.224,0.029,0.015,0.007, ,0.38,-0.10,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.356,1.268,1.216,0.037,0.000,0.000, ,0.38,-2.74,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.304,1.238,1.224,0.007,0.000,0.000, ,0.19,-0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.348,1.268,1.209,0.000,0.000,0.000, ,0.38,-2.94,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.319,1.253,1.224,0.059,0.000,0.000, ,0.57,-0.10,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.12,
1.363,1.268,1.209,0.007,0.000,0.000, ,0.38,-2.74,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.348,1.260,1.238,0.007,0.000,0.000, ,-0.38,-1.12,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
1.297,1.238,1.172,0.007,0.000,0.000, ,-0.96,0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.23,
1.363,1.282,1.238,0.073,0.007,0.007, ,-0.96,-1.93,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.01,
1.334,1.246,1.202,0.044,0.007,0.000, ,-1.15,1.32,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.370,1.290,1.253,0.059,0.000,0.000, ,-1.72,-2.13,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.04,8000.00,36.12,
1.341,1.253,1.202,0.000,0.000,0.000, ,-1.34,0.30,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.370,1.268,1.231,0.029,0.000,0.000, ,-0.77,-1.32,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.385,1.268,1.268,0.000,0.000,0.000, ,-1.15,-0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.377,1.253,1.231,0.022,0.000,0.015, ,-0.96,-1.12,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.414,1.282,1.268,0.000,0.000,0.000, ,-1.72,-1.12,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
1.370,1.260,1.231,0.015,0.000,0.000, ,-1.15,-1.52,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.370,1.275,1.253,0.007,0.000,0.000, ,-0.96,-0.10,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.363,1.260,1.202,0.051,0.000,0.000, ,0.19,0.71,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.377,1.290,1.224,0.015,0.000,0.000, ,-0.77,-1.52,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.370,1.275,1.231,0.007,0.000,0.000, ,0.19,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.356,1.275,1.202,0.007,0.000,0.000, ,-0.38,-1.32,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.414,1.297,1.268,0.029,0.000,0.000, ,-0.77,-0.10,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.377,1.304,1.231,0.007,0.000,0.000, ,-0.77,-1.52,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.399,1.297,1.238,0.037,0.000,0.000, ,-0.96,-2.94,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.34,
1.370,1.290,1.231,0.015,0.000,0.015, ,-0.77,-1.52,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.385,1.290,1.238,0.000,0.000,0.000, ,-0.96,-2.54,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.23,
1.399,1.297,1.231,0.022,0.000,0.007, ,-0.77,-2.13,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.385,1.282,1.253,0.029,0.000,0.000, ,-0.19,-2.13,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.414,1.312,1.231,0.015,0.000,0.000, ,-1.34,-2.54,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.01,
1.363,1.275,1.202,0.029,0.000,0.000, ,-0.19,-1.52,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.407,1.312,1.253,0.022,0.000,0.000, ,-0.96,-1.32,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.348,1.260,1.216,0.044,0.007,0.000, ,0.19,0.10,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
1.407,1.304,1.282,0.029,0.000,0.000, ,-0.38,0.10,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.363,1.268,1.216,0.029,0.000,0.000, ,-0.77,-0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.421,1.304,1.275,0.000,0.000,0.000, ,-1.15,-1.32,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.04,
1.392,1.297,1.231,0.029,0.000,0.000, ,-0.57,-1.52,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
1.421,1.319,1.238,0.022,0.000,0.000, ,-1.15,-2.54,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.392,1.312,1.282,0.000,0.000,0.000, ,0.19,-1.12,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.19,
1.414,1.290,1.238,0.000,0.000,0.000, ,-0.57,-0.30,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.436,1.319,1.260,0.000,0.000,0.000, ,0.38,-1.73,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.407,1.304,1.282,0.015,0.000,0.000, ,-0.19,-0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.363,1.275,1.216,0.007,0.000,0.000, ,1.34,-0.10,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.414,1.304,1.231,0.000,0.000,0.000, ,0.00,-0.91,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.421,1.312,1.253,0.059,0.000,0.000, ,0.19,-0.51,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.443,1.304,1.231,0.007,0.000,0.007, ,0.38,-0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.473,1.334,1.297,0.022,0.000,0.000, ,0.19,-0.30,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.465,1.312,1.246,0.007,0.000,0.000, ,-0.38,-1.32,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.23,
1.414,1.319,1.268,0.059,0.000,0.000, ,0.19,-0.91,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.12,
1.487,1.312,1.260,0.022,0.000,0.000, ,-0.77,-1.93,2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.495,1.319,1.209,0.037,0.000,0.000, ,-0.96,0.51,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.480,1.304,1.268,0.000,0.000,0.000, ,-1.15,-2.13,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.495,1.326,1.231,0.000,0.000,0.000, ,-1.15,0.30,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.01,
1.480,1.319,1.268,0.007,0.000,0.000, ,-1.72,-1.32,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.487,1.319,1.246,0.044,0.000,0.000, ,-0.57,0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.487,1.312,1.253,0.007,0.000,0.000, ,-0.77,0.30,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.502,1.326,1.231,0.029,0.000,0.000, ,-0.19,0.30,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
1.487,1.312,1.231,0.029,0.000,0.007, ,-0.38,0.51,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.502,1.334,1.297,0.037,0.000,0.000, ,-0.57,0.91,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.487,1.312,1.268,0.000,0.000,0.000, ,0.57,2.13,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
1.487,1.312,1.260,0.059,0.000,0.007, ,0.00,-0.51,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.517,1.326,1.268,0.000,0.000,0.000, ,0.19,-0.10,2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.502,1.319,1.290,0.022,0.000,0.000, ,0.00,-0.91,3.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.487,1.304,1.275,0.000,0.000,0.000, ,1.15,1.12,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.509,1.319,1.238,0.044,0.000,0.000, ,0.57,-0.10,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.517,1.312,1.282,0.029,0.000,0.000, ,0.96,1.12,2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.473,1.275,1.231,0.000,0.000,0.000, ,1.15,1.32,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.12,
