SAP ID,109003040913,
1.473,1.238,1.202,0.037,0.000,0.000, ,1.15,0.71,2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.480,1.260,1.275,0.022,0.000,0.015, ,1.53,2.74,2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.473,1.238,1.231,0.007,0.000,0.000, ,0.96,0.91,3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.480,1.231,1.231,0.022,0.000,0.000, ,1.34,2.54,2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
1.495,1.246,1.297,0.059,0.000,0.029, ,1.34,2.94,4.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.502,1.246,1.275,0.059,0.000,0.000, ,1.92,2.94,3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.495,1.231,1.268,0.007,0.000,0.000, ,0.57,1.93,6.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.517,1.253,1.238,0.000,0.000,0.000, ,1.34,1.52,4.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.19,
1.502,1.238,1.290,0.007,0.000,0.000, ,0.57,1.12,6.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.480,1.231,1.216,0.015,0.000,0.000, ,2.30,2.34,4.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
1.502,1.238,1.297,0.029,0.000,0.000, ,1.34,1.73,7.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
1.480,1.224,1.231,0.044,0.000,0.000, ,2.68,3.15,5.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.517,1.253,1.290,0.000,0.000,0.000, ,2.68,2.34,7.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.480,1.253,1.216,0.022,0.007,0.000, ,3.64,4.16,5.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.531,1.282,1.290,0.029,0.000,0.015, ,3.83,3.76,6.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.495,1.282,1.238,0.029,0.000,0.000, ,4.21,4.98,6.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.30,
1.531,1.304,1.297,0.007,0.000,0.000, ,4.60,5.18,7.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.12,
1.487,1.275,1.275,0.007,0.000,0.000, ,4.02,6.60,7.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
1.487,1.290,1.260,0.022,0.000,0.007, ,3.06,6.40,7.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.487,1.304,1.282,0.000,0.000,0.000, ,4.21,6.80,7.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.487,1.304,1.260,0.029,0.000,0.000, ,3.06,6.60,7.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
1.502,1.319,1.297,0.000,0.000,0.000, ,4.79,7.62,8.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.487,1.297,1.260,0.059,0.000,0.000, ,4.21,7.41,9.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.509,1.341,1.297,0.000,0.000,0.000, ,5.17,6.80,8.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
1.531,1.334,1.238,0.022,0.000,0.000, ,4.21,7.41,9.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.465,1.304,1.246,0.000,0.007,0.000, ,6.32,8.02,8.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.539,1.341,1.238,0.022,0.000,0.000, ,4.98,8.43,10.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
1.495,1.312,1.253,0.022,0.007,0.007, ,6.51,7.62,10.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.502,1.326,1.224,0.029,0.000,0.015, ,6.89,9.65,9.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.26,
1.480,1.326,1.246,0.029,0.000,0.000, ,7.66,8.83,8.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.524,1.326,1.312,0.007,0.000,0.000, ,7.85,9.04,11.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.19,
1.531,1.341,1.290,0.044,0.000,0.022, ,7.28,8.83,11.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.495,1.319,1.260,0.000,0.000,0.000, ,8.81,9.44,9.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.524,1.326,1.282,0.007,0.000,0.000, ,6.89,9.04,12.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.531,1.341,1.260,0.000,0.000,0.000, ,7.28,8.83,12.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.531,1.341,1.297,0.029,0.000,0.015, ,8.23,10.26,11.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.08,
1.509,1.326,1.282,0.029,0.000,0.007, ,7.85,8.83,13.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.517,1.341,1.290,0.073,0.000,0.000, ,9.19,10.05,12.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.08,
1.480,1.319,1.260,0.059,0.000,0.007, ,9.77,10.66,10.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.517,1.348,1.231,0.000,0.007,0.000, ,9.77,11.27,11.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.502,1.319,1.282,0.022,0.000,0.015, ,10.72,13.30,11.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.517,1.341,1.260,0.022,0.000,0.007, ,10.53,12.29,12.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.08,
1.517,1.334,1.297,0.000,0.000,0.000, ,9.58,12.49,15.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.524,1.348,1.260,0.015,0.000,0.000, ,10.34,12.29,13.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.517,1.326,1.297,0.029,0.000,0.007, ,10.72,13.91,14.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.531,1.348,1.260,0.000,0.000,0.000, ,10.72,12.08,14.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.524,1.326,1.290,0.000,0.000,0.000, ,10.72,13.10,15.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
1.487,1.326,1.260,0.007,0.000,0.000, ,11.49,12.08,12.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
1.517,1.348,1.260,0.000,0.000,0.000, ,11.68,13.30,14.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.502,1.326,1.312,0.044,0.000,0.000, ,12.64,14.11,13.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.480,1.304,1.238,0.015,0.000,0.000, ,11.87,13.91,16.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.524,1.341,1.260,0.029,0.007,0.029, ,12.64,13.50,14.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.480,1.312,1.268,0.000,0.007,0.000, ,12.06,13.71,16.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.531,1.341,1.260,0.029,0.000,0.000, ,13.60,13.50,14.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.26,
1.502,1.341,1.290,0.051,0.007,0.000, ,12.45,14.72,16.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
1.539,1.348,1.260,0.000,0.000,0.000, ,13.79,13.91,14.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.30,
1.517,1.341,1.297,0.000,0.000,0.000, ,12.64,15.13,17.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.553,1.348,1.260,0.000,0.000,0.000, ,14.75,14.52,15.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.531,1.356,1.297,0.000,0.000,0.000, ,13.21,15.74,17.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.414,1.275,1.246,0.022,0.000,0.000, ,14.17,16.75,16.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.524,1.348,1.290,0.007,0.000,0.007, ,13.60,14.52,18.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.429,1.275,1.224,0.059,0.000,0.000, ,14.55,16.35,16.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.524,1.341,1.297,0.022,0.000,0.000, ,14.17,15.33,18.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.451,1.290,1.238,0.051,0.000,0.000, ,14.36,16.14,17.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.524,1.341,1.312,0.007,0.000,0.000, ,14.55,15.54,18.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.524,1.341,1.216,0.000,0.000,0.000, ,16.09,18.78,17.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.531,1.348,1.290,0.007,0.000,0.000, ,14.75,16.35,19.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.509,1.334,1.260,0.000,0.000,0.000, ,16.28,19.60,17.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.539,1.356,1.290,0.015,0.000,0.000, ,15.70,16.35,18.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.517,1.334,1.282,0.000,0.000,0.000, ,15.51,19.19,20.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.539,1.341,1.290,0.022,0.000,0.000, ,16.09,18.38,19.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.502,1.334,1.260,0.029,0.000,0.000, ,16.47,17.97,17.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.524,1.334,1.290,0.007,0.000,0.000, ,15.89,18.99,20.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.12,
1.495,1.341,1.246,0.029,0.000,0.000, ,16.85,18.78,18.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
1.502,1.326,1.297,0.044,0.000,0.000, ,17.43,20.41,19.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.495,1.341,1.260,0.007,0.000,0.000, ,16.85,19.19,21.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
1.487,1.319,1.231,0.044,0.007,0.015, ,17.81,20.61,18.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
1.495,1.326,1.260,0.015,0.000,0.000, ,17.24,19.19,19.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
1.509,1.356,1.297,0.044,0.007,0.029, ,17.81,20.41,20.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.509,1.356,1.312,0.000,0.000,0.000, ,17.62,19.19,22.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.509,1.326,1.304,0.007,0.000,0.000, ,19.15,21.42,21.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
1.539,1.356,1.290,0.000,0.000,0.000, ,17.81,19.80,21.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.509,1.326,1.297,0.000,0.000,0.000, ,19.53,21.63,21.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.531,1.348,1.260,0.015,0.000,0.000, ,18.77,20.41,20.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.517,1.334,1.297,0.022,0.000,0.000, ,17.62,19.39,23.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.539,1.356,1.290,0.000,0.000,0.000, ,18.38,20.41,21.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.487,1.326,1.238,0.022,0.000,0.000, ,18.96,20.21,20.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
1.546,1.356,1.290,0.007,0.000,0.000, ,18.77,20.82,21.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.465,1.319,1.275,0.007,0.000,0.000, ,20.11,21.83,20.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.509,1.341,1.260,0.029,0.000,0.000, ,20.68,22.85,20.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.539,1.341,1.290,0.000,0.000,0.000, ,19.92,21.02,21.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.531,1.348,1.260,0.029,0.015,0.022, ,20.49,22.44,20.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
1.524,1.326,1.312,0.000,0.000,0.000, ,20.87,22.85,23.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.553,1.348,1.290,0.029,0.000,0.000, ,19.92,22.44,23.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.553,1.341,1.260,0.007,0.000,0.000, ,21.26,22.03,21.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
1.546,1.348,1.260,0.022,0.000,0.000, ,20.49,22.24,21.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.12,
1.575,1.363,1.304,0.000,0.000,0.000, ,21.83,22.44,23.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.502,1.319,1.260,0.059,0.007,0.015, ,21.64,24.67,21.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.01,
1.524,1.356,1.312,0.000,0.000,0.000, ,21.07,23.46,24.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.495,1.326,1.231,0.007,0.000,0.000, ,22.41,24.47,23.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.495,1.334,1.312,0.015,0.000,0.000, ,21.83,24.27,24.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.517,1.334,1.312,0.022,0.000,0.000, ,22.98,25.08,24.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.509,1.334,1.290,0.037,0.000,0.000, ,22.02,25.08,26.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.517,1.334,1.275,0.044,0.000,0.000, ,23.17,25.08,24.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.30,
1.524,1.341,1.297,0.029,0.007,0.007, ,21.64,25.69,27.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.15,
1.524,1.348,1.260,0.000,0.000,0.000, ,22.60,24.67,25.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.509,1.326,1.290,0.022,0.000,0.007, ,21.07,26.70,27.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.08,
1.487,1.297,1.260,0.022,0.000,0.000, ,22.21,25.89,25.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.539,1.326,1.297,0.015,0.000,0.007, ,22.41,24.88,28.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.08,
1.495,1.290,1.290,0.000,0.000,0.000, ,22.79,25.89,27.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.539,1.297,1.304,0.029,0.000,0.000, ,22.98,26.91,26.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
1.509,1.260,1.297,0.000,0.000,0.000, ,22.98,26.09,29.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.517,1.268,1.275,0.007,0.000,0.000, ,24.32,28.33,26.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.509,1.260,1.260,0.015,0.000,0.007, ,25.47,28.73,26.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.539,1.260,1.304,0.044,0.000,0.015, ,24.32,28.13,29.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.502,1.246,1.260,0.007,0.000,0.000, ,26.43,30.36,26.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.23,
1.531,1.260,1.312,0.051,0.000,0.000, ,25.09,29.14,30.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.524,1.253,1.290,0.000,0.000,0.007, ,25.66,29.55,28.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.524,1.260,1.312,0.000,0.000,0.000, ,25.28,29.34,31.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.524,1.260,1.260,0.007,0.000,0.000, ,26.04,29.75,29.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.553,1.275,1.297,0.037,0.000,0.000, ,24.70,28.33,32.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.531,1.253,1.260,0.000,0.000,0.000, ,26.24,30.36,30.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.546,1.268,1.268,0.015,0.000,0.000, ,25.66,29.14,31.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
1.531,1.260,1.312,0.000,0.000,0.000, ,25.47,30.36,33.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.539,1.275,1.290,0.051,0.007,0.000, ,26.04,30.16,32.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.26,
1.465,1.209,1.253,0.000,0.000,0.000, ,25.85,30.77,33.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
1.502,1.260,1.312,0.022,0.000,0.000, ,27.38,32.59,32.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.34,
1.487,1.246,1.290,0.073,0.000,0.000, ,26.43,30.16,32.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.531,1.260,1.312,0.022,0.000,0.000, ,27.19,32.59,32.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.524,1.260,1.290,0.051,0.000,0.000, ,27.19,31.37,31.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.546,1.268,1.312,0.029,0.000,0.000, ,27.58,32.19,32.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.539,1.246,1.304,0.015,0.000,0.000, ,28.92,31.98,30.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
1.517,1.253,1.260,0.000,0.000,0.000, ,27.19,31.37,32.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.561,1.260,1.312,0.000,0.000,0.000, ,28.73,31.98,32.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
1.524,1.253,1.246,0.029,0.000,0.000, ,28.34,31.58,33.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.575,1.275,1.312,0.000,0.000,0.000, ,29.30,31.37,33.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
1.524,1.260,1.260,0.037,0.007,0.022, ,29.30,32.80,33.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.539,1.275,1.260,0.051,0.015,0.015, ,30.45,34.42,32.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
1.524,1.253,1.297,0.044,0.000,0.000, ,30.45,34.42,34.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.546,1.282,1.297,0.000,0.000,0.000, ,29.87,34.62,35.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.517,1.246,1.231,0.022,0.000,0.000, ,31.79,36.05,33.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.546,1.231,1.297,0.044,0.000,0.000, ,30.26,37.26,35.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.00,8000.00,36.08,
1.502,1.246,1.260,0.000,0.000,0.000, ,32.17,37.47,33.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.539,1.282,1.275,0.015,0.000,0.000, ,30.83,35.84,35.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
1.546,1.282,1.297,0.007,0.000,0.000, ,31.02,35.44,36.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
1.531,1.268,1.275,0.000,0.000,0.000, ,31.79,36.86,35.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
1.561,1.260,1.312,0.037,0.000,0.000, ,31.41,36.25,38.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
1.561,1.253,1.290,0.022,0.000,0.000, ,31.41,36.45,36.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.568,1.224,1.341,0.000,0.000,0.000, ,31.79,36.86,37.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.531,1.216,1.260,0.000,0.000,0.000, ,32.75,38.08,35.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.509,1.172,1.253,0.051,0.007,0.015, ,31.98,39.09,37.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.08,
1.502,1.150,1.275,0.015,0.000,0.000, ,32.94,40.11,35.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.495,1.150,1.253,0.022,0.000,0.000, ,32.75,38.89,38.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.546,1.099,1.209,0.029,0.000,0.000, ,32.56,39.29,37.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.480,1.092,1.224,0.051,0.000,0.000, ,34.09,40.31,37.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.524,1.055,1.150,0.015,0.000,0.000, ,34.28,39.29,36.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.546,1.033,1.121,0.000,0.000,0.000, ,33.32,38.08,38.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.509,0.989,1.099,0.000,0.000,0.000, ,34.28,39.29,37.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.539,0.960,1.077,0.000,0.000,0.000, ,34.47,40.11,39.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.539,0.945,1.026,0.029,0.000,0.000, ,34.09,38.48,38.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
1.561,0.901,1.048,0.022,0.000,0.007, ,35.24,40.51,39.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
1.517,0.857,0.967,0.007,0.000,0.000, ,36.00,39.50,38.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
1.539,0.850,0.989,0.000,0.000,0.000, ,35.04,39.90,39.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.04,
1.539,0.806,0.960,0.000,0.000,0.007, ,35.81,40.11,40.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.517,0.791,0.909,0.059,0.007,0.007, ,35.62,39.70,38.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.12,
1.517,0.762,0.916,0.000,0.000,0.000, ,35.81,40.92,40.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.495,0.747,0.901,0.022,0.000,0.007, ,35.24,40.51,41.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.473,0.703,0.835,0.007,0.000,0.000, ,36.77,41.73,40.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
1.480,0.681,0.872,0.022,0.000,0.000, ,36.00,41.33,42.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.458,0.667,0.821,0.000,0.000,0.000, ,37.34,41.93,40.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.451,0.659,0.828,0.022,0.000,0.000, ,36.00,40.31,43.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
1.436,0.645,0.777,0.000,0.000,0.000, ,37.53,42.14,41.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.414,0.645,0.821,0.059,0.015,0.015, ,36.39,41.53,43.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
1.334,0.586,0.762,0.007,0.000,0.000, ,38.49,44.37,42.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.04,
1.414,0.615,0.762,0.037,0.000,0.007, ,40.02,43.76,42.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.334,0.550,0.740,0.022,0.000,0.000, ,38.49,43.97,45.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
1.370,0.520,0.740,0.015,0.000,0.000, ,39.83,43.76,44.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.260,0.381,0.718,0.073,0.007,0.000, ,40.02,44.17,43.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.326,0.352,0.725,0.007,0.000,0.000, ,40.02,42.95,44.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
1.253,0.271,0.755,0.007,0.000,0.000, ,39.83,45.18,45.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
1.238,0.212,0.703,0.037,0.000,0.000, ,39.26,45.59,45.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
1.224,0.169,0.689,0.000,0.000,0.000, ,40.98,45.59,44.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.202,0.154,0.703,0.000,0.000,0.000, ,40.41,45.59,45.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
1.180,0.132,0.689,0.015,0.000,0.000, ,41.36,45.39,44.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
1.136,0.117,0.667,0.000,0.000,0.000, ,40.98,45.39,47.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
1.128,0.110,0.681,0.000,0.000,0.000, ,41.75,44.37,46.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
1.092,0.095,0.528,0.022,0.000,0.007, ,42.13,44.78,45.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
1.099,0.095,0.476,0.022,0.000,0.000, ,42.71,46.20,47.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
1.062,0.088,0.374,0.029,0.000,0.000, ,43.09,46.61,47.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.23,
1.048,0.081,0.293,0.000,0.000,0.000, ,43.85,47.01,46.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.996,0.059,0.271,0.015,0.000,0.000, ,44.62,49.25,47.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.967,0.059,0.183,0.029,0.000,0.000, ,43.47,49.25,48.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.938,0.051,0.198,0.000,0.000,0.000, ,44.81,50.46,48.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.938,0.066,0.161,0.015,0.000,0.000, ,43.66,48.84,50.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.857,0.037,0.110,0.007,0.000,0.000, ,45.19,50.67,49.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.887,0.066,0.154,0.007,0.000,0.000, ,43.85,49.25,51.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.865,0.066,0.139,0.044,0.000,0.000, ,44.43,49.65,51.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.821,0.051,0.125,0.000,0.000,0.022, ,46.34,52.09,49.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.821,0.073,0.059,0.015,0.000,0.000, ,44.62,49.85,51.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.806,0.051,0.110,0.022,0.000,0.000, ,45.39,51.89,51.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.23,
0.769,0.081,0.081,0.044,0.000,0.007, ,45.00,51.48,52.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.740,0.051,0.044,0.007,0.000,0.000, ,47.11,52.29,50.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.711,0.037,0.081,0.015,0.000,0.007, ,45.77,51.68,53.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.703,0.029,0.059,0.029,0.000,0.000, ,47.11,53.10,51.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.711,0.073,0.125,0.059,0.000,0.022, ,47.11,52.70,53.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.623,0.051,0.088,0.000,0.000,0.000, ,47.68,52.90,53.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.484,0.073,0.125,0.015,0.000,0.000, ,49.02,53.71,53.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.396,0.051,0.125,0.000,0.000,0.000, ,49.41,53.10,55.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.359,0.066,0.117,0.029,0.000,0.000, ,49.02,53.92,54.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.01,
0.249,0.037,0.110,0.029,0.000,0.000, ,49.98,52.29,53.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.256,0.066,0.088,0.029,0.000,0.000, ,49.60,53.51,54.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.191,0.059,0.059,0.015,0.000,0.000, ,50.37,51.89,54.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.176,0.044,0.095,0.022,0.015,0.000, ,51.32,55.74,53.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.161,0.051,0.095,0.051,0.000,0.000, ,50.94,53.92,55.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.15,
0.161,0.066,0.066,0.007,0.000,0.000, ,51.13,55.13,54.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.154,0.081,0.081,0.000,0.000,0.000, ,53.05,57.17,54.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.110,0.051,0.103,0.022,0.000,0.000, ,52.66,57.37,56.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.154,0.066,0.095,0.029,0.000,0.007, ,53.81,58.59,56.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.132,0.051,0.088,0.029,0.000,0.000, ,52.47,58.38,56.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.117,0.059,0.095,0.000,0.000,0.000, ,51.71,57.98,58.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.125,0.073,0.059,0.037,0.000,0.000, ,52.85,57.77,58.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.117,0.029,0.037,0.000,0.000,0.000, ,52.85,58.59,57.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.139,0.066,0.117,0.007,0.000,0.000, ,53.43,57.98,58.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.139,0.044,0.066,0.000,0.000,0.000, ,52.47,59.40,59.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.125,0.066,0.059,0.037,0.000,0.015, ,54.00,57.77,56.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.07,8000.00,36.23,
0.088,0.081,0.081,0.000,0.000,0.000, ,54.20,59.20,59.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.19,
0.132,0.059,0.066,0.044,0.007,0.015, ,54.58,58.79,58.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.154,0.095,0.117,0.059,0.000,0.000, ,54.77,58.79,59.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.088,0.044,0.088,0.022,0.000,0.000, ,55.92,59.81,58.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.132,0.088,0.117,0.000,0.000,0.000, ,55.54,59.40,60.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.110,0.066,0.059,0.029,0.000,0.000, ,56.88,60.41,59.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.139,0.095,0.117,0.007,0.000,0.000, ,55.92,59.40,61.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.095,0.051,0.103,0.000,0.000,0.000, ,57.83,62.24,60.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.088,0.059,0.059,0.015,0.000,0.000, ,57.64,61.84,60.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.095,0.059,0.095,0.015,0.000,0.000, ,57.64,61.02,63.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.132,0.066,0.117,0.015,0.000,0.000, ,57.45,61.63,63.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.066,0.044,0.051,0.022,0.000,0.000, ,59.17,63.05,61.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.117,0.066,0.117,0.088,0.029,0.029, ,58.41,63.26,63.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.081,0.051,0.073,0.007,0.000,0.000, ,59.56,63.87,62.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.095,0.059,0.059,0.015,0.000,0.000, ,59.94,63.66,62.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.110,0.059,0.095,0.029,0.000,0.000, ,60.51,65.49,64.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.117,0.073,0.059,0.022,0.000,0.000, ,60.32,64.27,63.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.103,0.044,0.095,0.000,0.000,0.000, ,61.09,66.30,65.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.125,0.066,0.117,0.029,0.000,0.000, ,59.94,64.68,66.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.095,0.066,0.029,0.022,0.000,0.000, ,61.47,66.30,64.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.132,0.073,0.088,0.007,0.000,0.000, ,60.71,65.09,66.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.073,0.051,0.110,0.000,0.000,0.000, ,61.09,64.48,67.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.08,
0.125,0.066,0.088,0.015,0.000,0.000, ,61.66,66.51,65.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.095,0.073,0.139,0.007,0.000,0.000, ,61.47,65.09,67.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.125,0.066,0.088,0.007,0.000,0.000, ,61.47,65.90,67.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.095,0.066,0.088,0.022,0.000,0.000, ,62.43,66.51,66.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.073,0.051,0.059,0.022,0.000,0.000, ,63.77,68.13,66.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.103,0.059,0.073,0.007,0.037,0.000, ,64.54,66.71,66.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.081,0.044,0.110,0.059,0.000,0.000, ,64.54,69.76,67.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.147,0.095,0.117,0.007,0.000,0.000, ,65.11,66.51,66.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.095,0.059,0.125,0.000,0.000,0.000, ,64.73,69.96,69.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.125,0.095,0.117,0.051,0.000,0.007, ,65.49,67.93,67.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.125,0.066,0.117,0.022,0.000,0.000, ,64.92,68.33,70.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.132,0.037,0.066,0.029,0.000,0.000, ,65.11,70.77,69.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.081,0.051,0.088,0.000,0.000,0.000, ,65.69,69.15,69.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.059,0.029,0.088,0.051,0.022,0.000, ,66.45,71.38,70.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.081,0.044,0.073,0.022,0.000,0.000, ,66.26,70.16,70.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.066,0.044,0.125,0.022,0.000,0.000, ,66.26,71.58,71.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.081,0.059,0.103,0.007,0.000,0.000, ,67.79,71.38,69.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.161,0.110,0.073,0.015,0.015,0.022, ,66.07,72.40,71.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.088,0.051,0.110,0.000,0.000,0.000, ,68.94,73.41,69.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.154,0.088,0.059,0.044,0.000,0.022, ,67.41,73.41,70.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.01,
0.095,0.066,0.110,0.000,0.000,0.000, ,69.13,74.22,71.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.147,0.081,0.117,0.007,0.000,0.000, ,67.60,74.63,73.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.088,0.059,0.059,0.000,0.000,0.000, ,68.75,74.43,72.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.110,0.081,0.139,0.029,0.000,0.022, ,68.56,73.01,74.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.088,0.066,0.088,0.000,0.000,0.000, ,69.90,74.63,73.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.117,0.073,0.139,0.000,0.000,0.000, ,68.75,73.41,74.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.117,0.073,0.117,0.015,0.000,0.000, ,69.71,74.02,75.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.073,0.059,0.088,0.000,0.000,0.000, ,71.24,75.65,73.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.059,0.059,0.051,0.029,0.000,0.000, ,71.62,75.85,73.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.059,0.117,0.051,0.000,0.000, ,70.86,76.05,76.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.088,0.051,0.081,0.037,0.007,0.037, ,71.62,76.46,76.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.073,0.059,0.088,0.000,0.000,0.000, ,72.58,77.07,74.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.103,0.103,0.125,0.066,0.000,0.000, ,72.39,77.68,76.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.103,0.081,0.117,0.007,0.000,0.000, ,72.20,77.47,77.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.073,0.066,0.103,0.007,0.000,0.000, ,72.39,78.28,75.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.117,0.081,0.117,0.000,0.000,0.000, ,72.96,77.27,78.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.095,0.059,0.103,0.022,0.000,0.007, ,73.15,79.30,76.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.095,0.073,0.117,0.022,0.000,0.000, ,74.30,78.69,78.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.117,0.081,0.110,0.022,0.000,0.007, ,73.15,79.50,77.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.088,0.066,0.059,0.007,0.000,0.000, ,74.88,78.69,77.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.110,0.066,0.073,0.022,0.000,0.000, ,74.88,78.89,77.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.095,0.073,0.125,0.022,0.000,0.000, ,76.03,82.14,79.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.117,0.088,0.125,0.059,0.000,0.000, ,75.07,80.11,81.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.19,
0.095,0.066,0.059,0.007,0.000,0.000, ,77.18,83.77,78.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.088,0.125,0.000,0.000,0.000, ,76.22,81.33,81.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.117,0.066,0.066,0.007,0.000,0.000, ,77.37,83.56,80.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.154,0.095,0.117,0.022,0.007,0.000, ,77.94,80.92,80.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.117,0.059,0.095,0.000,0.000,0.000, ,76.79,83.36,82.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.154,0.081,0.154,0.000,0.000,0.000, ,78.52,82.35,82.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.132,0.081,0.117,0.015,0.007,0.000, ,77.75,83.36,82.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.132,0.066,0.139,0.029,0.000,0.000, ,80.05,82.96,80.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.139,0.095,0.125,0.000,0.000,0.000, ,78.13,83.56,83.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.088,0.044,0.125,0.022,0.000,0.000, ,78.90,85.80,83.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.125,0.059,0.117,0.044,0.015,0.000, ,79.09,84.17,84.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.081,0.044,0.125,0.073,0.015,0.000, ,80.43,87.63,83.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.095,0.059,0.088,0.022,0.007,0.007, ,80.62,84.17,85.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.088,0.037,0.059,0.037,0.000,0.029, ,81.01,88.24,83.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.139,0.088,0.081,0.000,0.000,0.000, ,81.77,84.99,85.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.139,0.088,0.139,0.000,0.000,0.000, ,81.96,87.63,86.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.147,0.110,0.117,0.022,0.007,0.000, ,82.15,86.41,86.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.139,0.095,0.154,0.000,0.000,0.000, ,83.30,88.03,86.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.147,0.088,0.117,0.022,0.015,0.000, ,82.35,86.41,87.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.08,
0.132,0.095,0.088,0.029,0.000,0.000, ,83.69,87.63,86.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.139,0.103,0.125,0.029,0.000,0.000, ,82.73,87.42,88.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.081,0.051,0.103,0.015,0.000,0.000, ,84.64,88.84,86.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
