SAP ID,109003040913,
0.125,0.088,0.117,0.022,0.000,0.000, ,84.26,88.64,89.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.081,0.051,0.103,0.022,0.000,0.000, ,85.41,89.86,87.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.125,0.088,0.117,0.029,0.000,0.007, ,85.98,90.88,88.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.04,
0.095,0.066,0.088,0.029,0.000,0.000, ,86.75,91.48,87.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.04,
0.117,0.088,0.117,0.000,0.000,0.000, ,86.75,91.28,89.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.117,0.073,0.117,0.022,0.000,0.000, ,85.60,91.48,91.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.103,0.088,0.110,0.000,0.000,0.000, ,87.90,92.50,89.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,35.42,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.110,0.073,0.066,0.007,0.000,0.000, ,87.13,92.09,91.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,59.01,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.08,
0.132,0.095,0.139,0.029,0.000,0.000, ,87.52,91.89,92.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,77.88,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.139,0.095,0.117,0.000,0.000,0.000, ,87.33,92.70,91.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,90.81,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.139,0.081,0.125,0.015,0.000,0.000, ,88.09,92.30,93.91,0.00,0.00,0.00 ,,8000.00,0.00,6024.91,98.50,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.095,0.103,0.147,0.007,0.000,0.000, ,88.47,93.52,91.66,0.00,0.00,0.00 ,,8000.00,0.00,5475.95,102.71,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.01,
0.095,0.073,0.139,0.022,0.000,0.000, ,87.90,92.70,94.10,0.00,0.00,0.00 ,,8000.00,0.00,5134.07,104.73,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.066,0.088,0.117,0.007,0.000,0.000, ,89.62,94.53,92.22,0.00,0.00,0.00 ,,8000.00,0.00,3954.09,106.30,8000.00,20.26,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.088,0.073,0.139,0.000,0.000,0.000, ,88.47,93.92,94.29,0.00,0.00,0.00 ,,8000.00,0.00,2953.85,107.47,8000.00,34.07,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.073,0.059,0.117,0.029,0.000,0.015, ,90.58,95.34,93.16,0.00,0.00,0.00 ,,8000.00,0.00,2557.26,108.06,8000.00,47.73,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.095,0.081,0.088,0.022,0.000,0.000, ,89.24,94.73,94.85,0.00,0.00,0.00 ,,8000.00,0.00,2707.69,108.35,8000.00,60.95,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.125,0.095,0.139,0.022,0.000,0.000, ,90.20,96.76,95.79,0.00,0.00,0.00 ,,8000.00,0.00,3309.40,108.02,7171.67,73.19,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.125,0.088,0.117,0.007,0.000,0.000, ,91.16,96.97,94.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,97.77,5251.28,85.60,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.125,0.095,0.154,0.000,0.000,0.000, ,90.96,97.78,96.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,94.21,7156.04,91.94,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.132,0.095,0.125,0.015,0.007,0.000, ,91.35,96.56,96.36,0.00,0.00,0.00 ,,8000.00,40.04,8000.00,95.97,8000.00,68.13,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.125,0.066,0.110,0.044,0.000,0.000, ,92.30,99.00,94.85,0.00,0.00,0.00 ,,8000.00,62.71,6108.91,99.82,8000.00,53.04,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.139,0.103,0.125,0.000,0.000,0.000, ,92.50,96.97,96.36,0.00,0.00,0.00 ,,8000.00,78.68,4401.47,103.11,8000.00,55.82,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.132,0.103,0.117,0.007,0.000,0.000, ,92.30,97.17,96.55,0.00,0.00,0.00 ,,7361.17,87.66,4604.64,104.69,8000.00,65.05,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.103,0.088,0.139,0.007,0.000,0.000, ,93.84,99.00,96.92,0.00,0.00,0.00 ,,4887.91,93.04,3514.53,106.08,8000.00,76.41,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.139,0.103,0.117,0.037,0.007,0.022, ,93.26,99.20,97.67,0.00,0.00,0.00 ,,7240.05,93.77,2807.33,106.92,6103.05,88.06,8000.00,0.00,8000.00,20.00,8000.00,36.12,
0.103,0.088,0.139,0.015,0.000,0.000, ,94.60,99.61,97.67,0.00,0.00,0.00 ,,6106.96,94.73,2225.15,107.47,4528.45,98.28,8000.00,0.00,8000.00,20.11,8000.00,36.19,
0.132,0.088,0.125,0.029,0.000,0.015, ,94.03,99.61,99.37,0.00,0.00,0.00 ,,4045.91,96.26,3012.45,107.47,3305.49,104.10,8000.00,0.00,8000.00,20.07,8000.00,36.04,
0.103,0.103,0.059,0.000,0.000,0.000, ,94.99,98.80,97.67,0.00,0.00,0.00 ,,3108.18,97.33,2897.19,107.40,2570.94,107.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.147,0.103,0.139,0.037,0.007,0.000, ,94.79,100.22,99.55,0.00,0.00,0.00 ,,2840.54,98.10,2404.88,107.51,2123.57,108.50,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.051,0.073,0.073,0.029,0.000,0.000, ,96.33,102.86,97.86,0.00,0.00,0.00 ,,6777.05,89.56,2166.54,107.66,1850.06,109.41,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.139,0.095,0.132,0.022,0.000,0.000, ,95.37,100.01,100.49,0.00,0.00,0.00 ,,8000.00,82.82,2320.88,107.84,1838.34,109.85,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.161,0.095,0.139,0.000,0.000,0.000, ,94.60,102.86,100.68,0.00,0.00,0.00 ,,8000.00,77.95,2559.22,107.62,1703.54,110.07,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.125,0.088,0.117,0.037,0.000,0.000, ,96.33,100.62,101.06,0.00,0.00,0.00 ,,8000.00,60.66,2297.44,107.66,1447.62,110.29,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.176,0.103,0.139,0.022,0.000,0.000, ,94.99,103.26,102.56,0.00,0.00,0.00 ,,8000.00,42.27,2047.37,107.95,1262.03,110.48,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.103,0.081,0.139,0.022,0.000,0.000, ,97.28,102.45,99.93,0.00,0.00,0.00 ,,8000.00,46.45,1982.91,107.73,1340.17,110.59,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.169,0.103,0.176,0.015,0.000,0.000, ,96.13,102.86,102.75,0.00,0.00,0.00 ,,8000.00,60.70,1809.04,107.88,1416.36,110.55,8000.00,0.00,8000.00,20.07,8000.00,36.12,
0.125,0.081,0.139,0.037,0.000,0.000, ,96.90,103.47,102.56,0.00,0.00,0.00 ,,8000.00,74.87,1642.98,108.06,1377.29,110.62,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.154,0.081,0.169,0.022,0.000,0.000, ,96.90,104.08,103.31,0.00,0.00,0.00 ,,7320.15,84.80,1705.49,108.06,1412.45,110.59,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.125,0.081,0.095,0.000,0.000,0.000, ,97.86,105.90,101.62,0.00,0.00,0.00 ,,4487.42,91.21,1648.84,108.06,1385.10,110.62,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.125,0.059,0.154,0.015,0.000,0.000, ,98.43,106.31,102.75,0.00,0.00,0.00 ,,2926.50,95.05,1896.95,108.24,1390.96,110.77,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.132,0.095,0.103,0.000,0.000,0.000, ,98.82,106.51,102.19,0.00,0.00,0.00 ,,2338.46,97.22,2100.12,108.13,1293.28,111.03,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.147,0.110,0.154,0.051,0.000,0.015, ,98.43,106.51,104.25,0.00,0.00,0.00 ,,1879.37,98.39,1809.04,108.24,1209.28,111.03,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.161,0.103,0.117,0.000,0.000,0.000, ,98.82,106.72,103.88,0.00,0.00,0.00 ,,1619.54,99.19,1904.76,108.32,1160.44,111.36,8000.00,0.00,8000.00,20.26,8000.00,36.08,
0.125,0.095,0.147,0.044,0.000,0.000, ,99.58,107.12,102.94,0.00,0.00,0.00 ,,1404.64,99.49,1810.99,108.24,1174.11,111.25,8000.00,0.00,8000.00,20.22,8000.00,36.08,
0.169,0.110,0.125,0.022,0.000,0.000, ,99.58,107.32,104.82,0.00,0.00,0.00 ,,1474.97,99.78,1977.05,108.21,1318.68,111.14,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.132,0.103,0.132,0.000,0.007,0.000, ,100.54,107.93,103.69,0.00,0.00,0.00 ,,1326.50,99.89,2084.49,108.10,1283.52,111.14,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.147,0.081,0.117,0.015,0.000,0.000, ,100.54,106.11,105.38,0.00,0.00,0.00 ,,1123.32,100.15,1893.04,108.24,1211.23,111.03,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.154,0.095,0.169,0.022,0.000,0.000, ,100.92,107.53,104.82,0.00,0.00,0.00 ,,953.36,100.22,1707.45,108.28,1137.00,111.06,8000.00,0.00,8000.00,20.07,8000.00,36.04,
0.147,0.088,0.117,0.015,0.000,0.000, ,101.50,107.53,105.38,0.00,0.00,0.00 ,,910.38,100.37,1650.79,108.28,1068.62,111.28,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.154,0.103,0.154,0.007,0.000,0.000, ,100.92,107.73,106.51,0.00,0.00,0.00 ,,959.22,100.29,1793.41,108.35,1041.27,111.17,8000.00,0.00,8000.00,20.04,8000.00,36.01,
0.139,0.095,0.095,0.022,0.000,0.007, ,101.69,107.73,106.89,0.00,0.00,0.00 ,,1127.23,100.33,1639.07,108.35,1021.73,111.28,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.139,0.095,0.132,0.000,0.000,0.000, ,102.65,110.57,104.63,0.00,0.00,0.00 ,,1240.54,100.22,1486.69,108.35,1025.64,111.17,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.110,0.073,0.117,0.015,0.000,0.000, ,103.60,110.17,105.76,0.00,0.00,0.00 ,,1232.72,100.07,1385.10,108.57,1037.36,111.28,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.161,0.103,0.169,0.015,0.000,0.007, ,103.79,111.18,108.01,0.00,0.00,0.00 ,,1199.51,100.11,1420.27,108.57,1080.34,111.21,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.125,0.081,0.088,0.015,0.000,0.000, ,103.60,109.96,107.07,0.00,0.00,0.00 ,,1349.94,100.04,1445.67,108.46,1080.34,111.25,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.161,0.103,0.154,0.022,0.000,0.000, ,103.99,110.37,108.58,0.00,0.00,0.00 ,,1351.89,100.07,1443.71,108.46,1010.01,111.06,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.110,0.073,0.139,0.007,0.000,0.000, ,103.99,111.18,108.20,0.00,0.00,0.00 ,,1582.42,99.82,1310.87,108.50,959.22,111.17,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.154,0.110,0.117,0.007,0.000,0.000, ,104.94,110.78,108.01,0.00,0.00,0.00 ,,1543.35,99.93,1320.63,108.57,974.85,111.17,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.169,0.125,0.176,0.000,0.000,0.000, ,104.75,110.37,109.14,0.00,0.00,0.00 ,,1361.66,99.82,1291.33,108.72,961.17,111.17,8000.00,0.00,8000.00,20.07,8000.00,36.12,
0.125,0.088,0.103,0.015,0.015,0.000, ,105.71,113.42,107.07,0.00,0.00,0.00 ,,1410.50,99.93,1283.52,108.61,1011.97,111.17,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.183,0.125,0.147,0.029,0.000,0.000, ,106.09,112.60,107.64,0.00,0.00,0.00 ,,1301.10,99.78,1140.90,108.57,1150.67,111.06,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.147,0.103,0.169,0.007,0.000,0.000, ,105.52,112.81,110.08,0.00,0.00,0.00 ,,1164.35,99.96,1082.30,108.86,1137.00,111.03,8000.00,0.00,8000.00,20.07,8000.00,36.15,
0.183,0.132,0.147,0.000,0.000,0.000, ,106.67,113.21,108.39,0.00,0.00,0.00 ,,1336.26,99.82,1051.04,108.64,1187.79,110.99,8000.00,0.00,8000.00,20.18,8000.00,36.01,
0.139,0.095,0.154,0.044,0.007,0.007, ,106.48,114.43,110.08,0.00,0.00,0.00 ,,1277.66,99.93,1105.74,108.72,1353.85,110.84,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.066,0.081,0.161,0.073,0.007,0.029, ,107.62,115.24,108.95,0.00,0.00,0.00 ,,1070.57,99.85,1066.67,108.75,1430.04,110.66,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.139,0.095,0.147,0.007,0.000,0.000, ,107.24,114.84,111.59,0.00,0.00,0.00 ,,881.07,100.07,996.34,108.79,1473.02,110.66,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.095,0.110,0.161,0.007,0.000,0.000, ,108.20,116.06,109.89,0.00,0.00,0.00 ,,732.60,100.07,1011.97,108.64,1355.80,110.62,8000.00,0.00,8000.00,20.11,8000.00,36.01,
0.139,0.103,0.154,0.000,0.000,0.000, ,108.20,115.85,112.15,0.00,0.00,0.00 ,,701.34,100.22,1025.64,108.75,1267.89,110.66,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.095,0.081,0.147,0.073,0.000,0.015, ,108.58,118.29,109.89,0.00,0.00,0.00 ,,1047.13,99.93,972.89,108.75,1262.03,110.70,8000.00,0.00,8000.00,20.11,8000.00,36.04,
0.154,0.117,0.147,0.007,0.000,0.000, ,108.58,115.65,113.28,0.00,0.00,0.00 ,,1013.92,100.00,949.45,108.61,1187.79,110.81,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.147,0.132,0.139,0.000,0.000,0.000, ,108.39,117.07,112.72,0.00,0.00,0.00 ,,949.45,99.93,978.75,108.72,1179.98,110.77,8000.00,0.00,8000.00,20.15,8000.00,36.04,
0.154,0.103,0.132,0.000,0.000,0.000, ,109.54,116.46,113.28,0.00,0.00,0.00 ,,918.19,100.00,1041.27,108.61,1201.47,110.81,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.176,0.125,0.139,0.029,0.000,0.015, ,108.77,117.07,114.97,0.00,0.00,0.00 ,,781.44,100.00,1037.36,108.53,1172.16,110.77,8000.00,0.00,8000.00,20.07,8000.00,36.08,
0.117,0.095,0.125,0.007,0.000,0.000, ,110.69,117.28,113.66,0.00,0.00,0.00 ,,752.14,100.07,1049.08,108.75,1211.23,110.84,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.169,0.125,0.139,0.015,0.000,0.000, ,109.92,118.49,115.35,0.00,0.00,0.00 ,,773.63,100.00,1066.67,108.50,1303.05,110.66,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.110,0.095,0.117,0.000,0.000,0.000, ,111.45,117.48,114.97,0.00,0.00,0.00 ,,802.93,100.04,1086.20,108.50,1330.40,110.59,8000.00,0.00,8000.00,20.15,8000.00,36.04,
0.154,0.125,0.132,0.059,0.000,0.000, ,111.45,118.90,114.78,0.00,0.00,0.00 ,,843.96,99.93,1113.55,108.46,1318.68,110.51,8000.00,0.00,8000.00,20.15,8000.00,36.04,
0.125,0.103,0.169,0.022,0.000,0.007, ,112.60,121.74,115.16,0.00,0.00,0.00 ,,873.26,99.93,1107.69,108.50,1234.68,110.81,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.161,0.110,0.176,0.015,0.000,0.000, ,112.22,120.93,115.91,0.00,0.00,0.00 ,,968.99,99.85,1090.11,108.32,1185.84,110.55,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.139,0.095,0.154,0.007,0.000,0.000, ,112.41,121.13,117.42,0.00,0.00,0.00 ,,916.24,99.82,1127.23,108.42,1168.25,110.62,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.147,0.103,0.154,0.059,0.000,0.000, ,112.80,121.74,117.79,0.00,0.00,0.00 ,,900.61,99.93,1250.31,108.35,1187.79,110.77,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.110,0.088,0.161,0.007,0.000,0.000, ,113.94,123.57,116.29,0.00,0.00,0.00 ,,1140.90,99.67,1205.37,108.21,1306.96,110.55,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.147,0.117,0.147,0.000,0.000,0.000, ,113.37,120.52,118.36,0.00,0.00,0.00 ,,1222.95,99.67,1181.93,108.39,1398.78,110.48,8000.00,0.00,8000.00,20.22,8000.00,36.08,
0.183,0.139,0.198,0.000,0.000,0.000, ,113.75,122.15,118.73,0.00,0.00,0.00 ,,1441.76,99.41,1178.02,108.21,1375.34,110.37,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.161,0.125,0.169,0.029,0.015,0.022, ,113.94,120.73,119.67,0.00,0.00,0.00 ,,1523.81,99.38,1219.05,108.21,1236.63,110.40,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.147,0.117,0.147,0.007,0.000,0.000, ,115.28,122.76,118.17,0.00,0.00,0.00 ,,1287.42,99.23,1332.36,108.06,1156.53,110.44,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.147,0.110,0.169,0.044,0.000,0.007, ,114.52,122.56,119.48,0.00,0.00,0.00 ,,1230.77,99.45,1301.10,108.06,1084.25,110.55,8000.00,0.00,8000.00,20.07,8000.00,36.12,
0.169,0.139,0.183,0.007,0.000,0.000, ,115.67,121.74,120.80,0.00,0.00,0.00 ,,1387.06,99.27,1207.33,107.99,1158.49,110.51,8000.00,0.00,8000.00,20.15,8000.00,36.04,
0.117,0.103,0.169,0.007,0.000,0.000, ,116.82,123.98,119.11,0.00,0.00,0.00 ,,1353.85,99.34,1228.82,108.02,1193.65,110.40,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.132,0.110,0.139,0.022,0.000,0.000, ,116.05,122.56,121.18,0.00,0.00,0.00 ,,1238.58,99.19,1275.70,108.02,1213.19,110.33,8000.00,0.00,8000.00,20.07,8000.00,36.08,
0.147,0.110,0.169,0.015,0.000,0.015, ,117.39,124.59,120.80,0.00,0.00,0.00 ,,1203.42,99.34,1291.33,107.99,1305.01,110.26,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.147,0.132,0.176,0.029,0.000,0.000, ,116.82,123.77,121.18,0.00,0.00,0.00 ,,1240.54,99.23,1289.38,107.88,1476.92,110.18,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.132,0.110,0.198,0.000,0.000,0.000, ,118.16,125.40,121.74,0.00,0.00,0.00 ,,1596.09,99.16,1318.68,107.99,1473.02,110.15,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.183,0.125,0.183,0.022,0.000,0.000, ,117.20,123.57,122.87,0.00,0.00,0.00 ,,1807.08,98.90,1328.45,107.88,1467.16,110.00,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.125,0.103,0.147,0.000,0.000,0.000, ,118.73,126.21,121.55,0.00,0.00,0.00 ,,1746.52,98.83,1377.29,107.73,1422.22,110.22,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.176,0.103,0.176,0.007,0.000,0.000, ,118.35,124.38,124.37,0.00,0.00,0.00 ,,1555.07,98.90,1367.52,107.77,1426.13,110.07,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.125,0.059,0.125,0.000,0.000,0.007, ,119.69,126.41,123.81,0.00,0.00,0.00 ,,1226.86,98.68,1332.36,107.07,1361.66,108.86,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.286,0.278,0.256,0.022,0.007,0.000, ,118.73,124.18,125.31,0.00,0.00,0.00 ,,1178.02,98.28,1301.10,105.68,1389.01,107.36,8000.00,0.00,8000.00,20.04,8000.00,36.08,
0.176,0.198,0.176,0.000,0.000,0.000, ,121.41,128.24,125.69,0.00,0.00,0.00 ,,1047.13,98.46,1324.54,105.49,1396.83,106.78,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.264,0.264,0.315,0.029,0.000,0.000, ,121.22,124.38,122.30,0.00,0.00,0.00 ,,1004.15,98.35,1355.80,105.49,1283.52,106.85,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.205,0.234,0.572,0.059,0.022,0.044, ,120.84,130.07,122.68,0.00,0.00,0.00 ,,935.78,98.02,1295.24,105.24,1187.79,106.85,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.366,0.322,0.469,0.022,0.000,0.007, ,121.03,127.23,122.87,0.00,0.00,0.00 ,,1060.81,97.73,1312.82,104.95,1082.30,106.67,8000.00,0.00,8000.00,20.07,8000.00,36.12,
0.322,0.286,0.410,0.022,0.000,0.000, ,121.60,130.68,123.06,0.00,0.00,0.00 ,,1166.30,97.73,1269.84,104.76,1047.13,106.96,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.454,0.528,0.703,0.117,0.088,0.015, ,121.60,129.66,125.69,0.00,0.00,0.00 ,,1076.43,97.55,1205.37,104.47,1029.55,106.70,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.125,0.403,0.484,0.051,0.000,0.015, ,121.99,132.10,124.18,0.00,0.00,0.00 ,,943.59,96.89,1172.16,103.19,1033.46,103.99,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.418,0.410,0.550,0.073,0.000,0.066, ,122.18,130.68,125.50,0.00,0.00,0.00 ,,908.42,96.48,1148.72,102.34,1068.62,103.19,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.432,0.513,0.579,0.029,0.044,0.095, ,120.26,133.11,127.38,0.00,0.00,0.00 ,,918.19,95.79,1068.62,101.65,1080.34,103.63,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.425,0.528,0.586,0.081,0.000,0.059, ,122.37,131.69,127.57,0.00,0.00,0.00 ,,972.89,95.71,1070.57,101.61,1121.37,104.07,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.476,0.564,0.572,0.081,0.007,0.103, ,122.94,131.49,127.19,0.00,0.00,0.00 ,,894.75,95.68,1113.55,102.42,1172.16,104.84,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.454,0.593,0.520,0.081,0.029,0.088, ,123.33,131.69,127.57,0.00,0.00,0.00 ,,785.35,96.30,1047.13,103.26,1185.84,105.57,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.469,0.593,0.520,0.095,0.044,0.117, ,124.29,135.15,129.45,0.00,0.00,0.00 ,,738.46,96.45,992.43,103.92,1140.90,105.90,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.352,0.652,0.484,0.088,0.037,0.059, ,127.92,128.24,118.54,0.00,0.00,0.00 ,,793.16,96.45,986.57,104.51,1088.16,106.08,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.659,0.286,0.454,0.000,0.000,0.059, ,125.63,131.49,126.63,0.00,0.00,0.00 ,,857.63,97.33,941.64,105.57,1021.73,107.55,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.403,0.528,0.418,0.088,0.007,0.110, ,124.67,133.11,128.51,0.00,0.00,0.00 ,,818.56,97.47,914.29,105.49,984.62,107.44,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.286,0.359,0.374,0.125,0.022,0.088, ,125.24,133.72,128.88,0.00,0.00,0.00 ,,771.67,97.18,906.47,105.13,986.57,107.14,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.359,0.454,0.352,0.022,0.000,0.007, ,125.63,133.52,130.20,0.00,0.00,0.00 ,,742.37,97.44,898.66,105.68,1010.01,107.14,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.286,0.396,0.293,0.081,0.022,0.051, ,126.77,134.94,128.51,0.00,0.00,0.00 ,,734.55,97.66,898.66,106.34,963.13,107.51,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.293,0.374,0.315,0.051,0.007,0.037, ,126.58,135.96,130.20,0.00,0.00,0.00 ,,718.93,98.17,904.52,106.81,888.89,108.13,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.242,0.286,0.264,0.059,0.000,0.037, ,127.92,136.16,128.32,0.00,0.00,0.00 ,,691.58,98.64,881.07,107.33,853.72,109.23,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.242,0.271,0.242,0.029,0.000,0.000, ,126.77,133.93,131.52,0.00,0.00,0.00 ,,662.27,98.97,842.00,107.66,840.05,109.93,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.286,0.147,0.169,0.037,0.000,0.029, ,128.69,135.75,129.64,0.00,0.00,0.00 ,,670.09,98.35,851.77,106.30,847.86,108.75,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.388,0.198,0.176,0.037,0.015,0.000, ,128.50,135.15,130.58,0.00,0.00,0.00 ,,740.42,97.88,851.77,105.24,818.56,107.69,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.528,0.286,0.169,0.095,0.044,0.007, ,128.12,133.32,130.95,0.00,0.00,0.00 ,,775.58,97.47,832.23,104.84,804.88,107.33,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.593,0.029,0.176,0.081,0.000,0.000, ,129.65,134.74,131.14,0.00,0.00,0.00 ,,707.20,97.47,828.33,105.05,773.63,107.18,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.659,0.139,0.286,0.022,0.022,0.007, ,129.84,137.79,131.14,0.00,0.00,0.00 ,,673.99,97.40,810.74,104.91,746.28,107.14,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.454,0.242,0.293,0.000,0.000,0.000, ,130.80,136.16,131.14,0.00,0.00,0.00 ,,681.81,97.07,795.12,104.40,781.44,106.92,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.674,0.169,0.242,0.066,0.007,0.022, ,129.46,136.97,132.27,0.00,0.00,0.00 ,,779.49,97.07,840.05,104.65,791.21,107.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.469,0.271,0.059,0.000,0.015,0.000, ,130.99,138.39,132.27,0.00,0.00,0.00 ,,830.28,97.03,869.35,104.80,775.58,107.03,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.755,0.234,0.256,0.095,0.066,0.029, ,131.56,137.99,133.77,0.00,0.00,0.00 ,,822.47,97.36,828.33,105.05,816.61,107.18,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.586,0.154,0.205,0.088,0.000,0.029, ,132.71,138.60,132.83,0.00,0.00,0.00 ,,892.80,97.22,822.47,105.16,845.91,107.47,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.586,0.029,0.059,0.037,0.000,0.044, ,131.56,138.19,134.34,0.00,0.00,0.00 ,,886.94,97.36,883.03,105.60,920.15,107.55,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.454,0.139,0.242,0.007,0.000,0.007, ,132.52,139.82,135.65,0.00,0.00,0.00 ,,922.10,97.47,933.82,105.75,988.52,107.91,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.403,0.117,0.176,0.051,0.000,0.022, ,132.33,138.80,134.71,0.00,0.00,0.00 ,,888.89,97.66,961.17,105.82,992.43,108.06,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.366,0.139,0.198,0.037,0.000,0.000, ,132.71,139.82,135.46,0.00,0.00,0.00 ,,812.70,97.62,957.26,106.23,984.62,108.24,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.249,0.000,0.000,0.000,0.000,0.103, ,132.52,139.21,135.46,0.00,0.00,0.00 ,,752.14,97.88,927.96,106.41,947.50,108.64,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.286,0.132,0.198,0.022,0.000,0.022, ,133.48,140.63,136.59,0.00,0.00,0.00 ,,738.46,98.02,902.56,106.52,881.07,108.86,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.212,0.095,0.117,0.044,0.000,0.000, ,135.20,140.43,135.46,0.00,0.00,0.00 ,,752.14,98.46,931.87,107.00,857.63,109.41,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.183,0.117,0.169,0.029,0.000,0.037, ,134.05,141.85,137.72,0.00,0.00,0.00 ,,795.12,98.50,908.42,107.11,863.49,109.63,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.154,0.073,0.095,0.029,0.000,0.000, ,135.97,141.64,135.65,0.00,0.00,0.00 ,,834.19,98.61,867.40,107.18,916.24,109.63,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.125,0.073,0.154,0.059,0.000,0.037, ,134.43,142.05,137.91,0.00,0.00,0.00 ,,810.74,98.61,881.07,107.36,1019.78,109.71,8000.00,0.00,8000.00,20.18,8000.00,36.04,
0.147,0.081,0.117,0.037,0.000,0.000, ,136.54,141.44,137.16,0.00,0.00,0.00 ,,793.16,98.75,863.49,107.55,1080.34,109.85,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.103,0.044,0.132,0.037,0.000,0.000, ,135.20,143.47,137.35,0.00,0.00,0.00 ,,797.07,98.79,902.56,107.44,1144.81,109.85,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.125,0.051,0.117,0.000,0.000,0.000, ,137.31,144.49,136.78,0.00,0.00,0.00 ,,843.96,98.90,953.36,107.66,1170.21,109.85,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.117,0.081,0.125,0.044,0.000,0.015, ,135.78,142.66,138.47,0.00,0.00,0.00 ,,845.91,98.75,982.66,107.62,1144.81,109.82,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.125,0.044,0.110,0.015,0.000,0.000, ,138.46,146.11,136.78,0.00,0.00,0.00 ,,884.98,98.94,967.03,107.66,1080.34,109.89,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.139,0.066,0.117,0.015,0.000,0.000, ,136.54,143.67,138.47,0.00,0.00,0.00 ,,830.28,98.75,961.17,107.66,918.19,110.07,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.147,0.066,0.139,0.007,0.000,0.000, ,137.69,144.89,139.60,0.00,0.00,0.00 ,,830.28,98.94,926.01,107.62,830.28,110.15,8000.00,0.00,8000.00,20.11,8000.00,36.23,
0.103,0.044,0.088,0.015,0.000,0.015, ,138.26,145.71,138.10,0.00,0.00,0.00 ,,812.70,98.90,920.15,107.55,793.16,110.22,8000.00,0.00,8000.00,20.07,8000.00,36.04,
0.103,0.051,0.088,0.015,0.000,0.022, ,137.69,144.89,140.17,0.00,0.00,0.00 ,,830.28,98.94,996.34,107.55,779.49,110.18,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.125,0.066,0.139,0.029,0.000,0.000, ,138.46,145.30,138.85,0.00,0.00,0.00 ,,750.18,98.90,1070.57,107.51,765.81,110.26,8000.00,0.00,8000.00,20.07,8000.00,36.19,
0.117,0.051,0.117,0.029,0.000,0.007, ,137.50,144.89,142.05,0.00,0.00,0.00 ,,687.67,98.90,1127.23,107.36,752.14,110.22,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.110,0.073,0.088,0.000,0.000,0.000, ,139.41,144.89,139.41,0.00,0.00,0.00 ,,715.02,99.05,1244.44,107.44,720.88,110.26,8000.00,0.00,8000.00,20.22,8000.00,36.08,
0.125,0.059,0.088,0.007,0.000,0.007, ,138.07,146.31,141.67,0.00,0.00,0.00 ,,818.56,98.83,1353.85,107.29,701.34,110.29,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.095,0.073,0.088,0.022,0.000,0.000, ,140.18,145.91,140.35,0.00,0.00,0.00 ,,838.10,98.94,1535.53,107.07,679.85,110.29,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.117,0.059,0.088,0.000,0.000,0.000, ,140.56,149.56,141.29,0.00,0.00,0.00 ,,795.12,98.79,1797.31,106.85,650.55,110.33,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.095,0.066,0.139,0.000,0.000,0.000, ,139.80,148.14,143.93,0.00,0.00,0.00 ,,705.25,98.94,1918.44,106.81,644.69,110.33,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.088,0.051,0.103,0.015,0.000,0.000, ,140.56,149.77,142.61,0.00,0.00,0.00 ,,652.50,98.86,1961.42,106.63,629.06,110.33,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.095,0.066,0.139,0.022,0.000,0.000, ,140.18,148.75,145.43,0.00,0.00,0.00 ,,502.08,99.05,2047.37,106.45,629.06,110.40,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.132,0.073,0.139,0.015,0.000,0.000, ,140.18,149.56,145.05,0.00,0.00,0.00 ,,396.58,98.94,2061.05,106.52,640.78,110.26,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.073,0.051,0.132,0.000,0.000,0.000, ,141.52,150.17,144.30,0.00,0.00,0.00 ,,355.56,99.05,2039.56,106.48,658.36,110.29,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.088,0.059,0.147,0.000,0.000,0.000, ,141.71,149.97,144.30,0.00,0.00,0.00 ,,337.97,99.05,1973.14,106.48,679.85,110.26,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.103,0.066,0.117,0.029,0.000,0.000, ,141.71,149.97,145.05,0.00,0.00,0.00 ,,330.16,99.12,1926.25,106.59,703.30,110.29,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.095,0.081,0.103,0.022,0.000,0.007, ,142.09,150.38,144.49,0.00,0.00,0.00 ,,334.07,99.12,1883.27,106.56,752.14,110.15,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.095,0.066,0.125,0.000,0.000,0.000, ,142.09,152.41,146.18,0.00,0.00,0.00 ,,324.30,99.16,1904.76,106.59,791.21,110.26,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.088,0.088,0.088,0.022,0.000,0.000, ,142.67,151.59,144.87,0.00,0.00,0.00 ,,345.79,98.94,1965.32,106.45,834.19,110.04,8000.00,0.00,8000.00,20.26,8000.00,36.04,
0.095,0.051,0.117,0.029,0.000,0.000, ,142.67,153.22,147.31,0.00,0.00,0.00 ,,345.79,99.08,1982.91,106.56,847.86,110.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.088,0.073,0.147,0.066,0.000,0.007, ,143.24,153.22,145.05,0.00,0.00,0.00 ,,339.93,99.08,1969.23,106.37,836.14,109.93,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.117,0.073,0.117,0.007,0.000,0.000, ,143.63,152.81,147.50,0.00,0.00,0.00 ,,367.28,99.05,2008.30,106.52,808.79,110.11,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.095,0.066,0.139,0.022,0.000,0.000, ,143.63,153.22,145.99,0.00,0.00,0.00 ,,367.28,98.94,2084.49,106.37,775.58,110.04,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.095,0.073,0.125,0.007,0.000,0.000, ,144.20,153.02,148.06,0.00,0.00,0.00 ,,357.51,98.97,2189.99,106.26,808.79,110.07,8000.00,0.00,8000.00,20.15,8000.00,36.30,
0.147,0.088,0.169,0.051,0.007,0.007, ,144.20,154.03,147.69,0.00,0.00,0.00 ,,379.00,99.05,2309.16,106.23,843.96,110.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.103,0.073,0.117,0.029,0.000,0.000, ,144.97,153.22,148.25,0.00,0.00,0.00 ,,379.00,98.97,2391.21,106.23,867.40,110.07,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.161,0.081,0.117,0.029,0.000,0.000, ,144.78,153.02,146.37,0.00,0.00,0.00 ,,379.00,98.86,2438.10,106.01,879.12,109.93,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.117,0.066,0.117,0.022,0.000,0.000, ,143.24,150.17,149.75,0.00,0.00,0.00 ,,384.86,98.97,2576.80,105.97,871.31,109.89,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.132,0.081,0.117,0.015,0.000,0.007, ,145.93,154.03,146.75,0.00,0.00,0.00 ,,396.58,98.97,2541.64,105.93,857.63,109.93,8000.00,0.00,8000.00,20.04,8000.00,36.23,
0.095,0.073,0.125,0.007,0.000,0.000, ,144.78,151.80,149.75,0.00,0.00,0.00 ,,402.44,98.90,2373.63,105.93,812.70,109.96,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.139,0.081,0.132,0.022,0.000,0.007, ,146.69,154.44,147.87,0.00,0.00,0.00 ,,402.44,99.05,2260.32,106.08,795.12,109.89,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.088,0.081,0.154,0.029,0.000,0.000, ,145.93,153.02,149.19,0.00,0.00,0.00 ,,420.02,98.86,2129.43,106.23,771.67,110.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.095,0.066,0.117,0.000,0.000,0.000, ,147.84,156.27,148.25,0.00,0.00,0.00 ,,435.65,98.90,1994.63,106.19,775.58,110.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.147,0.088,0.154,0.044,0.000,0.000, ,148.22,155.45,149.57,0.00,0.00,0.00 ,,468.86,98.83,1949.69,106.37,761.90,110.11,8000.00,0.00,8000.00,20.22,8000.00,36.04,
0.095,0.066,0.117,0.029,0.000,0.007, ,148.41,157.28,149.00,0.00,0.00,0.00 ,,488.40,98.90,1906.72,106.34,756.04,110.04,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.147,0.073,0.169,0.007,0.000,0.000, ,148.22,156.47,149.57,0.00,0.00,0.00 ,,513.80,98.64,1924.30,106.30,761.90,110.04,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.103,0.073,0.117,0.000,0.000,0.000, ,148.22,157.28,151.26,0.00,0.00,0.00 ,,548.96,98.79,1996.58,106.30,748.23,109.96,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.161,0.073,0.169,0.022,0.000,0.007, ,149.18,157.89,149.94,0.00,0.00,0.00 ,,554.82,98.68,1977.05,106.30,744.32,109.93,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.103,0.066,0.132,0.022,0.000,0.007, ,149.37,157.89,150.13,0.00,0.00,0.00 ,,611.48,98.64,1896.95,106.26,738.46,110.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.125,0.051,0.169,0.015,0.000,0.000, ,148.80,158.91,151.82,0.00,0.00,0.00 ,,638.83,98.68,1871.55,106.34,742.37,110.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.132,0.081,0.125,0.022,0.000,0.000, ,148.99,156.87,152.01,0.00,0.00,0.00 ,,703.30,98.64,1887.18,106.34,734.55,110.07,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.125,0.059,0.169,0.022,0.000,0.007, ,149.76,160.73,151.63,0.00,0.00,0.00 ,,773.63,98.46,1855.92,106.26,711.11,109.96,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.125,0.081,0.139,0.000,0.000,0.000, ,149.37,158.30,152.57,0.00,0.00,0.00 ,,800.98,98.50,1885.23,106.30,709.16,110.00,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.117,0.051,0.117,0.022,0.000,0.000, ,149.76,161.14,151.26,0.00,0.00,0.00 ,,845.91,98.35,1945.79,106.23,716.97,109.93,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.095,0.073,0.117,0.007,0.000,0.000, ,151.29,160.12,152.20,0.00,0.00,0.00 ,,890.84,98.46,1998.53,106.30,748.23,109.93,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.154,0.081,0.110,0.037,0.000,0.000, ,150.71,161.34,152.20,0.00,0.00,0.00 ,,947.50,98.35,2023.93,106.08,791.21,109.93,8000.00,0.00,8000.00,20.22,8000.00,36.01,
0.117,0.073,0.139,0.007,0.000,0.000, ,151.67,160.12,153.51,0.00,0.00,0.00 ,,890.84,98.35,1988.77,106.26,832.23,109.82,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.125,0.103,0.191,0.044,0.000,0.007, ,151.67,161.55,152.76,0.00,0.00,0.00 ,,861.54,98.28,1945.79,106.15,875.21,109.74,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.139,0.081,0.176,0.029,0.000,0.000, ,151.29,159.51,154.27,0.00,0.00,0.00 ,,863.49,98.46,1961.42,106.19,924.05,109.71,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.132,0.117,0.147,0.007,0.000,0.000, ,151.67,159.72,153.51,0.00,0.00,0.00 ,,883.03,98.28,1977.05,106.23,982.66,109.82,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.125,0.066,0.117,0.000,0.000,0.000, ,151.86,160.12,154.27,0.00,0.00,0.00 ,,863.49,98.35,1877.41,106.30,1039.32,109.67,8000.00,0.00,8000.00,20.11,8000.00,36.23,
0.132,0.073,0.154,0.037,0.000,0.000, ,151.67,159.72,156.15,0.00,0.00,0.00 ,,838.10,98.35,1795.36,106.23,1099.88,109.56,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.095,0.066,0.154,0.000,0.000,0.000, ,152.44,160.94,155.96,0.00,0.00,0.00 ,,853.72,98.28,1799.27,106.34,1127.23,109.49,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.147,0.081,0.154,0.015,0.000,0.000, ,152.24,160.73,155.39,0.00,0.00,0.00 ,,845.91,98.46,1721.12,106.41,1150.67,109.49,8000.00,0.00,8000.00,20.04,8000.00,36.12,
0.095,0.066,0.154,0.029,0.000,0.007, ,153.39,161.95,155.21,0.00,0.00,0.00 ,,828.33,98.32,1674.24,106.37,1174.11,109.49,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.125,0.081,0.176,0.022,0.000,0.000, ,152.44,161.14,157.09,0.00,0.00,0.00 ,,834.19,98.35,1660.56,106.41,1224.91,109.38,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.081,0.073,0.139,0.000,0.000,0.000, ,155.50,163.37,154.45,0.00,0.00,0.00 ,,828.33,98.24,1664.47,106.48,1271.79,109.38,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.132,0.081,0.154,0.000,0.000,0.000, ,154.16,163.17,156.90,0.00,0.00,0.00 ,,820.51,98.46,1633.21,106.37,1373.38,109.23,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.095,0.132,0.044,0.000,0.000, ,155.88,163.98,154.64,0.00,0.00,0.00 ,,810.74,98.28,1660.56,106.45,1433.94,109.19,8000.00,0.00,8000.00,20.22,8000.00,36.01,
0.117,0.073,0.169,0.000,0.000,0.000, ,154.35,164.79,158.21,0.00,0.00,0.00 ,,810.74,98.35,1689.87,106.52,1519.90,109.08,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.117,0.081,0.132,0.037,0.000,0.022, ,156.46,166.62,155.96,0.00,0.00,0.00 ,,797.07,98.28,1709.40,106.34,1570.70,109.08,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.125,0.088,0.169,0.015,0.000,0.000, ,154.93,165.00,158.21,0.00,0.00,0.00 ,,783.39,98.32,1795.36,106.30,1617.58,109.05,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.117,0.095,0.169,0.007,0.000,0.000, ,155.50,166.22,156.52,0.00,0.00,0.00 ,,758.00,98.24,1857.88,106.34,1656.65,108.90,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.132,0.095,0.169,0.000,0.000,0.000, ,154.54,164.39,158.97,0.00,0.00,0.00 ,,754.09,98.32,1857.88,106.15,1725.03,108.90,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.154,0.110,0.176,0.037,0.000,0.000, ,155.69,165.61,157.65,0.00,0.00,0.00 ,,726.74,98.28,1922.34,106.26,1785.59,108.75,8000.00,0.00,8000.00,20.07,8000.00,36.08,
0.147,0.103,0.169,0.015,0.000,0.000, ,155.31,165.40,158.40,0.00,0.00,0.00 ,,726.74,98.32,2018.07,106.15,1826.62,108.94,8000.00,0.00,8000.00,20.26,8000.00,36.08,
0.147,0.095,0.176,0.000,0.000,0.000, ,156.07,165.61,157.27,0.00,0.00,0.00 ,,703.30,98.28,2039.56,105.93,1879.37,108.68,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.132,0.088,0.169,0.000,0.000,0.000, ,156.46,166.01,158.59,0.00,0.00,0.00 ,,685.71,98.35,2027.84,105.93,1949.69,108.64,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.073,0.059,0.169,0.059,0.000,0.000, ,157.22,165.81,156.52,0.00,0.00,0.00 ,,662.27,98.24,2117.70,105.97,2002.44,108.53,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.132,0.081,0.132,0.007,0.000,0.000, ,157.22,167.64,157.65,0.00,0.00,0.00 ,,656.41,98.35,2158.73,105.86,1996.58,108.50,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.095,0.117,0.198,0.051,0.000,0.000, ,157.42,167.23,156.71,0.00,0.00,0.00 ,,654.46,98.21,2092.31,105.86,1973.14,108.57,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.132,0.088,0.154,0.029,0.000,0.000, ,157.42,167.43,158.97,0.00,0.00,0.00 ,,646.64,98.42,2105.98,106.01,1949.69,108.57,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.154,0.110,0.176,0.022,0.022,0.000, ,157.42,165.61,157.46,0.00,0.00,0.00 ,,625.15,98.35,2121.61,105.82,1928.21,108.61,8000.00,0.00,8000.00,20.07,8000.00,36.08,
0.139,0.103,0.183,0.037,0.000,0.000, ,158.37,168.04,159.15,0.00,0.00,0.00 ,,629.06,98.28,2131.38,105.86,1891.09,108.64,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.183,0.117,0.147,0.000,0.000,0.000, ,159.71,167.64,157.09,0.00,0.00,0.00 ,,646.64,98.28,2207.57,105.82,1842.25,108.53,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.147,0.088,0.169,0.000,0.000,0.000, ,158.56,166.62,159.15,0.00,0.00,0.00 ,,670.09,98.32,2221.25,105.82,1781.68,108.50,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.169,0.103,0.132,0.007,0.000,0.000, ,160.10,167.43,157.65,0.00,0.00,0.00 ,,668.13,98.32,2229.06,105.68,1707.45,108.64,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.132,0.088,0.154,0.007,0.000,0.000, ,159.14,167.23,159.15,0.00,0.00,0.00 ,,681.81,98.13,2231.01,105.71,1627.35,108.72,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.176,0.125,0.176,0.007,0.000,0.000, ,160.48,167.23,159.15,0.00,0.00,0.00 ,,691.58,98.24,2154.82,105.53,1560.93,108.57,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.139,0.095,0.169,0.007,0.000,0.000, ,158.76,166.42,159.15,0.00,0.00,0.00 ,,703.30,97.91,2147.01,105.49,1508.18,108.61,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.073,0.081,0.161,0.022,0.022,0.022, ,161.44,170.68,158.40,0.00,0.00,0.00 ,,683.76,98.02,2279.85,105.38,1471.06,108.50,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.132,0.095,0.154,0.000,0.000,0.000, ,160.86,168.45,158.97,0.00,0.00,0.00 ,,675.95,97.88,2356.04,105.24,1445.67,108.61,8000.00,0.00,8000.00,20.15,8000.00,36.01,
0.066,0.081,0.147,0.007,0.000,0.000, ,162.01,171.50,158.40,0.00,0.00,0.00 ,,673.99,97.95,2367.77,105.05,1424.18,108.50,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.139,0.103,0.176,0.037,0.000,0.000, ,161.44,169.06,159.15,0.00,0.00,0.00 ,,650.55,97.77,2420.51,105.16,1422.22,108.57,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.095,0.095,0.117,0.022,0.007,0.022, ,161.44,170.89,159.15,0.00,0.00,0.00 ,,640.78,97.88,2467.40,105.13,1418.32,108.46,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.132,0.095,0.198,0.000,0.000,0.000, ,162.59,170.89,159.15,0.00,0.00,0.00 ,,605.62,97.77,2459.58,104.95,1412.45,108.46,8000.00,0.00,8000.00,20.07,8000.00,36.08,
0.125,0.095,0.117,0.000,0.000,0.000, ,161.44,170.07,159.15,0.00,0.00,0.00 ,,619.29,97.91,2508.42,105.05,1389.01,108.50,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.147,0.095,0.183,0.022,0.000,0.000, ,161.44,170.28,159.15,0.00,0.00,0.00 ,,599.76,97.80,2504.52,105.05,1340.17,108.50,8000.00,0.00,8000.00,20.07,8000.00,36.12,
0.147,0.103,0.147,0.029,0.000,0.000, ,161.44,169.06,159.15,0.00,0.00,0.00 ,,574.36,97.88,2529.91,104.91,1297.19,108.64,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.132,0.095,0.176,0.000,0.000,0.000, ,162.59,170.07,158.78,0.00,0.00,0.00 ,,570.45,97.66,2555.31,104.95,1252.26,108.57,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.154,0.103,0.169,0.000,0.000,0.007, ,161.82,171.29,159.15,0.00,0.00,0.00 ,,578.27,97.91,2545.54,104.98,1205.37,108.64,8000.00,0.00,8000.00,20.11,8000.00,36.19,
0.169,0.103,0.176,0.015,0.000,0.000, ,162.20,170.68,158.97,0.00,0.00,0.00 ,,568.50,97.88,2520.15,104.80,1174.11,108.64,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.117,0.088,0.161,0.029,0.000,0.007, ,162.59,170.68,159.15,0.00,0.00,0.00 ,,556.78,97.91,2510.38,105.02,1168.25,108.68,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.125,0.073,0.125,0.022,0.000,0.000, ,162.01,170.07,159.15,0.00,0.00,0.00 ,,562.64,97.95,2477.17,105.13,1129.18,108.83,8000.00,0.00,8000.00,20.11,8000.00,36.12,
0.088,0.066,0.169,0.037,0.000,0.000, ,163.93,171.90,158.78,0.00,0.00,0.00 ,,574.36,98.06,2490.84,105.27,1121.37,108.94,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.117,0.073,0.117,0.037,0.000,0.000, ,162.97,170.48,159.15,0.00,0.00,0.00 ,,574.36,98.02,2522.10,105.24,1103.79,109.05,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.103,0.088,0.169,0.051,0.007,0.000, ,163.35,170.89,159.15,0.00,0.00,0.00 ,,558.73,98.24,2502.56,105.35,1105.74,109.23,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.103,0.110,0.154,0.073,0.015,0.000, ,162.78,170.28,159.15,0.00,0.00,0.00 ,,548.96,98.06,2463.49,105.49,1115.51,109.23,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.154,0.088,0.183,0.000,0.000,0.000, ,163.73,171.50,159.15,0.00,0.00,0.00 ,,576.31,98.21,2418.56,105.42,1115.51,109.19,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.161,0.125,0.139,0.000,0.000,0.000, ,163.73,170.07,159.15,0.00,0.00,0.00 ,,582.17,98.06,2332.60,105.53,1158.49,109.19,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.132,0.088,0.169,0.007,0.000,0.000, ,164.50,171.70,159.15,0.00,0.00,0.00 ,,576.31,98.21,2334.55,105.42,1195.60,109.12,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.161,0.110,0.154,0.015,0.000,0.000, ,164.31,170.68,159.15,0.00,0.00,0.00 ,,578.27,98.32,2289.62,105.57,1213.19,109.12,8000.00,0.00,8000.00,20.07,8000.00,36.12,
0.117,0.088,0.169,0.000,0.000,0.000, ,164.50,170.48,159.15,0.00,0.00,0.00 ,,605.62,98.10,2234.92,105.64,1195.60,109.16,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.161,0.117,0.183,0.022,0.000,0.007, ,164.12,170.07,159.15,0.00,0.00,0.00 ,,605.62,98.17,2211.48,105.57,1203.42,109.08,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.117,0.073,0.103,0.037,0.000,0.000, ,165.27,171.50,158.78,0.00,0.00,0.00 ,,586.08,98.10,2270.09,105.49,1199.51,109.19,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.139,0.095,0.183,0.022,0.000,0.000, ,164.50,170.89,159.15,0.00,0.00,0.00 ,,593.89,98.17,2344.32,105.49,1205.37,109.16,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.139,0.103,0.147,0.000,0.000,0.000, ,165.08,171.29,159.15,0.00,0.00,0.00 ,,582.17,98.10,2318.93,105.49,1221.00,109.12,8000.00,0.00,8000.00,20.15,8000.00,36.08,
0.125,0.073,0.169,0.029,0.000,0.000, ,165.08,171.90,159.15,0.00,0.00,0.00 ,,554.82,98.17,2313.06,105.42,1234.68,108.97,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.147,0.103,0.147,0.037,0.000,0.000, ,165.65,172.31,158.97,0.00,0.00,0.00 ,,548.96,98.13,2293.53,105.38,1244.44,109.01,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.117,0.081,0.169,0.022,0.000,0.000, ,164.88,171.29,159.15,0.00,0.00,0.00 ,,558.73,98.10,2262.27,105.60,1238.58,109.05,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.110,0.073,0.169,0.037,0.000,0.000, ,166.03,172.71,159.15,0.00,0.00,0.00 ,,552.87,98.17,2201.71,105.64,1250.31,109.01,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.169,0.117,0.176,0.000,0.000,0.000, ,164.88,169.67,159.15,0.00,0.00,0.00 ,,570.45,98.17,2195.85,105.60,1287.42,109.05,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.139,0.095,0.147,0.000,0.029,0.000, ,165.65,172.71,159.15,0.00,0.00,0.00 ,,552.87,98.06,2160.68,105.64,1365.57,108.86,8000.00,0.00,8000.00,20.07,8000.00,36.04,
0.169,0.117,0.169,0.029,0.000,0.000, ,165.27,170.48,159.15,0.00,0.00,0.00 ,,558.73,98.13,2029.79,105.68,1367.52,109.01,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.169,0.117,0.176,0.000,0.000,0.000, ,165.08,171.50,159.15,0.00,0.00,0.00 ,,576.31,98.06,2074.73,105.68,1320.63,108.90,8000.00,0.00,8000.00,20.22,8000.00,36.01,
0.139,0.088,0.183,0.000,0.000,0.000, ,166.22,170.89,159.15,0.00,0.00,0.00 ,,543.10,98.10,2090.35,105.60,1324.54,108.86,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.154,0.110,0.147,0.000,0.000,0.000, ,165.08,171.50,159.15,0.00,0.00,0.00 ,,545.05,97.99,2055.19,105.53,1303.05,108.86,8000.00,0.00,8000.00,20.26,8000.00,36.08,
0.147,0.095,0.169,0.022,0.000,0.007, ,166.42,172.71,159.15,0.00,0.00,0.00 ,,543.10,98.21,2141.15,105.64,1267.89,108.86,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.154,0.103,0.154,0.029,0.000,0.015, ,164.50,170.68,159.15,0.00,0.00,0.00 ,,558.73,98.06,2170.45,105.57,1242.49,108.97,8000.00,0.00,8000.00,20.15,8000.00,36.04,
0.154,0.103,0.154,0.015,0.000,0.000, ,165.65,171.70,159.15,0.00,0.00,0.00 ,,595.85,98.02,2189.99,105.53,1242.49,108.97,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.059,0.139,0.029,0.007,0.000, ,166.03,171.90,158.78,0.00,0.00,0.00 ,,631.01,98.02,2234.92,105.42,1217.09,109.08,8000.00,0.00,8000.00,20.11,8000.00,36.08,
0.081,0.095,0.154,0.015,0.000,0.000, ,165.65,172.31,159.15,0.00,0.00,0.00 ,,672.04,98.02,2193.89,105.57,1221.00,109.12,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.132,0.103,0.198,0.015,0.000,0.007, ,166.61,173.12,159.15,0.00,0.00,0.00 ,,699.39,97.95,2141.15,105.49,1219.05,108.94,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.176,0.117,0.154,0.000,0.000,0.000, ,165.08,172.51,159.15,0.00,0.00,0.00 ,,724.79,97.91,2137.24,105.53,1217.09,109.05,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.154,0.088,0.147,0.015,0.000,0.015, ,166.42,172.71,159.15,0.00,0.00,0.00 ,,736.51,97.88,2172.41,105.60,1219.05,108.94,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.161,0.103,0.154,0.000,0.000,0.000, ,165.08,172.11,159.15,0.00,0.00,0.00 ,,754.09,97.91,2193.89,105.49,1193.65,109.08,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.161,0.095,0.139,0.022,0.000,0.000, ,165.84,171.70,159.15,0.00,0.00,0.00 ,,820.51,97.95,2236.87,105.42,1197.56,108.94,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.176,0.117,0.154,0.000,0.000,0.007, ,165.27,172.31,159.15,0.00,0.00,0.00 ,,877.17,97.66,2322.83,105.49,1207.33,108.97,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.139,0.095,0.147,0.037,0.000,0.000, ,165.65,172.11,158.78,0.00,0.00,0.00 ,,970.94,97.77,2387.30,105.35,1215.14,108.94,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.139,0.110,0.169,0.007,0.000,0.000, ,164.88,170.68,159.15,0.00,0.00,0.00 ,,1068.62,97.66,2418.56,105.27,1215.14,109.05,8000.00,0.00,8000.00,20.22,8000.00,36.04,
0.139,0.103,0.147,0.022,0.000,0.000, ,165.65,171.90,159.15,0.00,0.00,0.00 ,,1125.27,97.69,2422.47,105.27,1234.68,108.97,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.125,0.095,0.169,0.029,0.000,0.007, ,165.65,171.90,158.97,0.00,0.00,0.00 ,,1088.16,97.55,2397.07,105.24,1240.54,108.94,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.132,0.095,0.125,0.015,0.000,0.000, ,165.46,172.71,158.03,0.00,0.00,0.00 ,,1002.20,97.62,2422.47,105.13,1236.63,108.97,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.132,0.081,0.176,0.022,0.000,0.000, ,165.65,171.90,159.15,0.00,0.00,0.00 ,,931.87,97.55,2477.17,105.27,1226.86,108.94,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.110,0.081,0.154,0.007,0.000,0.000, ,166.42,173.53,158.21,0.00,0.00,0.00 ,,845.91,97.77,2455.68,105.24,1207.33,109.01,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.132,0.088,0.176,0.007,0.000,0.000, ,165.08,172.31,159.15,0.00,0.00,0.00 ,,777.53,97.69,2438.10,105.16,1199.51,108.90,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.147,0.103,0.132,0.037,0.000,0.000, ,165.27,171.70,159.15,0.00,0.00,0.00 ,,732.60,97.73,2473.26,105.24,1215.14,109.05,8000.00,0.00,8000.00,20.07,8000.00,36.15,
0.125,0.088,0.169,0.059,0.037,0.029, ,165.46,172.92,159.15,0.00,0.00,0.00 ,,732.60,97.88,2490.84,105.09,1162.39,108.94,8000.00,0.00,8000.00,20.22,8000.00,36.04,
0.132,0.095,0.117,0.000,0.000,0.000, ,165.08,171.09,158.78,0.00,0.00,0.00 ,,718.93,97.80,2484.98,104.95,1125.27,108.90,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.139,0.095,0.183,0.022,0.000,0.000, ,164.69,171.50,159.15,0.00,0.00,0.00 ,,703.30,97.62,2473.26,105.09,1148.72,108.90,8000.00,0.00,8000.00,20.22,8000.00,36.08,
0.125,0.088,0.132,0.037,0.000,0.000, ,165.65,171.09,157.27,0.00,0.00,0.00 ,,685.71,97.77,2383.39,105.24,1189.74,108.90,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.191,0.125,0.161,0.000,0.000,0.000, ,164.31,169.87,158.59,0.00,0.00,0.00 ,,662.27,97.77,2445.91,104.98,1234.68,108.86,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.147,0.088,0.125,0.015,0.000,0.000, ,164.88,170.07,157.65,0.00,0.00,0.00 ,,636.87,97.95,2504.52,105.20,1318.68,108.68,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.147,0.081,0.169,0.029,0.000,0.000, ,164.50,170.48,158.03,0.00,0.00,0.00 ,,648.60,97.73,2537.73,105.09,1363.61,108.72,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.139,0.088,0.132,0.051,0.000,0.000, ,164.50,170.07,158.21,0.00,0.00,0.00 ,,640.78,97.80,2549.45,104.98,1392.92,108.75,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.125,0.073,0.139,0.037,0.000,0.000, ,164.69,170.68,156.52,0.00,0.00,0.00 ,,644.69,97.88,2504.52,105.09,1447.62,108.64,8000.00,0.00,8000.00,20.07,8000.00,36.12,
0.110,0.073,0.117,0.000,0.000,0.000, ,163.93,170.07,158.03,0.00,0.00,0.00 ,,654.46,97.73,2504.52,104.98,1490.60,108.57,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.176,0.125,0.176,0.059,0.000,0.000, ,163.93,169.87,158.40,0.00,0.00,0.00 ,,650.55,97.88,2453.72,104.95,1531.62,108.53,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.125,0.073,0.147,0.007,0.000,0.000, ,163.73,170.28,157.27,0.00,0.00,0.00 ,,656.41,97.73,2475.21,104.98,1566.79,108.50,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.147,0.117,0.183,0.022,0.000,0.000, ,163.54,169.47,158.59,0.00,0.00,0.00 ,,638.83,97.77,2420.51,105.09,1584.37,108.35,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.147,0.088,0.147,0.000,0.000,0.000, ,163.93,168.65,158.03,0.00,0.00,0.00 ,,631.01,97.88,2356.04,105.09,1582.42,108.50,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.169,0.117,0.183,0.000,0.000,0.000, ,163.16,169.47,158.40,0.00,0.00,0.00 ,,629.06,97.84,2305.25,105.16,1557.02,108.42,8000.00,0.00,8000.00,20.22,8000.00,36.19,
