SAP ID,109003040913,
0.117,0.073,0.132,0.000,0.000,0.000, ,164.69,169.06,156.33,0.00,0.00,0.00 ,,646.64,97.77,2229.06,105.27,1508.18,108.61,8000.00,0.00,8000.00,20.07,8000.00,36.15,
0.154,0.103,0.154,0.066,0.000,0.015, ,162.78,169.06,157.27,0.00,0.00,0.00 ,,638.83,97.77,2145.05,105.20,1492.55,108.53,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.147,0.095,0.139,0.000,0.000,0.000, ,164.50,168.65,155.77,0.00,0.00,0.00 ,,634.92,97.77,2117.70,105.27,1508.18,108.46,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.147,0.095,0.154,0.000,0.000,0.000, ,162.78,168.65,157.46,0.00,0.00,0.00 ,,623.20,97.77,2246.64,105.16,1531.62,108.50,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.139,0.095,0.147,0.044,0.000,0.000, ,164.31,168.86,154.64,0.00,0.00,0.00 ,,588.03,97.66,2252.50,105.24,1543.35,108.42,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.132,0.095,0.154,0.007,0.000,0.000, ,162.78,169.06,157.09,0.00,0.00,0.00 ,,584.13,97.99,2156.78,105.16,1576.56,108.57,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.059,0.066,0.161,0.007,0.000,0.000, ,163.54,171.50,154.27,0.00,0.00,0.00 ,,548.96,97.77,2109.89,105.38,1603.91,108.39,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.132,0.095,0.139,0.000,0.000,0.000, ,162.59,167.84,157.09,0.00,0.00,0.00 ,,547.01,97.88,2105.98,105.31,1570.70,108.46,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.059,0.073,0.161,0.022,0.022,0.007, ,162.59,170.89,154.64,0.00,0.00,0.00 ,,541.15,97.62,2014.16,105.16,1514.04,108.39,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.139,0.088,0.125,0.051,0.037,0.271, ,162.59,167.64,156.33,0.00,0.00,0.00 ,,523.57,97.80,1922.34,105.49,1420.27,108.50,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.088,0.081,0.169,0.073,0.073,0.432, ,162.01,169.67,154.83,0.00,0.00,0.00 ,,509.89,97.77,1965.32,105.42,1330.40,108.64,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.132,0.088,0.132,0.037,0.095,0.564, ,161.82,166.42,157.09,0.00,0.00,0.00 ,,515.75,97.77,1969.23,105.35,1271.79,108.61,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.191,0.117,0.147,0.051,0.103,0.601, ,161.44,167.23,155.02,0.00,0.00,0.00 ,,500.12,97.73,2082.54,105.27,1199.51,108.68,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.125,0.081,0.154,0.015,0.066,0.564, ,161.63,166.62,156.15,0.00,0.00,0.00 ,,488.40,97.77,2256.41,105.31,1152.63,108.75,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.191,0.117,0.147,0.081,0.088,0.572, ,160.67,166.22,155.21,0.00,0.00,0.00 ,,486.45,97.66,2334.55,105.05,1088.16,108.72,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.117,0.081,0.169,0.044,0.073,0.542, ,162.59,167.43,154.27,0.00,0.00,0.00 ,,490.35,97.88,2344.32,105.02,1006.11,108.86,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.198,0.125,0.154,0.029,0.073,0.454, ,159.90,165.61,156.15,0.00,0.00,0.00 ,,498.17,97.69,2393.16,105.09,927.96,108.94,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.132,0.081,0.117,0.073,0.073,0.447, ,161.63,166.62,153.33,0.00,0.00,0.00 ,,521.61,97.77,2461.54,104.98,838.10,109.12,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.103,0.073,0.088,0.081,0.095,0.432, ,161.25,166.42,153.33,0.00,0.00,0.00 ,,529.43,97.55,2479.12,104.95,773.63,109.12,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.125,0.081,0.154,0.088,0.059,0.352, ,161.25,167.03,154.64,0.00,0.00,0.00 ,,527.47,97.80,2483.03,104.84,724.79,109.23,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.125,0.103,0.169,0.117,0.037,0.271, ,160.86,166.22,152.95,0.00,0.00,0.00 ,,533.33,97.73,2467.40,104.91,689.62,109.19,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.125,0.088,0.117,0.037,0.044,0.249, ,160.67,166.42,152.57,0.00,0.00,0.00 ,,552.87,97.69,2483.03,104.95,656.41,109.30,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.117,0.095,0.176,0.081,0.051,0.227, ,160.48,165.61,154.27,0.00,0.00,0.00 ,,556.78,97.73,2510.38,104.98,621.25,109.30,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.139,0.095,0.139,0.015,0.029,0.191, ,159.90,165.20,154.27,0.00,0.00,0.00 ,,552.87,97.69,2420.51,104.98,605.62,109.30,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.110,0.073,0.132,0.073,0.044,0.169, ,160.48,165.20,151.63,0.00,0.00,0.00 ,,548.96,97.77,2326.74,104.80,576.31,109.34,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.147,0.095,0.132,0.088,0.037,0.132, ,159.14,163.17,154.08,0.00,0.00,0.00 ,,521.61,97.62,2342.37,104.95,570.45,109.41,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.132,0.081,0.132,0.000,0.022,0.117, ,159.14,163.37,151.63,0.00,0.00,0.00 ,,507.94,97.55,2412.70,104.73,584.13,109.19,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.139,0.088,0.139,0.073,0.037,0.103, ,158.95,162.56,153.51,0.00,0.00,0.00 ,,513.80,97.47,2434.19,104.47,593.89,109.05,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.132,0.081,0.117,0.051,0.000,0.059, ,159.14,162.97,150.88,0.00,0.00,0.00 ,,535.29,97.44,2473.26,104.62,586.08,109.08,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.132,0.088,0.139,0.044,0.015,0.073, ,158.56,161.75,152.76,0.00,0.00,0.00 ,,521.61,97.36,2459.58,104.51,597.80,108.90,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.117,0.081,0.132,0.022,0.000,0.029, ,159.90,163.17,149.57,0.00,0.00,0.00 ,,545.05,97.40,2461.54,104.40,605.62,108.86,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.117,0.066,0.117,0.007,0.015,0.044, ,159.14,161.75,149.94,0.00,0.00,0.00 ,,543.10,97.18,2516.24,104.36,611.48,108.83,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.139,0.081,0.139,0.081,0.000,0.022, ,158.76,161.75,151.07,0.00,0.00,0.00 ,,533.33,97.33,2584.62,104.54,586.08,108.83,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.125,0.081,0.139,0.051,0.015,0.029, ,157.80,160.94,150.51,0.00,0.00,0.00 ,,529.43,97.29,2604.15,104.21,568.50,108.83,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.117,0.073,0.103,0.022,0.000,0.015, ,158.76,161.55,148.63,0.00,0.00,0.00 ,,509.89,97.29,2610.01,104.40,562.64,108.83,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.073,0.139,0.037,0.015,0.029, ,156.84,160.73,150.13,0.00,0.00,0.00 ,,515.75,97.25,2598.29,104.32,547.01,108.75,8000.00,0.00,8000.00,20.22,8000.00,36.08,
0.132,0.073,0.154,0.037,0.000,0.007, ,157.80,160.73,149.75,0.00,0.00,0.00 ,,494.26,97.36,2631.50,104.10,535.29,108.83,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.154,0.103,0.147,0.022,0.000,0.000, ,156.46,158.30,148.63,0.00,0.00,0.00 ,,509.89,97.25,2623.69,104.18,519.66,108.79,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.125,0.073,0.154,0.022,0.000,0.000, ,157.61,160.73,148.25,0.00,0.00,0.00 ,,509.89,97.29,2543.59,104.40,537.24,108.72,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.154,0.103,0.169,0.000,0.000,0.007, ,155.88,157.48,149.19,0.00,0.00,0.00 ,,529.43,97.36,2410.74,104.32,527.47,108.79,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.132,0.081,0.117,0.000,0.000,0.000, ,156.46,158.50,148.63,0.00,0.00,0.00 ,,554.82,97.29,2408.79,104.51,529.43,109.05,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.147,0.088,0.169,0.022,0.000,0.007, ,157.03,158.70,147.69,0.00,0.00,0.00 ,,580.22,97.33,2400.98,104.69,541.15,108.94,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.073,0.051,0.132,0.022,0.000,0.000, ,157.22,160.73,147.69,0.00,0.00,0.00 ,,601.71,97.47,2328.69,104.73,515.75,109.27,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.095,0.154,0.044,0.000,0.000, ,156.46,158.50,148.63,0.00,0.00,0.00 ,,625.15,97.47,2250.55,104.91,507.94,109.12,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.095,0.059,0.088,0.029,0.000,0.000, ,156.46,159.51,147.31,0.00,0.00,0.00 ,,619.29,97.51,2295.48,105.05,498.17,109.52,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.161,0.110,0.147,0.051,0.007,0.015, ,155.88,158.91,148.06,0.00,0.00,0.00 ,,634.92,97.51,2270.09,104.95,525.52,109.34,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.073,0.051,0.110,0.007,0.000,0.000, ,155.50,159.51,147.31,0.00,0.00,0.00 ,,652.50,97.55,2231.01,105.05,552.87,109.34,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.161,0.095,0.117,0.015,0.000,0.007, ,155.31,158.50,147.31,0.00,0.00,0.00 ,,658.36,97.51,2147.01,105.05,574.36,109.27,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.139,0.088,0.125,0.022,0.000,0.000, ,154.35,156.87,148.63,0.00,0.00,0.00 ,,660.32,97.55,2061.05,105.24,603.66,109.30,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.088,0.051,0.117,0.059,0.000,0.000, ,153.78,158.50,147.31,0.00,0.00,0.00 ,,672.04,97.62,2084.49,105.13,613.43,109.27,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.117,0.081,0.154,0.007,0.000,0.000, ,154.35,156.87,147.31,0.00,0.00,0.00 ,,673.99,97.47,2217.34,105.09,613.43,109.27,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.066,0.051,0.132,0.022,0.000,0.000, ,153.39,158.09,148.25,0.00,0.00,0.00 ,,681.81,97.58,2383.39,104.98,611.48,109.30,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.139,0.088,0.139,0.015,0.015,0.029, ,152.63,155.05,147.69,0.00,0.00,0.00 ,,658.36,97.44,2567.03,104.76,589.99,109.30,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.139,0.037,0.110,0.037,0.000,0.000, ,152.44,157.69,146.37,0.00,0.00,0.00 ,,664.22,97.58,2625.64,104.76,591.94,109.38,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.088,0.066,0.132,0.051,0.000,0.007, ,153.59,156.67,144.68,0.00,0.00,0.00 ,,640.78,97.44,2651.04,104.65,589.99,109.16,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.139,0.081,0.139,0.015,0.000,0.000, ,152.63,155.25,147.31,0.00,0.00,0.00 ,,654.46,97.55,2738.95,104.65,619.29,109.23,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.125,0.081,0.117,0.037,0.000,0.000, ,153.39,156.47,145.24,0.00,0.00,0.00 ,,642.74,97.47,2793.65,104.58,632.97,109.23,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.125,0.073,0.154,0.029,0.000,0.000, ,153.01,155.66,147.50,0.00,0.00,0.00 ,,636.87,97.47,2789.74,104.62,642.74,109.12,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.073,0.125,0.044,0.000,0.000, ,153.01,155.66,146.75,0.00,0.00,0.00 ,,625.15,97.47,2776.07,104.43,623.20,109.19,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.103,0.073,0.154,0.000,0.000,0.000, ,153.20,156.47,146.75,0.00,0.00,0.00 ,,615.38,97.47,2756.53,104.62,595.85,109.30,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.103,0.029,0.000,0.007, ,152.24,156.27,147.31,0.00,0.00,0.00 ,,595.85,97.36,2750.67,104.51,576.31,109.30,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.103,0.066,0.154,0.007,0.000,0.000, ,151.48,155.25,149.00,0.00,0.00,0.00 ,,609.52,97.58,2611.97,104.54,566.54,109.30,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.147,0.088,0.139,0.044,0.000,0.000, ,152.05,156.47,147.50,0.00,0.00,0.00 ,,609.52,97.47,2432.23,104.69,568.50,109.23,8000.00,0.00,8000.00,20.18,8000.00,36.08,
0.095,0.066,0.139,0.015,0.000,0.000, ,151.67,157.28,145.81,0.00,0.00,0.00 ,,619.29,97.55,2449.82,104.69,570.45,109.30,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.161,0.095,0.132,0.015,0.000,0.000, ,151.10,156.27,143.93,0.00,0.00,0.00 ,,636.87,97.40,2453.72,104.65,582.17,109.23,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.095,0.066,0.139,0.007,0.000,0.000, ,151.67,157.89,143.93,0.00,0.00,0.00 ,,642.74,97.44,2432.23,104.80,591.94,109.27,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.095,0.051,0.088,0.000,0.015,0.037, ,152.24,157.89,141.86,0.00,0.00,0.00 ,,629.06,97.44,2379.49,104.84,619.29,109.19,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.110,0.066,0.088,0.029,0.000,0.000, ,151.48,155.66,142.61,0.00,0.00,0.00 ,,634.92,97.47,2303.30,104.84,627.11,109.30,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.095,0.051,0.125,0.066,0.007,0.000, ,151.67,154.44,144.49,0.00,0.00,0.00 ,,629.06,97.40,2219.29,104.87,625.15,109.16,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.117,0.059,0.088,0.029,0.000,0.000, ,151.10,153.02,143.36,0.00,0.00,0.00 ,,631.01,97.47,2166.54,104.98,619.29,109.23,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.095,0.066,0.125,0.029,0.000,0.000, ,151.29,152.20,144.68,0.00,0.00,0.00 ,,611.48,97.40,2188.03,104.91,605.62,109.19,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.132,0.081,0.117,0.037,0.000,0.000, ,150.71,152.41,143.93,0.00,0.00,0.00 ,,582.17,97.51,2119.66,104.95,595.85,109.16,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.125,0.059,0.154,0.051,0.007,0.000, ,150.14,150.99,145.43,0.00,0.00,0.00 ,,543.10,97.51,2039.56,105.05,580.22,109.23,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.110,0.059,0.103,0.015,0.000,0.000, ,151.67,152.61,142.61,0.00,0.00,0.00 ,,507.94,97.55,1939.93,105.16,582.17,109.12,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.103,0.066,0.139,0.015,0.000,0.000, ,150.52,150.58,145.05,0.00,0.00,0.00 ,,478.63,97.55,1928.21,105.16,582.17,109.23,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.132,0.073,0.125,0.000,0.000,0.000, ,151.10,150.58,145.05,0.00,0.00,0.00 ,,466.91,97.44,1967.28,105.13,568.50,109.16,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.117,0.059,0.088,0.015,0.000,0.000, ,151.48,150.38,143.17,0.00,0.00,0.00 ,,431.75,97.73,1953.60,105.27,582.17,109.19,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.066,0.139,0.022,0.000,0.000, ,151.67,151.39,145.24,0.00,0.00,0.00 ,,402.44,97.44,1945.79,105.16,582.17,109.16,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.125,0.073,0.125,0.015,0.000,0.000, ,151.10,150.58,143.93,0.00,0.00,0.00 ,,392.67,97.58,1998.53,105.16,593.89,109.16,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.081,0.059,0.103,0.029,0.015,0.037, ,150.71,152.20,142.23,0.00,0.00,0.00 ,,369.23,97.51,2053.24,105.02,582.17,109.19,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.125,0.081,0.125,0.000,0.000,0.000, ,148.99,150.78,143.93,0.00,0.00,0.00 ,,357.51,97.51,2000.49,105.05,586.08,109.16,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.073,0.095,0.059,0.000,0.007, ,149.18,153.83,141.48,0.00,0.00,0.00 ,,345.79,97.58,1992.67,105.13,576.31,109.16,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.117,0.073,0.139,0.015,0.000,0.000, ,148.80,152.81,142.42,0.00,0.00,0.00 ,,332.11,97.66,2150.92,105.02,615.38,109.12,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.110,0.073,0.095,0.015,0.000,0.000, ,148.22,153.63,141.11,0.00,0.00,0.00 ,,334.07,97.55,2160.68,104.98,638.83,109.12,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.088,0.037,0.088,0.007,0.000,0.000, ,147.65,153.63,142.61,0.00,0.00,0.00 ,,330.16,97.55,2180.22,104.95,646.64,109.16,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.125,0.073,0.139,0.022,0.000,0.015, ,147.46,152.00,144.30,0.00,0.00,0.00 ,,341.88,97.51,2246.64,104.91,681.81,109.12,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.029,0.117,0.029,0.000,0.000, ,147.27,153.02,142.61,0.00,0.00,0.00 ,,341.88,97.51,2215.38,104.80,703.30,109.12,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.139,0.095,0.139,0.000,0.000,0.000, ,146.31,150.58,143.93,0.00,0.00,0.00 ,,336.02,97.40,2195.85,104.80,818.56,108.90,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.081,0.037,0.117,0.000,0.000,0.000, ,146.69,152.20,142.61,0.00,0.00,0.00 ,,336.02,97.58,2133.33,104.98,906.47,108.90,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.110,0.081,0.154,0.022,0.000,0.000, ,148.03,151.39,141.29,0.00,0.00,0.00 ,,339.93,97.29,2109.89,104.73,967.03,108.75,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.066,0.059,0.007,0.000,0.000, ,147.27,151.80,140.73,0.00,0.00,0.00 ,,328.21,97.47,2170.45,104.91,1066.67,108.75,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.081,0.154,0.000,0.000,0.000, ,148.03,150.78,141.86,0.00,0.00,0.00 ,,339.93,97.33,2262.27,104.80,1260.07,108.53,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.117,0.073,0.059,0.007,0.007,0.007, ,148.03,151.19,141.67,0.00,0.00,0.00 ,,336.02,97.47,2213.43,104.84,1617.58,108.35,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.103,0.051,0.125,0.007,0.000,0.000, ,148.61,149.36,144.11,0.00,0.00,0.00 ,,349.69,97.47,2270.09,104.80,2635.41,107.77,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.117,0.066,0.081,0.029,0.007,0.015, ,148.41,150.17,144.30,0.00,0.00,0.00 ,,339.93,97.40,2334.55,104.80,2774.11,107.33,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.051,0.117,0.059,0.000,0.000, ,149.37,147.74,144.11,0.00,0.00,0.00 ,,367.28,97.44,2309.16,104.73,2641.27,107.25,8000.00,0.00,8000.00,20.29,8000.00,36.12,
0.132,0.066,0.139,0.022,0.000,0.000, ,148.03,148.14,144.11,0.00,0.00,0.00 ,,349.69,97.40,2277.90,104.76,2447.86,107.14,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.051,0.110,0.007,0.000,0.000, ,148.80,149.56,142.23,0.00,0.00,0.00 ,,361.42,97.55,2330.65,104.73,2350.18,107.22,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.132,0.059,0.139,0.029,0.000,0.000, ,148.61,148.95,143.74,0.00,0.00,0.00 ,,357.51,97.40,2299.39,104.73,2309.16,107.25,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.110,0.059,0.125,0.000,0.000,0.000, ,147.65,149.36,143.74,0.00,0.00,0.00 ,,369.23,97.47,2309.16,104.73,2191.94,107.36,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.117,0.066,0.117,0.029,0.000,0.000, ,148.03,148.75,142.23,0.00,0.00,0.00 ,,382.91,97.36,2315.02,104.69,2043.47,107.51,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.051,0.125,0.029,0.000,0.000, ,146.69,148.75,143.93,0.00,0.00,0.00 ,,400.49,97.47,2232.97,104.69,2051.28,107.55,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.066,0.088,0.037,0.000,0.007, ,146.69,148.75,142.23,0.00,0.00,0.00 ,,416.12,97.29,2252.50,104.62,2059.10,107.62,8000.00,0.00,8000.00,20.40,8000.00,36.19,
0.117,0.073,0.139,0.000,0.000,0.000, ,146.12,149.77,143.55,0.00,0.00,0.00 ,,406.35,97.47,2322.83,104.73,2133.33,107.55,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.081,0.051,0.088,0.000,0.000,0.000, ,146.31,149.56,141.48,0.00,0.00,0.00 ,,400.49,97.36,2344.32,104.73,2127.47,107.58,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.125,0.073,0.125,0.022,0.000,0.000, ,144.97,150.38,143.17,0.00,0.00,0.00 ,,412.21,97.44,2397.07,104.43,2107.94,107.58,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.066,0.117,0.029,0.000,0.000, ,144.97,148.95,142.05,0.00,0.00,0.00 ,,400.49,97.29,2486.94,104.51,2074.73,107.58,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.117,0.051,0.132,0.037,0.000,0.000, ,144.78,151.59,140.92,0.00,0.00,0.00 ,,400.49,97.44,2516.24,104.54,1883.27,107.69,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.095,0.051,0.088,0.037,0.000,0.000, ,144.97,151.19,140.35,0.00,0.00,0.00 ,,400.49,97.33,2445.91,104.51,1660.56,107.77,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.125,0.066,0.117,0.007,0.000,0.000, ,144.20,147.94,142.42,0.00,0.00,0.00 ,,466.91,97.33,2430.28,104.51,1488.64,108.02,8000.00,0.00,8000.00,20.11,8000.00,36.15,
0.103,0.059,0.154,0.000,0.000,0.000, ,145.35,149.56,141.48,0.00,0.00,0.00 ,,531.38,97.22,2496.70,104.58,1332.36,108.21,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.125,0.066,0.125,0.029,0.000,0.000, ,145.35,146.52,143.17,0.00,0.00,0.00 ,,629.06,97.25,2455.68,104.43,1232.72,108.42,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.139,0.073,0.117,0.000,0.000,0.000, ,146.31,147.74,140.35,0.00,0.00,0.00 ,,853.72,97.03,2320.88,104.58,1164.35,108.42,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.103,0.059,0.139,0.000,0.000,0.000, ,147.65,147.74,142.23,0.00,0.00,0.00 ,,1043.22,97.00,2334.55,104.65,1150.67,108.46,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.073,0.117,0.007,0.000,0.000, ,148.22,146.92,140.17,0.00,0.00,0.00 ,,1222.95,96.78,2475.21,104.40,1131.14,108.50,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.103,0.051,0.117,0.029,0.000,0.000, ,148.41,146.72,142.42,0.00,0.00,0.00 ,,1402.69,96.70,2555.31,104.62,1088.16,108.61,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.081,0.073,0.110,0.000,0.000,0.000, ,148.22,148.35,140.17,0.00,0.00,0.00 ,,1514.04,96.45,2590.48,104.51,1068.62,108.64,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.103,0.051,0.088,0.022,0.000,0.000, ,148.22,147.74,142.05,0.00,0.00,0.00 ,,1519.90,96.56,2539.68,104.29,1068.62,108.57,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.044,0.147,0.029,0.007,0.015, ,147.84,148.75,141.48,0.00,0.00,0.00 ,,1451.53,96.52,2574.85,104.47,1045.18,108.57,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.088,0.059,0.095,0.007,0.000,0.000, ,147.65,147.74,143.55,0.00,0.00,0.00 ,,1342.12,96.56,2613.92,104.47,1000.24,108.61,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.088,0.059,0.139,0.007,0.000,0.000, ,147.46,148.95,142.61,0.00,0.00,0.00 ,,1228.82,96.63,2598.29,104.32,974.85,108.61,8000.00,0.00,8000.00,20.11,8000.00,36.26,
0.139,0.081,0.125,0.022,0.000,0.000, ,148.03,148.75,143.36,0.00,0.00,0.00 ,,1119.41,96.63,2637.36,104.32,963.13,108.68,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.117,0.088,0.154,0.022,0.000,0.000, ,146.31,148.75,143.55,0.00,0.00,0.00 ,,1019.78,96.89,2651.04,104.43,959.22,108.68,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.147,0.088,0.117,0.000,0.000,0.000, ,147.07,148.55,142.23,0.00,0.00,0.00 ,,947.50,96.78,2621.73,104.29,929.91,108.68,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.117,0.059,0.139,0.015,0.000,0.000, ,145.93,150.78,143.74,0.00,0.00,0.00 ,,865.45,96.89,2594.38,104.36,967.03,108.57,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.154,0.095,0.117,0.029,0.000,0.000, ,146.50,149.36,142.23,0.00,0.00,0.00 ,,777.53,96.85,2572.89,104.36,968.99,108.64,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.103,0.073,0.103,0.029,0.000,0.015, ,145.54,149.97,141.29,0.00,0.00,0.00 ,,744.32,96.89,2557.26,104.18,955.31,108.53,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.029,0.029,0.139,0.015,0.000,0.000, ,144.39,150.17,143.93,0.00,0.00,0.00 ,,732.60,96.81,2533.82,104.10,920.15,108.57,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.095,0.066,0.125,0.000,0.000,0.000, ,144.20,148.75,142.99,0.00,0.00,0.00 ,,732.60,96.74,2490.84,104.14,902.56,108.46,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.044,0.037,0.073,0.073,0.000,0.037, ,145.16,150.58,141.48,0.00,0.00,0.00 ,,775.58,96.70,2545.54,104.10,890.84,108.32,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.117,0.066,0.117,0.015,0.000,0.000, ,144.58,148.95,143.17,0.00,0.00,0.00 ,,785.35,96.70,2635.41,103.88,840.05,108.39,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.029,0.022,0.103,0.066,0.000,0.000, ,145.54,151.59,141.67,0.00,0.00,0.00 ,,742.37,96.59,2623.69,103.88,826.37,108.24,8000.00,0.00,8000.00,20.29,8000.00,36.12,
0.110,0.059,0.088,0.022,0.000,0.000, ,146.12,150.58,142.61,0.00,0.00,0.00 ,,699.39,96.74,2484.98,103.99,791.21,108.28,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.147,0.073,0.125,0.000,0.000,0.000, ,145.35,150.99,144.68,0.00,0.00,0.00 ,,617.34,96.74,2434.19,103.88,781.44,108.28,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.117,0.059,0.088,0.022,0.000,0.000, ,147.27,150.17,143.17,0.00,0.00,0.00 ,,595.85,96.74,2418.56,104.10,756.04,108.42,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.154,0.095,0.125,0.044,0.000,0.015, ,145.54,150.38,144.49,0.00,0.00,0.00 ,,593.89,96.63,2311.11,104.21,742.37,108.28,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.095,0.051,0.132,0.000,0.000,0.000, ,146.31,149.97,143.74,0.00,0.00,0.00 ,,595.85,96.74,2082.54,104.14,722.83,108.35,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.073,0.117,0.007,0.000,0.007, ,146.50,150.58,144.87,0.00,0.00,0.00 ,,584.13,96.70,1994.63,104.21,730.65,108.32,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.103,0.059,0.088,0.022,0.000,0.000, ,146.50,149.56,143.93,0.00,0.00,0.00 ,,562.64,96.81,2092.31,104.47,769.72,108.24,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.110,0.066,0.161,0.029,0.000,0.000, ,147.46,151.19,143.36,0.00,0.00,0.00 ,,572.41,96.74,2154.82,104.18,795.12,108.32,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.088,0.059,0.088,0.000,0.000,0.000, ,146.88,150.58,143.36,0.00,0.00,0.00 ,,589.99,96.74,2010.26,104.51,834.19,108.13,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.073,0.169,0.022,0.000,0.000, ,147.46,151.59,143.93,0.00,0.00,0.00 ,,578.27,96.85,1867.64,104.54,836.14,108.28,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.095,0.051,0.117,0.015,0.000,0.000, ,146.69,151.19,144.68,0.00,0.00,0.00 ,,562.64,97.00,1885.23,104.76,834.19,108.57,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.081,0.044,0.103,0.059,0.000,0.000, ,147.07,150.78,143.36,0.00,0.00,0.00 ,,580.22,97.03,2061.05,104.76,843.96,108.57,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.066,0.088,0.000,0.000,0.000, ,146.69,151.59,143.74,0.00,0.00,0.00 ,,554.82,97.03,2248.60,104.65,857.63,108.68,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.073,0.154,0.051,0.022,0.022, ,145.35,151.19,145.43,0.00,0.00,0.00 ,,531.38,97.00,2315.02,104.54,898.66,108.61,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.103,0.066,0.117,0.000,0.000,0.000, ,146.50,151.19,145.05,0.00,0.00,0.00 ,,507.94,97.03,2399.02,104.47,947.50,108.57,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.066,0.169,0.073,0.000,0.022, ,145.35,152.61,144.49,0.00,0.00,0.00 ,,484.49,97.36,2426.37,104.51,1017.83,108.53,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.117,0.081,0.125,0.007,0.000,0.000, ,147.07,151.80,144.30,0.00,0.00,0.00 ,,463.00,97.03,2559.22,104.43,1066.67,108.57,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.073,0.139,0.007,0.000,0.000, ,145.54,150.58,146.18,0.00,0.00,0.00 ,,439.56,97.18,2694.02,104.18,1099.88,108.46,8000.00,0.00,8000.00,20.15,8000.00,36.34,
0.066,0.044,0.110,0.000,0.000,0.000, ,146.12,150.58,145.81,0.00,0.00,0.00 ,,435.65,97.00,2748.72,104.25,1101.83,108.50,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.132,0.073,0.125,0.000,0.000,0.000, ,145.73,150.99,146.56,0.00,0.00,0.00 ,,421.98,97.29,2729.18,104.07,1084.25,108.39,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.088,0.059,0.117,0.015,0.000,0.022, ,146.31,149.97,146.18,0.00,0.00,0.00 ,,394.63,97.18,2680.34,104.18,1027.59,108.46,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.117,0.059,0.139,0.000,0.000,0.000, ,146.88,150.99,147.31,0.00,0.00,0.00 ,,400.49,97.14,2740.90,104.10,994.38,108.46,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.059,0.117,0.037,0.000,0.000, ,147.07,149.77,147.31,0.00,0.00,0.00 ,,386.81,97.14,2670.57,104.10,978.75,108.46,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.110,0.059,0.139,0.015,0.000,0.000, ,148.99,153.02,146.18,0.00,0.00,0.00 ,,386.81,97.18,2668.62,104.10,968.99,108.50,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.088,0.059,0.103,0.007,0.000,0.000, ,150.90,152.61,144.49,0.00,0.00,0.00 ,,382.91,97.18,2776.07,104.18,976.80,108.35,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.103,0.059,0.139,0.022,0.000,0.000, ,149.18,153.02,147.69,0.00,0.00,0.00 ,,394.63,97.29,2764.35,104.10,1004.15,108.50,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.110,0.059,0.117,0.015,0.000,0.000, ,150.90,153.83,145.43,0.00,0.00,0.00 ,,398.53,97.07,2787.79,104.07,1023.69,108.42,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.103,0.059,0.125,0.000,0.000,0.000, ,149.37,153.22,148.44,0.00,0.00,0.00 ,,437.61,97.18,2811.23,104.14,1052.99,108.53,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.117,0.066,0.117,0.051,0.000,0.015, ,149.76,153.42,146.75,0.00,0.00,0.00 ,,453.24,97.00,2822.95,103.99,1052.99,108.46,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.095,0.051,0.132,0.000,0.000,0.000, ,149.76,154.64,146.18,0.00,0.00,0.00 ,,459.10,97.07,2758.49,103.99,1056.90,108.42,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.132,0.095,0.161,0.029,0.000,0.000, ,149.95,154.03,145.24,0.00,0.00,0.00 ,,474.73,97.03,2776.07,103.99,1017.83,108.35,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.103,0.059,0.117,0.000,0.000,0.000, ,148.61,152.81,147.50,0.00,0.00,0.00 ,,494.26,97.07,2764.35,104.10,967.03,108.42,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.154,0.095,0.169,0.029,0.000,0.000, ,149.37,153.42,147.69,0.00,0.00,0.00 ,,496.21,97.03,2781.93,103.96,902.56,108.50,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.110,0.059,0.117,0.022,0.000,0.000, ,148.99,153.22,146.75,0.00,0.00,0.00 ,,515.75,97.07,2758.49,104.10,873.26,108.50,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.154,0.095,0.154,0.000,0.000,0.000, ,149.76,154.03,147.50,0.00,0.00,0.00 ,,531.38,97.03,2744.81,104.10,840.05,108.61,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.088,0.059,0.059,0.022,0.000,0.000, ,149.18,153.83,146.37,0.00,0.00,0.00 ,,547.01,97.00,2717.46,104.07,785.35,108.61,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.125,0.095,0.117,0.007,0.000,0.000, ,148.22,153.42,148.06,0.00,0.00,0.00 ,,562.64,96.92,2733.09,104.10,738.46,108.68,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.110,0.066,0.117,0.029,0.000,0.000, ,150.71,154.03,147.69,0.00,0.00,0.00 ,,580.22,97.00,2695.97,104.03,716.97,108.72,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.154,0.103,0.110,0.088,0.000,0.022, ,149.76,154.84,147.31,0.00,0.00,0.00 ,,603.66,97.07,2666.67,103.99,715.02,108.68,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.117,0.073,0.154,0.022,0.000,0.000, ,149.95,153.02,149.19,0.00,0.00,0.00 ,,638.83,96.89,2619.78,104.14,709.16,108.75,8000.00,0.00,8000.00,20.29,8000.00,36.12,
0.147,0.095,0.117,0.007,0.000,0.000, ,149.95,154.03,149.38,0.00,0.00,0.00 ,,654.46,97.07,2604.15,104.10,742.37,108.61,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.073,0.147,0.015,0.000,0.007, ,151.29,154.64,147.69,0.00,0.00,0.00 ,,683.76,96.85,2619.78,104.10,800.98,108.57,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.117,0.059,0.103,0.022,0.000,0.000, ,151.29,154.03,147.69,0.00,0.00,0.00 ,,695.48,96.96,2647.13,104.14,877.17,108.64,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.139,0.088,0.139,0.007,0.000,0.000, ,150.90,153.42,149.57,0.00,0.00,0.00 ,,718.93,96.89,2610.01,104.18,949.45,108.68,8000.00,0.00,8000.00,20.15,8000.00,36.12,
0.103,0.066,0.110,0.000,0.000,0.000, ,151.67,154.23,147.87,0.00,0.00,0.00 ,,746.28,96.92,2584.62,104.18,1051.04,108.53,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.132,0.081,0.117,0.000,0.000,0.000, ,150.90,153.42,149.94,0.00,0.00,0.00 ,,787.30,96.81,2572.89,104.07,1166.30,108.32,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.132,0.073,0.169,0.029,0.000,0.000, ,151.48,154.64,150.51,0.00,0.00,0.00 ,,826.37,96.74,2643.22,104.18,1242.49,108.28,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.132,0.081,0.125,0.015,0.000,0.000, ,150.33,153.22,151.45,0.00,0.00,0.00 ,,838.10,96.78,2590.48,104.18,1305.01,108.21,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.103,0.051,0.139,0.000,0.000,0.000, ,152.44,156.87,149.57,0.00,0.00,0.00 ,,840.05,96.74,2508.42,104.18,1334.31,108.21,8000.00,0.00,8000.00,20.18,8000.00,36.37,
0.125,0.073,0.139,0.022,0.000,0.015, ,152.24,157.08,151.07,0.00,0.00,0.00 ,,800.98,96.85,2559.22,104.18,1291.33,108.06,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.088,0.051,0.117,0.029,0.000,0.007, ,152.63,158.50,149.38,0.00,0.00,0.00 ,,775.58,96.78,2580.71,104.21,1160.44,108.28,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.139,0.081,0.154,0.029,0.000,0.000, ,152.05,157.69,150.69,0.00,0.00,0.00 ,,738.46,96.70,2584.62,104.10,1004.15,108.24,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.095,0.051,0.125,0.000,0.000,0.000, ,152.05,157.89,151.07,0.00,0.00,0.00 ,,716.97,96.85,2586.57,104.14,908.42,108.39,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.139,0.073,0.154,0.022,0.000,0.029, ,152.05,158.91,151.26,0.00,0.00,0.00 ,,738.46,96.74,2545.54,104.10,834.19,108.50,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.088,0.051,0.103,0.000,0.000,0.000, ,151.29,157.28,150.51,0.00,0.00,0.00 ,,705.25,96.85,2418.56,104.21,804.88,108.46,8000.00,0.00,8000.00,20.11,8000.00,36.23,
0.139,0.073,0.169,0.044,0.000,0.022, ,151.67,158.50,151.63,0.00,0.00,0.00 ,,697.44,96.74,2436.14,104.14,789.26,108.53,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.117,0.073,0.139,0.000,0.000,0.000, ,150.52,156.06,152.01,0.00,0.00,0.00 ,,672.04,96.89,2332.60,104.40,791.21,108.46,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.081,0.147,0.000,0.000,0.000, ,152.44,158.09,150.69,0.00,0.00,0.00 ,,672.04,96.78,2350.18,104.10,791.21,108.50,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.132,0.073,0.139,0.000,0.000,0.000, ,151.29,156.47,153.33,0.00,0.00,0.00 ,,666.18,96.85,2479.12,104.25,797.07,108.50,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.081,0.139,0.073,0.015,0.000, ,152.44,157.28,152.01,0.00,0.00,0.00 ,,656.41,96.85,2490.84,104.32,812.70,108.50,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.110,0.066,0.117,0.000,0.000,0.000, ,153.39,157.48,151.26,0.00,0.00,0.00 ,,656.41,96.78,2504.52,104.14,799.02,108.57,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.066,0.029,0.125,0.007,0.000,0.000, ,152.82,156.87,153.51,0.00,0.00,0.00 ,,662.27,96.85,2535.78,104.10,838.10,108.42,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.066,0.117,0.007,0.000,0.000, ,153.59,157.08,153.33,0.00,0.00,0.00 ,,666.18,96.81,2397.07,104.14,898.66,108.50,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.044,0.029,0.147,0.059,0.000,0.022, ,154.35,157.48,152.01,0.00,0.00,0.00 ,,683.76,96.96,2242.74,104.14,965.08,108.35,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.103,0.073,0.139,0.000,0.000,0.000, ,154.16,157.08,154.27,0.00,0.00,0.00 ,,677.90,96.74,2199.76,104.40,994.38,108.42,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.073,0.132,0.022,0.000,0.000, ,153.78,156.27,153.51,0.00,0.00,0.00 ,,705.25,96.78,2258.36,104.32,1013.92,108.28,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.117,0.066,0.154,0.000,0.000,0.000, ,154.73,158.50,155.39,0.00,0.00,0.00 ,,695.48,96.78,2297.44,104.36,1054.95,108.32,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.125,0.066,0.161,0.000,0.000,0.000, ,156.46,159.92,152.76,0.00,0.00,0.00 ,,699.39,96.92,2338.46,104.25,1146.76,108.28,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.066,0.154,0.059,0.000,0.000, ,154.35,159.31,155.58,0.00,0.00,0.00 ,,654.46,96.74,2358.00,104.25,1260.07,108.21,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.139,0.081,0.161,0.000,0.000,0.000, ,155.69,160.73,153.70,0.00,0.00,0.00 ,,644.69,96.85,2348.23,104.36,1357.75,108.10,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.103,0.059,0.147,0.000,0.000,0.000, ,153.78,159.11,155.96,0.00,0.00,0.00 ,,644.69,96.70,2371.67,104.07,1402.69,108.02,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.154,0.095,0.139,0.015,0.000,0.000, ,155.31,160.73,154.27,0.00,0.00,0.00 ,,666.18,96.78,2305.25,104.32,1445.67,107.99,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.088,0.066,0.103,0.022,0.000,0.015, ,154.54,160.73,153.33,0.00,0.00,0.00 ,,670.09,96.63,2195.85,104.25,1445.67,107.80,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.044,0.125,0.059,0.000,0.015, ,153.78,162.76,155.21,0.00,0.00,0.00 ,,677.90,96.81,2143.10,104.32,1451.53,107.88,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.103,0.073,0.117,0.022,0.000,0.000, ,154.16,160.73,153.70,0.00,0.00,0.00 ,,658.36,96.63,2266.18,104.32,1426.13,107.88,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.059,0.029,0.161,0.022,0.000,0.000, ,154.54,164.39,155.21,0.00,0.00,0.00 ,,683.76,96.74,2359.95,104.32,1400.73,107.77,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.081,0.117,0.051,0.007,0.022, ,154.16,161.95,153.51,0.00,0.00,0.00 ,,705.25,96.74,2361.90,104.21,1332.36,107.91,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.073,0.029,0.139,0.015,0.000,0.007, ,153.97,163.78,155.96,0.00,0.00,0.00 ,,732.60,96.74,2297.44,104.25,1351.89,107.95,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.103,0.059,0.117,0.007,0.000,0.000, ,153.97,162.15,153.70,0.00,0.00,0.00 ,,777.53,96.59,2170.45,104.36,1390.96,108.06,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.132,0.081,0.125,0.029,0.000,0.037, ,153.20,160.73,156.71,0.00,0.00,0.00 ,,802.93,96.70,2193.89,104.18,1443.71,107.99,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.147,0.095,0.147,0.000,0.000,0.000, ,154.35,160.73,155.77,0.00,0.00,0.00 ,,843.96,96.52,2293.53,104.25,1490.60,107.77,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.125,0.088,0.139,0.007,0.000,0.000, ,154.54,160.73,155.21,0.00,0.00,0.00 ,,877.17,96.63,2365.81,104.29,1473.02,107.84,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.081,0.117,0.022,0.000,0.000, ,156.46,161.55,153.51,0.00,0.00,0.00 ,,884.98,96.63,2354.09,104.07,1428.08,107.88,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.088,0.117,0.029,0.000,0.000, ,155.31,158.70,155.96,0.00,0.00,0.00 ,,877.17,96.59,2348.23,104.32,1359.71,107.91,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.125,0.081,0.169,0.000,0.000,0.000, ,156.84,160.73,153.33,0.00,0.00,0.00 ,,847.86,96.52,2395.12,104.21,1289.38,107.99,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.125,0.059,0.117,0.007,0.000,0.000, ,156.84,159.31,153.33,0.00,0.00,0.00 ,,873.26,96.56,2453.72,104.03,1207.33,108.02,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.125,0.073,0.139,0.037,0.007,0.007, ,157.22,160.73,155.21,0.00,0.00,0.00 ,,886.94,96.70,2570.94,104.07,1144.81,108.10,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.132,0.073,0.125,0.029,0.000,0.000, ,157.03,159.72,154.64,0.00,0.00,0.00 ,,900.61,96.59,2588.52,104.07,1115.51,108.21,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.059,0.029,0.110,0.022,0.000,0.000, ,157.61,161.34,153.70,0.00,0.00,0.00 ,,941.64,96.52,2563.13,103.96,1094.02,108.17,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.110,0.066,0.154,0.022,0.000,0.000, ,157.22,161.34,155.77,0.00,0.00,0.00 ,,1013.92,96.45,2504.52,103.92,1070.57,108.13,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.073,0.132,0.022,0.000,0.000, ,157.80,161.95,153.33,0.00,0.00,0.00 ,,1052.99,96.48,2492.80,104.14,1029.55,108.24,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.139,0.088,0.147,0.000,0.000,0.000, ,156.46,160.73,155.39,0.00,0.00,0.00 ,,1043.22,96.41,2494.75,103.96,984.62,108.13,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.117,0.059,0.103,0.000,0.000,0.000, ,156.65,161.75,153.33,0.00,0.00,0.00 ,,1054.95,96.41,2455.68,104.03,927.96,108.24,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.132,0.081,0.154,0.000,0.000,0.022, ,155.88,160.94,155.39,0.00,0.00,0.00 ,,998.29,96.26,2383.39,103.99,890.84,108.17,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.066,0.154,0.000,0.000,0.000, ,155.88,161.55,154.27,0.00,0.00,0.00 ,,967.03,96.30,2352.14,103.88,970.94,108.10,8000.00,0.00,8000.00,20.15,8000.00,36.34,
0.147,0.095,0.117,0.051,0.000,0.029, ,155.31,161.14,154.64,0.00,0.00,0.00 ,,1049.08,96.12,2332.60,103.77,1060.81,107.99,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.132,0.081,0.125,0.044,0.000,0.007, ,155.31,161.34,154.27,0.00,0.00,0.00 ,,1203.42,96.15,2369.72,103.99,1154.58,107.91,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.073,0.161,0.029,0.000,0.000, ,155.50,161.55,153.89,0.00,0.00,0.00 ,,1387.06,95.90,2406.84,103.70,1275.70,107.73,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.081,0.117,0.000,0.000,0.000, ,155.88,161.34,153.89,0.00,0.00,0.00 ,,1428.08,95.86,2383.39,103.74,1379.24,107.58,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.073,0.154,0.073,0.022,0.022, ,155.31,160.94,154.27,0.00,0.00,0.00 ,,1357.75,95.79,2361.90,103.74,1451.53,107.47,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.110,0.066,0.132,0.029,0.000,0.000, ,156.46,161.55,152.76,0.00,0.00,0.00 ,,1238.58,95.79,2404.88,103.81,1523.81,107.33,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.139,0.088,0.132,0.015,0.000,0.007, ,155.31,159.72,152.76,0.00,0.00,0.00 ,,1099.88,95.90,2408.79,103.55,1557.02,107.25,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.125,0.073,0.139,0.000,0.000,0.000, ,155.50,158.91,155.39,0.00,0.00,0.00 ,,1011.97,95.93,2465.45,103.66,1551.16,107.25,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.132,0.022,0.000,0.000, ,156.84,162.56,152.76,0.00,0.00,0.00 ,,953.36,95.97,2481.07,103.74,1490.60,107.14,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.117,0.066,0.169,0.000,0.000,0.000, ,157.22,160.94,153.89,0.00,0.00,0.00 ,,941.64,96.08,2535.78,103.41,1346.03,107.36,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.147,0.081,0.147,0.029,0.000,0.000, ,156.65,161.34,154.45,0.00,0.00,0.00 ,,951.40,96.12,2610.01,103.44,1185.84,107.44,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.147,0.000,0.000,0.000, ,157.80,160.12,152.39,0.00,0.00,0.00 ,,924.05,96.15,2574.85,103.59,1008.06,107.62,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.147,0.066,0.154,0.015,0.000,0.000, ,157.80,161.75,154.45,0.00,0.00,0.00 ,,920.15,96.12,2551.40,103.33,875.21,107.69,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.088,0.066,0.117,0.015,0.000,0.007, ,158.95,162.15,151.26,0.00,0.00,0.00 ,,898.66,96.15,2580.71,103.59,787.30,107.88,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.132,0.103,0.169,0.015,0.000,0.007, ,157.61,160.94,154.08,0.00,0.00,0.00 ,,867.40,96.19,2500.61,103.74,724.79,108.06,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.103,0.081,0.117,0.000,0.000,0.007, ,159.14,162.97,151.26,0.00,0.00,0.00 ,,824.42,96.30,2408.79,103.81,695.48,108.21,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.066,0.169,0.000,0.000,0.000, ,157.22,160.94,154.45,0.00,0.00,0.00 ,,810.74,96.45,2488.89,103.88,662.27,108.35,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.125,0.088,0.154,0.022,0.000,0.000, ,157.80,162.56,153.51,0.00,0.00,0.00 ,,804.88,96.45,2469.35,103.96,632.97,108.46,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.051,0.029,0.103,0.000,0.000,0.007, ,158.18,163.17,152.01,0.00,0.00,0.00 ,,791.21,96.59,2453.72,104.10,642.74,108.53,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.073,0.051,0.117,0.000,0.000,0.000, ,157.80,163.98,153.51,0.00,0.00,0.00 ,,789.26,96.48,2471.31,103.96,740.42,108.57,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.081,0.169,0.022,0.000,0.007, ,158.18,163.37,153.33,0.00,0.00,0.00 ,,793.16,96.70,2565.08,104.07,853.72,108.50,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.066,0.051,0.169,0.037,0.000,0.000, ,157.42,165.20,153.51,0.00,0.00,0.00 ,,802.93,96.41,2520.15,103.92,957.26,108.42,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.095,0.125,0.000,0.000,0.000, ,156.84,161.75,151.63,0.00,0.00,0.00 ,,806.84,96.67,2500.61,103.96,1010.01,108.32,8000.00,0.00,8000.00,20.29,8000.00,36.45,
0.073,0.059,0.154,0.022,0.000,0.000, ,156.84,164.59,153.70,0.00,0.00,0.00 ,,799.02,96.41,2488.89,104.07,1010.01,108.24,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.139,0.088,0.154,0.000,0.000,0.000, ,155.69,161.14,153.51,0.00,0.00,0.00 ,,804.88,96.48,2440.05,103.99,1029.55,108.21,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.103,0.081,0.103,0.000,0.000,0.000, ,156.46,161.14,151.63,0.00,0.00,0.00 ,,799.02,96.45,2440.05,103.99,1013.92,108.28,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.117,0.081,0.139,0.007,0.000,0.000, ,155.88,160.73,153.33,0.00,0.00,0.00 ,,799.02,96.48,2459.58,103.99,1031.50,108.24,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.088,0.117,0.051,0.015,0.037, ,156.65,160.73,149.57,0.00,0.00,0.00 ,,800.98,96.52,2469.35,104.07,1035.41,108.21,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.125,0.081,0.154,0.029,0.000,0.000, ,156.46,160.73,151.63,0.00,0.00,0.00 ,,793.16,96.48,2529.91,103.88,1035.41,108.21,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.132,0.088,0.139,0.022,0.000,0.000, ,155.50,159.11,151.07,0.00,0.00,0.00 ,,761.90,96.45,2561.17,103.92,1033.46,108.10,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.066,0.103,0.007,0.000,0.015, ,157.80,161.55,148.81,0.00,0.00,0.00 ,,742.37,96.59,2615.87,103.99,1027.59,108.17,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.059,0.117,0.044,0.000,0.000, ,158.18,162.15,148.25,0.00,0.00,0.00 ,,724.79,96.56,2553.36,103.85,1023.69,108.13,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.117,0.066,0.139,0.015,0.000,0.000, ,156.84,161.75,151.07,0.00,0.00,0.00 ,,730.65,96.63,2586.57,103.88,994.38,108.24,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.066,0.147,0.022,0.000,0.000, ,156.65,160.73,150.88,0.00,0.00,0.00 ,,716.97,96.48,2615.87,103.92,959.22,108.17,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.051,0.088,0.007,0.000,0.000, ,157.42,161.55,149.19,0.00,0.00,0.00 ,,734.55,96.63,2619.78,103.88,939.68,108.24,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.139,0.081,0.154,0.029,0.000,0.015, ,156.65,160.73,151.26,0.00,0.00,0.00 ,,832.23,96.48,2623.69,103.85,922.10,108.32,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.103,0.059,0.088,0.015,0.000,0.000, ,157.22,161.34,149.57,0.00,0.00,0.00 ,,914.29,96.48,2668.62,103.88,926.01,108.21,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.139,0.081,0.147,0.000,0.000,0.000, ,156.84,159.92,149.38,0.00,0.00,0.00 ,,965.08,96.34,2654.95,103.74,931.87,108.21,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.125,0.066,0.125,0.000,0.000,0.007, ,156.65,160.12,151.07,0.00,0.00,0.00 ,,996.34,96.45,2666.67,103.81,945.54,108.21,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.139,0.073,0.110,0.000,0.000,0.000, ,156.65,160.73,149.00,0.00,0.00,0.00 ,,1019.78,96.34,2617.83,103.88,953.36,108.24,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.081,0.117,0.059,0.000,0.000, ,155.88,159.51,149.94,0.00,0.00,0.00 ,,1037.36,96.34,2572.89,103.85,994.38,108.17,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.132,0.088,0.169,0.000,0.000,0.000, ,155.50,160.73,150.32,0.00,0.00,0.00 ,,1013.92,96.45,2545.54,103.92,1029.55,108.13,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.081,0.132,0.029,0.000,0.000, ,155.31,159.31,150.32,0.00,0.00,0.00 ,,994.38,96.30,2623.69,103.88,1084.25,108.13,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.132,0.088,0.147,0.029,0.000,0.000, ,156.46,161.14,148.25,0.00,0.00,0.00 ,,951.40,96.45,2567.03,103.88,1107.69,108.13,8000.00,0.00,8000.00,20.18,8000.00,36.37,
0.125,0.066,0.154,0.051,0.015,0.000, ,154.54,158.70,151.07,0.00,0.00,0.00 ,,896.70,96.34,2596.34,103.81,1082.30,108.10,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.088,0.066,0.117,0.022,0.000,0.000, ,156.46,160.73,147.87,0.00,0.00,0.00 ,,896.70,96.41,2537.73,103.92,1006.11,108.10,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.125,0.073,0.147,0.015,0.000,0.000, ,155.12,158.70,149.94,0.00,0.00,0.00 ,,867.40,96.34,2389.26,103.99,888.89,108.13,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.117,0.081,0.154,0.000,0.000,0.000, ,155.31,159.51,148.25,0.00,0.00,0.00 ,,826.37,96.52,2352.14,103.88,822.47,108.28,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.139,0.073,0.169,0.044,0.000,0.000, ,154.54,157.69,150.69,0.00,0.00,0.00 ,,818.56,96.41,2367.77,103.99,759.95,108.28,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.044,0.132,0.015,0.000,0.000, ,155.50,158.91,147.31,0.00,0.00,0.00 ,,765.81,96.45,2469.35,104.07,726.74,108.35,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.139,0.088,0.117,0.059,0.000,0.000, ,154.54,155.66,147.87,0.00,0.00,0.00 ,,718.93,96.52,2442.00,103.92,715.02,108.50,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.110,0.059,0.139,0.000,0.000,0.000, ,155.31,158.91,148.63,0.00,0.00,0.00 ,,673.99,96.48,2484.98,104.03,711.11,108.39,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.073,0.117,0.000,0.000,0.000, ,154.35,155.45,148.06,0.00,0.00,0.00 ,,662.27,96.56,2484.98,103.88,724.79,108.42,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.081,0.044,0.139,0.051,0.007,0.022, ,155.50,159.11,146.75,0.00,0.00,0.00 ,,658.36,96.59,2404.88,103.96,728.69,108.57,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.139,0.088,0.125,0.029,0.000,0.007, ,154.16,155.45,147.50,0.00,0.00,0.00 ,,646.64,96.41,2529.91,103.88,732.60,108.46,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.125,0.073,0.139,0.007,0.000,0.000, ,153.59,157.48,148.06,0.00,0.00,0.00 ,,662.27,96.48,2553.36,103.96,746.28,108.46,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.051,0.154,0.029,0.000,0.007, ,153.59,158.91,146.93,0.00,0.00,0.00 ,,650.55,96.52,2578.75,103.74,742.37,108.21,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.066,0.125,0.015,0.000,0.000, ,153.59,156.67,148.63,0.00,0.00,0.00 ,,642.74,96.70,2623.69,103.88,724.79,108.35,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.066,0.029,0.132,0.007,0.000,0.000, ,153.59,160.73,145.05,0.00,0.00,0.00 ,,672.04,96.48,2613.92,103.81,724.79,108.42,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.117,0.066,0.139,0.000,0.000,0.000, ,152.63,156.47,148.63,0.00,0.00,0.00 ,,683.76,96.48,2567.03,103.66,746.28,108.42,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.081,0.029,0.125,0.000,0.000,0.000, ,153.01,159.72,146.56,0.00,0.00,0.00 ,,728.69,96.48,2545.54,103.81,765.81,108.28,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.139,0.081,0.117,0.007,0.000,0.000, ,152.63,155.45,147.31,0.00,0.00,0.00 ,,740.42,96.48,2549.45,103.81,800.98,108.24,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.139,0.095,0.139,0.000,0.000,0.007, ,152.82,158.50,147.50,0.00,0.00,0.00 ,,781.44,96.48,2504.52,103.70,838.10,108.28,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.132,0.066,0.117,0.007,0.000,0.000, ,152.24,155.05,148.06,0.00,0.00,0.00 ,,812.70,96.34,2520.15,103.81,877.17,108.21,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.176,0.110,0.088,0.000,0.000,0.022, ,152.05,156.67,146.75,0.00,0.00,0.00 ,,814.65,96.48,2559.22,103.85,884.98,108.21,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.066,0.139,0.000,0.000,0.000, ,153.01,156.27,147.31,0.00,0.00,0.00 ,,824.42,96.34,2547.50,103.66,857.63,108.24,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.176,0.095,0.117,0.022,0.000,0.029, ,151.48,156.27,147.31,0.00,0.00,0.00 ,,808.79,96.41,2576.80,103.85,851.77,108.10,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.066,0.139,0.037,0.000,0.000, ,152.24,157.48,148.25,0.00,0.00,0.00 ,,802.93,96.41,2567.03,103.88,826.37,108.24,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.073,0.073,0.051,0.015,0.007, ,153.59,157.89,145.99,0.00,0.00,0.00 ,,802.93,96.45,2492.80,103.77,820.51,108.24,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.110,0.073,0.139,0.022,0.000,0.000, ,152.44,157.28,147.31,0.00,0.00,0.00 ,,795.12,96.30,2490.84,103.77,771.67,108.32,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.103,0.059,0.103,0.073,0.000,0.000, ,153.39,158.30,145.05,0.00,0.00,0.00 ,,804.88,96.41,2492.80,103.77,765.81,108.24,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.073,0.132,0.022,0.000,0.015, ,152.63,157.48,146.18,0.00,0.00,0.00 ,,785.35,96.34,2465.45,103.85,765.81,108.17,8000.00,0.00,8000.00,20.22,8000.00,36.30,
