SAP ID,109003040913,
0.066,0.059,0.132,0.029,0.000,0.000, ,153.39,157.08,144.30,0.00,0.00,0.00 ,,781.44,96.45,2377.53,103.77,777.53,108.42,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.117,0.073,0.117,0.000,0.000,0.000, ,152.44,155.45,144.30,0.00,0.00,0.00 ,,748.23,96.30,2316.97,103.96,793.16,108.28,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.059,0.125,0.015,0.000,0.007, ,151.86,155.45,145.62,0.00,0.00,0.00 ,,750.18,96.45,2332.60,103.92,771.67,108.32,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.073,0.088,0.000,0.000,0.000, ,152.63,155.05,143.36,0.00,0.00,0.00 ,,732.60,96.37,2342.37,103.85,754.09,108.35,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.059,0.117,0.044,0.000,0.000, ,152.05,154.03,144.11,0.00,0.00,0.00 ,,732.60,96.41,2359.95,103.92,752.14,108.35,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.110,0.066,0.139,0.073,0.000,0.029, ,152.05,154.64,143.55,0.00,0.00,0.00 ,,726.74,96.37,2371.67,103.88,763.86,108.24,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.125,0.066,0.125,0.000,0.000,0.000, ,151.29,153.42,144.87,0.00,0.00,0.00 ,,716.97,96.48,2408.79,103.92,781.44,108.24,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.073,0.139,0.007,0.000,0.000, ,151.67,153.63,143.36,0.00,0.00,0.00 ,,722.83,96.41,2449.82,103.74,793.16,108.17,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.095,0.059,0.117,0.022,0.000,0.007, ,151.67,153.22,144.30,0.00,0.00,0.00 ,,744.32,96.45,2426.37,103.85,812.70,108.24,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.059,0.103,0.007,0.000,0.007, ,152.24,154.44,141.86,0.00,0.00,0.00 ,,736.51,96.34,2459.58,103.77,838.10,108.13,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.117,0.066,0.125,0.000,0.000,0.000, ,151.67,152.41,144.68,0.00,0.00,0.00 ,,775.58,96.45,2488.89,103.88,894.75,108.10,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.088,0.059,0.103,0.029,0.000,0.007, ,152.44,154.03,142.23,0.00,0.00,0.00 ,,808.79,96.26,2410.74,103.96,922.10,108.10,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.125,0.059,0.125,0.037,0.000,0.000, ,151.10,152.81,144.87,0.00,0.00,0.00 ,,800.98,96.34,2211.48,103.88,951.40,108.17,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.088,0.059,0.103,0.022,0.000,0.000, ,151.48,152.61,143.36,0.00,0.00,0.00 ,,797.07,96.30,2125.52,103.99,972.89,108.17,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.110,0.051,0.139,0.000,0.000,0.000, ,151.48,152.20,144.30,0.00,0.00,0.00 ,,775.58,96.37,2111.84,104.07,957.26,108.17,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.059,0.139,0.007,0.000,0.000, ,149.95,151.39,145.81,0.00,0.00,0.00 ,,748.23,96.41,2143.10,104.07,924.05,108.10,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.117,0.073,0.088,0.007,0.000,0.000, ,151.10,151.59,143.36,0.00,0.00,0.00 ,,748.23,96.26,2285.71,103.96,879.12,108.06,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.059,0.139,0.007,0.000,0.000, ,149.76,151.80,145.81,0.00,0.00,0.00 ,,716.97,96.41,2402.93,103.92,867.40,108.13,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.081,0.117,0.022,0.000,0.000, ,150.14,151.39,143.36,0.00,0.00,0.00 ,,709.16,96.41,2363.86,103.92,869.35,108.10,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.117,0.059,0.088,0.022,0.000,0.000, ,151.29,152.61,142.80,0.00,0.00,0.00 ,,670.09,96.52,2367.77,103.85,900.61,108.10,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.095,0.059,0.117,0.000,0.000,0.000, ,150.14,155.05,145.05,0.00,0.00,0.00 ,,650.55,96.45,2367.77,103.92,918.19,108.17,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.095,0.037,0.088,0.088,0.015,0.044, ,151.29,153.42,141.67,0.00,0.00,0.00 ,,652.50,96.45,2356.04,103.96,910.38,108.13,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.081,0.051,0.139,0.029,0.000,0.000, ,149.76,155.25,144.30,0.00,0.00,0.00 ,,656.41,96.45,2326.74,103.77,884.98,108.17,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.117,0.000,0.000,0.000, ,151.10,152.41,141.48,0.00,0.00,0.00 ,,672.04,96.41,2365.81,103.88,865.45,108.24,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.059,0.139,0.029,0.000,0.000, ,149.56,154.64,144.30,0.00,0.00,0.00 ,,648.60,96.26,2328.69,103.85,861.54,108.21,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.022,0.000,0.088,0.029,0.000,0.000, ,149.76,154.64,141.48,0.00,0.00,0.00 ,,631.01,96.45,2291.58,103.85,869.35,108.13,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.125,0.073,0.139,0.000,0.000,0.000, ,148.41,151.19,143.74,0.00,0.00,0.00 ,,607.57,96.45,2316.97,103.81,918.19,107.99,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.051,0.015,0.088,0.000,0.000,0.000, ,149.18,153.02,142.99,0.00,0.00,0.00 ,,611.48,96.30,2313.06,103.88,968.99,107.95,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.132,0.066,0.139,0.000,0.000,0.000, ,148.22,150.58,143.36,0.00,0.00,0.00 ,,589.99,96.26,2207.57,103.52,1017.83,107.77,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.073,0.037,0.081,0.007,0.000,0.000, ,149.18,153.02,143.17,0.00,0.00,0.00 ,,562.64,96.30,2193.89,103.77,1054.95,107.69,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.059,0.088,0.022,0.000,0.000, ,149.56,150.58,142.23,0.00,0.00,0.00 ,,591.94,96.12,2231.01,103.66,1097.92,107.66,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.132,0.073,0.073,0.007,0.000,0.000, ,149.76,151.80,140.73,0.00,0.00,0.00 ,,586.08,96.15,2240.78,103.48,1133.09,107.51,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.066,0.139,0.051,0.000,0.015, ,149.76,151.39,142.05,0.00,0.00,0.00 ,,603.66,96.12,2184.13,103.48,1127.23,107.36,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.132,0.081,0.088,0.000,0.000,0.000, ,150.14,152.00,142.05,0.00,0.00,0.00 ,,597.80,96.15,2104.03,103.77,1072.53,107.47,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.103,0.059,0.154,0.066,0.007,0.022, ,151.67,152.41,141.11,0.00,0.00,0.00 ,,593.89,96.12,2010.26,103.63,1021.73,107.51,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.132,0.081,0.117,0.007,0.000,0.000, ,150.14,152.00,143.74,0.00,0.00,0.00 ,,603.66,96.12,1975.09,103.66,1021.73,107.55,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.081,0.095,0.000,0.000,0.000, ,151.67,152.00,140.92,0.00,0.00,0.00 ,,621.25,96.12,2037.61,103.81,992.43,107.47,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.088,0.044,0.117,0.007,0.000,0.000, ,150.71,150.58,143.74,0.00,0.00,0.00 ,,640.78,96.12,2086.45,103.70,951.40,107.55,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.139,0.059,0.139,0.044,0.000,0.000, ,150.33,152.00,143.36,0.00,0.00,0.00 ,,619.29,96.04,2115.75,103.59,967.03,107.58,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.051,0.117,0.000,0.000,0.000, ,150.90,150.38,144.11,0.00,0.00,0.00 ,,613.43,96.15,2186.08,103.77,1045.18,107.62,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.132,0.073,0.139,0.000,0.000,0.000, ,150.71,151.80,143.17,0.00,0.00,0.00 ,,615.38,96.08,2133.33,103.48,1170.21,107.51,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.081,0.037,0.088,0.000,0.000,0.000, ,150.90,150.38,143.36,0.00,0.00,0.00 ,,623.20,96.01,2160.68,103.63,1240.54,107.40,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.147,0.073,0.125,0.007,0.000,0.000, ,150.90,150.78,143.93,0.00,0.00,0.00 ,,658.36,96.23,2182.17,103.66,1265.93,107.40,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.059,0.073,0.007,0.000,0.000, ,150.90,150.78,142.61,0.00,0.00,0.00 ,,673.99,96.15,2170.45,103.81,1275.70,107.58,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.103,0.066,0.139,0.044,0.015,0.000, ,151.29,152.41,143.36,0.00,0.00,0.00 ,,701.34,96.41,2232.97,103.81,1357.75,107.55,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.059,0.117,0.073,0.000,0.044, ,150.52,150.99,142.61,0.00,0.00,0.00 ,,728.69,96.15,2273.99,103.99,1396.83,107.62,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.081,0.037,0.095,0.000,0.000,0.000, ,150.90,151.80,143.55,0.00,0.00,0.00 ,,765.81,96.34,2275.95,103.88,1469.11,107.58,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.059,0.117,0.022,0.000,0.022, ,149.95,150.78,143.36,0.00,0.00,0.00 ,,812.70,96.19,2266.18,103.81,1545.30,107.47,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.066,0.022,0.088,0.051,0.000,0.029, ,151.67,152.00,141.11,0.00,0.00,0.00 ,,834.19,96.26,2340.42,103.92,1590.23,107.58,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.117,0.066,0.117,0.015,0.000,0.000, ,151.29,151.19,142.23,0.00,0.00,0.00 ,,816.61,96.23,2397.07,103.77,1580.46,107.36,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.117,0.073,0.139,0.000,0.000,0.000, ,149.18,149.56,144.11,0.00,0.00,0.00 ,,806.84,96.26,2371.67,103.77,1453.48,107.47,8000.00,0.00,8000.00,20.26,8000.00,36.45,
0.103,0.066,0.088,0.000,0.000,0.000, ,150.71,150.78,141.86,0.00,0.00,0.00 ,,795.12,96.23,2395.12,103.77,1297.19,107.47,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.051,0.139,0.051,0.000,0.000, ,149.37,149.77,143.74,0.00,0.00,0.00 ,,822.47,96.30,2381.44,103.88,1181.93,107.66,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.139,0.081,0.125,0.022,0.000,0.000, ,150.14,149.36,143.17,0.00,0.00,0.00 ,,857.63,96.12,2332.60,103.81,1094.02,107.77,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.095,0.051,0.139,0.015,0.000,0.000, ,149.37,148.95,143.93,0.00,0.00,0.00 ,,937.73,96.23,2318.93,103.77,1060.81,107.91,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.059,0.103,0.029,0.000,0.000, ,150.52,148.75,141.67,0.00,0.00,0.00 ,,1013.92,95.93,2236.87,103.85,1035.41,107.80,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.051,0.117,0.007,0.000,0.000, ,149.95,148.14,142.61,0.00,0.00,0.00 ,,1099.88,96.12,2141.15,103.88,1068.62,107.80,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.081,0.051,0.132,0.022,0.000,0.000, ,150.90,149.97,142.05,0.00,0.00,0.00 ,,1240.54,95.93,2199.76,103.92,1097.92,107.88,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.051,0.125,0.007,0.000,0.015, ,150.33,148.95,142.61,0.00,0.00,0.00 ,,1396.83,95.86,2232.97,103.92,1144.81,107.73,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.088,0.066,0.139,0.000,0.000,0.000, ,151.10,151.59,141.67,0.00,0.00,0.00 ,,1498.41,95.64,2180.22,103.92,1164.35,107.69,8000.00,0.00,8000.00,20.15,8000.00,36.30,
0.103,0.066,0.139,0.000,0.000,0.000, ,150.52,149.16,143.74,0.00,0.00,0.00 ,,1558.97,95.68,2174.36,103.88,1170.21,107.73,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.044,0.088,0.037,0.007,0.000, ,150.52,151.39,141.86,0.00,0.00,0.00 ,,1535.53,95.64,2242.74,103.92,1140.90,107.69,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.132,0.088,0.125,0.000,0.000,0.000, ,150.90,149.56,143.93,0.00,0.00,0.00 ,,1473.02,95.68,2270.09,103.88,1054.95,107.80,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.088,0.044,0.088,0.029,0.000,0.000, ,150.71,151.39,142.23,0.00,0.00,0.00 ,,1377.29,95.68,2338.46,103.77,1013.92,107.80,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.132,0.088,0.117,0.000,0.000,0.000, ,150.14,148.75,143.74,0.00,0.00,0.00 ,,1318.68,95.71,2373.63,103.74,1082.30,107.95,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.103,0.044,0.154,0.022,0.000,0.022, ,150.52,151.39,143.55,0.00,0.00,0.00 ,,1297.19,95.75,2303.30,103.81,1234.68,107.77,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.095,0.088,0.015,0.000,0.000, ,151.10,149.56,141.48,0.00,0.00,0.00 ,,1314.77,95.79,2258.36,103.81,1357.75,107.69,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.154,0.081,0.125,0.000,0.000,0.000, ,149.76,148.55,142.23,0.00,0.00,0.00 ,,1332.36,95.82,2242.74,103.88,1459.34,107.44,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.044,0.066,0.125,0.059,0.007,0.000, ,150.71,151.19,142.23,0.00,0.00,0.00 ,,1324.54,95.75,2244.69,103.92,1480.83,107.47,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.147,0.044,0.117,0.059,0.000,0.029, ,149.56,149.97,142.42,0.00,0.00,0.00 ,,1320.63,95.79,2305.25,103.85,1473.02,107.44,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.066,0.139,0.037,0.000,0.000, ,150.71,150.99,142.23,0.00,0.00,0.00 ,,1285.47,95.71,2352.14,103.74,1498.41,107.40,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.110,0.037,0.088,0.000,0.000,0.000, ,149.56,149.16,142.23,0.00,0.00,0.00 ,,1195.60,95.82,2346.28,103.88,1535.53,107.44,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.044,0.081,0.139,0.037,0.015,0.015, ,150.71,150.78,143.36,0.00,0.00,0.00 ,,1084.25,95.86,2264.22,103.66,1553.11,107.40,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.073,0.059,0.132,0.007,0.000,0.000, ,150.90,149.97,141.67,0.00,0.00,0.00 ,,980.71,96.01,2277.90,103.77,1480.83,107.40,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.139,0.088,0.132,0.007,0.000,0.000, ,149.95,149.77,142.99,0.00,0.00,0.00 ,,943.59,95.93,2303.30,103.85,1379.24,107.36,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.059,0.139,0.022,0.000,0.000, ,151.29,150.78,141.67,0.00,0.00,0.00 ,,965.08,96.01,2258.36,103.77,1320.63,107.55,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.147,0.095,0.154,0.022,0.000,0.000, ,149.37,148.95,144.11,0.00,0.00,0.00 ,,982.66,95.97,2258.36,103.81,1303.05,107.55,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.110,0.051,0.088,0.007,0.000,0.000, ,150.33,149.56,142.05,0.00,0.00,0.00 ,,957.26,96.04,2281.81,103.88,1332.36,107.47,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.161,0.095,0.132,0.044,0.000,0.007, ,149.56,148.75,143.17,0.00,0.00,0.00 ,,937.73,95.93,2256.41,103.77,1377.29,107.51,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.066,0.125,0.029,0.000,0.007, ,150.33,149.77,143.93,0.00,0.00,0.00 ,,883.03,96.01,2242.74,103.77,1473.02,107.47,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.103,0.066,0.139,0.029,0.000,0.000, ,149.18,148.75,143.93,0.00,0.00,0.00 ,,849.82,95.97,2193.89,103.77,1551.16,107.47,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.073,0.044,0.103,0.000,0.000,0.000, ,150.71,150.99,141.86,0.00,0.00,0.00 ,,808.79,96.01,2133.33,103.88,1605.86,107.36,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.103,0.066,0.125,0.044,0.000,0.007, ,149.76,149.16,143.74,0.00,0.00,0.00 ,,804.88,96.12,2219.29,103.81,1617.58,107.25,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.088,0.059,0.073,0.000,0.000,0.000, ,151.10,150.58,142.61,0.00,0.00,0.00 ,,822.47,96.12,2340.42,103.77,1613.68,107.47,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.103,0.059,0.154,0.044,0.000,0.000, ,150.52,149.97,142.61,0.00,0.00,0.00 ,,818.56,96.01,2365.81,103.77,1611.72,107.25,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.081,0.059,0.103,0.022,0.000,0.015, ,152.05,151.19,142.61,0.00,0.00,0.00 ,,804.88,96.15,2389.26,103.74,1578.51,107.36,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.125,0.015,0.000,0.000, ,149.95,149.77,143.74,0.00,0.00,0.00 ,,810.74,96.12,2406.84,103.59,1568.74,107.40,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.073,0.044,0.110,0.000,0.000,0.000, ,151.29,150.78,142.99,0.00,0.00,0.00 ,,857.63,96.12,2408.79,103.63,1527.72,107.36,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.066,0.088,0.037,0.007,0.015, ,150.71,150.78,143.17,0.00,0.00,0.00 ,,943.59,96.01,2406.84,103.41,1517.95,107.33,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.117,0.059,0.117,0.000,0.000,0.000, ,150.14,149.16,145.24,0.00,0.00,0.00 ,,1002.20,95.93,2475.21,103.63,1558.97,107.36,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.066,0.088,0.000,0.000,0.000, ,150.14,150.38,142.99,0.00,0.00,0.00 ,,1029.55,95.97,2492.80,103.48,1672.28,107.29,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.066,0.029,0.081,0.000,0.000,0.000, ,150.14,149.16,143.74,0.00,0.00,0.00 ,,1027.59,95.82,2432.23,103.48,1711.36,107.18,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.147,0.081,0.139,0.037,0.000,0.000, ,150.52,149.56,144.49,0.00,0.00,0.00 ,,1013.92,96.04,2428.33,103.52,1689.87,107.18,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.073,0.037,0.117,0.022,0.000,0.000, ,150.71,149.77,143.55,0.00,0.00,0.00 ,,968.99,95.90,2418.56,103.74,1687.91,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.081,0.139,0.029,0.000,0.000, ,150.90,150.58,142.99,0.00,0.00,0.00 ,,937.73,96.01,2402.93,103.52,1639.07,107.14,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.081,0.037,0.125,0.022,0.000,0.000, ,150.14,149.56,144.87,0.00,0.00,0.00 ,,879.12,95.97,2434.19,103.52,1519.90,107.36,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.066,0.029,0.103,0.022,0.000,0.007, ,151.67,151.59,142.61,0.00,0.00,0.00 ,,842.00,96.12,2393.16,103.74,1414.41,107.33,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.088,0.059,0.132,0.007,0.000,0.000, ,151.67,149.77,142.05,0.00,0.00,0.00 ,,836.14,95.97,2328.69,103.48,1344.08,107.44,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.117,0.073,0.125,0.029,0.000,0.000, ,150.90,150.58,143.93,0.00,0.00,0.00 ,,863.49,96.01,2340.42,103.59,1322.59,107.47,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.095,0.066,0.132,0.000,0.000,0.000, ,152.05,150.99,142.05,0.00,0.00,0.00 ,,875.21,95.86,2395.12,103.52,1260.07,107.44,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.110,0.066,0.125,0.000,0.000,0.000, ,150.90,150.38,144.11,0.00,0.00,0.00 ,,888.89,95.97,2404.88,103.55,1283.52,107.55,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.066,0.139,0.022,0.000,0.000, ,152.24,150.58,142.23,0.00,0.00,0.00 ,,922.10,95.93,2434.19,103.52,1377.29,107.51,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.103,0.059,0.139,0.029,0.000,0.000, ,151.29,150.38,145.05,0.00,0.00,0.00 ,,1002.20,95.82,2488.89,103.63,1469.11,107.36,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.081,0.066,0.117,0.044,0.000,0.000, ,151.29,150.17,142.42,0.00,0.00,0.00 ,,1107.69,95.71,2527.96,103.41,1533.58,107.40,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.132,0.007,0.000,0.000, ,150.52,149.36,145.05,0.00,0.00,0.00 ,,1222.95,95.79,2553.36,103.37,1625.40,107.29,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.117,0.044,0.000,0.015, ,150.52,149.56,143.55,0.00,0.00,0.00 ,,1305.01,95.71,2592.43,103.52,1723.08,107.18,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.125,0.059,0.117,0.015,0.000,0.000, ,151.10,149.77,143.36,0.00,0.00,0.00 ,,1332.36,95.60,2590.48,103.41,1820.76,107.14,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.081,0.051,0.132,0.015,0.000,0.000, ,151.10,150.17,142.80,0.00,0.00,0.00 ,,1312.82,95.60,2553.36,103.30,1853.97,107.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.110,0.066,0.117,0.000,0.000,0.000, ,151.10,149.97,143.36,0.00,0.00,0.00 ,,1281.56,95.60,2531.87,103.48,1836.39,107.03,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.095,0.073,0.081,0.022,0.000,0.000, ,151.67,152.81,143.36,0.00,0.00,0.00 ,,1213.19,95.64,2514.29,103.48,1824.66,107.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.110,0.059,0.139,0.000,0.000,0.000, ,152.24,151.59,145.05,0.00,0.00,0.00 ,,1187.79,95.79,2477.17,103.52,1787.55,107.03,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.103,0.066,0.073,0.007,0.000,0.007, ,152.24,153.63,143.17,0.00,0.00,0.00 ,,1166.30,95.71,2461.54,103.44,1781.68,107.03,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.073,0.125,0.029,0.000,0.000, ,151.67,151.19,145.62,0.00,0.00,0.00 ,,1138.95,95.68,2383.39,103.74,1762.15,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.073,0.000,0.000,0.000, ,151.48,153.22,144.49,0.00,0.00,0.00 ,,1113.55,95.71,2279.85,103.48,1709.40,107.11,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.066,0.139,0.044,0.000,0.007, ,152.44,151.59,145.81,0.00,0.00,0.00 ,,1084.25,95.71,2246.64,103.74,1607.81,107.11,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.125,0.081,0.161,0.029,0.000,0.000, ,153.39,152.41,143.74,0.00,0.00,0.00 ,,1095.97,95.75,2264.22,103.66,1519.90,107.14,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.110,0.066,0.117,0.022,0.000,0.000, ,151.67,151.39,145.62,0.00,0.00,0.00 ,,1076.43,95.75,2293.53,103.63,1422.22,107.29,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.139,0.066,0.147,0.000,0.000,0.000, ,152.82,152.41,143.36,0.00,0.00,0.00 ,,1072.53,95.97,2358.00,103.66,1326.50,107.44,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.066,0.125,0.044,0.000,0.015, ,152.24,152.41,145.43,0.00,0.00,0.00 ,,1062.76,95.71,2352.14,103.66,1273.75,107.51,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.139,0.088,0.103,0.007,0.000,0.000, ,152.63,152.00,144.30,0.00,0.00,0.00 ,,1017.83,95.93,2363.86,103.52,1213.19,107.55,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.117,0.066,0.125,0.007,0.000,0.000, ,152.24,152.41,145.81,0.00,0.00,0.00 ,,998.29,95.75,2346.28,103.55,1146.76,107.66,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.037,0.066,0.125,0.022,0.000,0.000, ,153.39,152.41,145.24,0.00,0.00,0.00 ,,978.75,95.90,2365.81,103.70,1074.48,107.66,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.059,0.117,0.037,0.000,0.007, ,153.39,153.22,144.87,0.00,0.00,0.00 ,,980.71,95.82,2340.42,103.44,1015.87,107.69,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.066,0.066,0.139,0.007,0.000,0.000, ,153.01,152.20,146.18,0.00,0.00,0.00 ,,1006.11,95.82,2348.23,103.55,1027.59,107.77,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.066,0.117,0.000,0.000,0.000, ,154.16,153.42,144.49,0.00,0.00,0.00 ,,1074.48,95.71,2383.39,103.63,1047.13,107.69,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.103,0.066,0.154,0.015,0.007,0.007, ,152.44,153.02,145.62,0.00,0.00,0.00 ,,1135.04,95.75,2371.67,103.44,1121.37,107.62,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.073,0.095,0.000,0.000,0.000, ,153.97,153.22,144.87,0.00,0.00,0.00 ,,1193.65,95.57,2340.42,103.44,1269.84,107.51,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.110,0.044,0.117,0.000,0.000,0.000, ,152.24,151.39,146.37,0.00,0.00,0.00 ,,1260.07,95.60,2344.32,103.48,1398.78,107.29,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.059,0.139,0.022,0.000,0.015, ,153.78,152.41,145.99,0.00,0.00,0.00 ,,1328.45,95.27,2320.88,103.30,1486.69,107.29,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.110,0.059,0.132,0.000,0.000,0.000, ,153.01,152.20,147.31,0.00,0.00,0.00 ,,1340.17,95.27,2348.23,103.11,1541.39,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.073,0.125,0.015,0.000,0.000, ,152.24,150.58,147.31,0.00,0.00,0.00 ,,1336.26,95.24,2381.44,103.08,1572.65,106.78,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.081,0.059,0.110,0.000,0.000,0.015, ,154.16,152.41,144.87,0.00,0.00,0.00 ,,1310.87,95.24,2391.21,103.08,1564.84,106.89,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.066,0.117,0.000,0.000,0.000, ,152.44,150.99,146.56,0.00,0.00,0.00 ,,1258.12,95.24,2328.69,102.93,1574.60,106.78,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.088,0.059,0.139,0.007,0.000,0.000, ,154.54,155.45,145.24,0.00,0.00,0.00 ,,1217.09,95.27,2318.93,103.37,1568.74,106.81,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.125,0.066,0.139,0.022,0.000,0.000, ,153.39,153.63,146.56,0.00,0.00,0.00 ,,1221.00,95.27,2307.20,103.11,1564.84,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.081,0.051,0.088,0.000,0.000,0.000, ,154.73,155.45,145.24,0.00,0.00,0.00 ,,1224.91,95.27,2268.13,103.08,1558.97,106.74,8000.00,0.00,8000.00,20.18,8000.00,36.37,
0.125,0.066,0.139,0.007,0.000,0.000, ,154.16,155.05,145.43,0.00,0.00,0.00 ,,1240.54,95.24,2309.16,103.26,1557.02,106.78,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.081,0.051,0.088,0.022,0.000,0.000, ,155.12,155.25,145.62,0.00,0.00,0.00 ,,1254.21,95.38,2352.14,103.19,1514.04,106.81,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.066,0.139,0.029,0.007,0.022, ,153.78,154.44,147.31,0.00,0.00,0.00 ,,1289.38,95.27,2389.26,103.04,1494.51,106.81,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.073,0.044,0.110,0.000,0.000,0.000, ,154.16,153.63,145.62,0.00,0.00,0.00 ,,1285.47,95.24,2465.45,103.08,1467.16,106.85,8000.00,0.00,8000.00,20.37,8000.00,36.45,
0.161,0.066,0.154,0.000,0.000,0.000, ,154.35,153.02,146.75,0.00,0.00,0.00 ,,1291.33,95.27,2524.05,103.11,1463.25,106.89,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.125,0.066,0.088,0.037,0.000,0.029, ,153.78,153.42,146.75,0.00,0.00,0.00 ,,1256.17,95.24,2486.94,102.86,1486.69,106.78,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.154,0.073,0.169,0.015,0.000,0.000, ,154.73,153.22,146.56,0.00,0.00,0.00 ,,1230.77,95.49,2516.24,103.08,1500.37,106.85,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.110,0.066,0.117,0.000,0.000,0.000, ,153.39,153.02,146.75,0.00,0.00,0.00 ,,1174.11,95.35,2535.78,103.19,1486.69,107.00,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.147,0.051,0.139,0.000,0.000,0.000, ,155.88,153.83,145.24,0.00,0.00,0.00 ,,1078.39,95.64,2516.24,103.30,1490.60,107.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.059,0.088,0.051,0.000,0.022, ,154.93,155.05,145.43,0.00,0.00,0.00 ,,1017.83,95.57,2533.82,103.37,1463.25,107.29,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.059,0.022,0.117,0.029,0.000,0.015, ,154.73,155.45,147.31,0.00,0.00,0.00 ,,982.66,95.93,2559.22,103.30,1433.94,107.33,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.081,0.059,0.103,0.000,0.000,0.015, ,154.93,155.25,145.62,0.00,0.00,0.00 ,,1010.01,95.71,2522.10,103.41,1396.83,107.36,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.066,0.029,0.125,0.037,0.000,0.022, ,154.54,155.66,147.31,0.00,0.00,0.00 ,,1033.46,95.75,2471.31,103.41,1373.38,107.36,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.125,0.066,0.117,0.037,0.000,0.015, ,155.31,154.64,145.62,0.00,0.00,0.00 ,,1140.90,95.60,2451.77,103.48,1340.17,107.40,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.066,0.037,0.125,0.037,0.000,0.000, ,154.35,155.45,148.44,0.00,0.00,0.00 ,,1310.87,95.64,2375.58,103.41,1326.50,107.44,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.161,0.073,0.117,0.007,0.000,0.000, ,154.54,153.22,146.93,0.00,0.00,0.00 ,,1389.01,95.53,2272.04,103.41,1303.05,107.44,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.139,0.073,0.125,0.000,0.000,0.000, ,154.54,154.03,147.69,0.00,0.00,0.00 ,,1465.20,95.60,2285.71,103.63,1279.61,107.47,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.161,0.081,0.125,0.000,0.000,0.000, ,153.97,152.41,148.44,0.00,0.00,0.00 ,,1469.11,95.31,2268.13,103.63,1281.56,107.44,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.154,0.081,0.117,0.007,0.000,0.000, ,153.78,153.63,148.63,0.00,0.00,0.00 ,,1426.13,95.57,2238.83,103.63,1301.10,107.44,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.161,0.066,0.117,0.029,0.000,0.015, ,153.97,153.22,147.31,0.00,0.00,0.00 ,,1367.52,95.38,2277.90,103.59,1310.87,107.51,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.139,0.066,0.088,0.000,0.000,0.000, ,154.54,155.25,145.62,0.00,0.00,0.00 ,,1287.42,95.60,2250.55,103.66,1326.50,107.40,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.110,0.066,0.088,0.059,0.000,0.000, ,154.73,154.44,144.30,0.00,0.00,0.00 ,,1256.17,95.42,2215.38,103.55,1326.50,107.33,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.051,0.139,0.007,0.000,0.000, ,155.12,156.47,147.31,0.00,0.00,0.00 ,,1254.21,95.60,2215.38,103.66,1312.82,107.44,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.073,0.095,0.044,0.000,0.007, ,155.12,156.27,144.87,0.00,0.00,0.00 ,,1273.75,95.53,2221.25,103.66,1295.24,107.47,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.081,0.037,0.139,0.000,0.000,0.000, ,155.50,157.48,145.81,0.00,0.00,0.00 ,,1279.61,95.57,2178.27,103.70,1330.40,107.44,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.066,0.125,0.022,0.000,0.015, ,154.73,157.48,146.18,0.00,0.00,0.00 ,,1265.93,95.60,2182.17,103.63,1408.55,107.40,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.095,0.051,0.088,0.022,0.000,0.000, ,154.73,156.47,145.24,0.00,0.00,0.00 ,,1269.84,95.57,2174.36,103.63,1449.57,107.40,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.132,0.081,0.095,0.000,0.000,0.000, ,154.35,156.87,145.62,0.00,0.00,0.00 ,,1207.33,95.57,2168.50,103.63,1453.48,107.40,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.110,0.066,0.125,0.000,0.000,0.000, ,153.59,155.25,147.69,0.00,0.00,0.00 ,,1195.60,95.57,2191.94,103.63,1465.20,107.36,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.139,0.081,0.117,0.000,0.007,0.022, ,153.97,156.27,146.37,0.00,0.00,0.00 ,,1246.40,95.68,2281.81,103.74,1435.90,107.33,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.051,0.110,0.000,0.000,0.000, ,154.35,155.86,145.81,0.00,0.00,0.00 ,,1346.03,95.64,2328.69,103.44,1367.52,107.40,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.147,0.081,0.139,0.022,0.000,0.000, ,154.16,155.05,148.06,0.00,0.00,0.00 ,,1414.41,95.53,2361.90,103.52,1340.17,107.40,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.117,0.066,0.139,0.015,0.000,0.000, ,154.73,155.05,147.50,0.00,0.00,0.00 ,,1517.95,95.31,2389.26,103.52,1306.96,107.40,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.081,0.073,0.088,0.022,0.000,0.000, ,153.59,154.84,147.69,0.00,0.00,0.00 ,,1652.75,95.42,2379.49,103.55,1269.84,107.47,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.073,0.051,0.139,0.000,0.000,0.000, ,155.31,156.87,145.99,0.00,0.00,0.00 ,,1809.04,95.13,2399.02,103.37,1246.40,107.47,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.051,0.022,0.125,0.029,0.000,0.029, ,154.54,157.08,148.06,0.00,0.00,0.00 ,,1914.53,95.24,2340.42,103.52,1262.03,107.51,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.066,0.125,0.000,0.000,0.000, ,154.54,156.27,147.69,0.00,0.00,0.00 ,,2010.26,95.05,2232.97,103.55,1263.98,107.51,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.029,0.110,0.022,0.000,0.000, ,154.73,155.66,146.75,0.00,0.00,0.00 ,,2084.49,94.87,2186.08,103.52,1301.10,107.47,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.125,0.066,0.154,0.022,0.000,0.007, ,154.35,157.08,148.44,0.00,0.00,0.00 ,,2109.89,94.87,2176.31,103.55,1299.15,107.36,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.081,0.051,0.103,0.000,0.000,0.000, ,155.69,156.67,146.56,0.00,0.00,0.00 ,,2082.54,94.95,2172.41,103.77,1267.89,107.44,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.132,0.081,0.154,0.000,0.000,0.000, ,154.16,157.48,148.63,0.00,0.00,0.00 ,,2008.30,95.02,2145.05,103.59,1291.33,107.36,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.059,0.117,0.007,0.000,0.000, ,155.31,156.06,147.87,0.00,0.00,0.00 ,,1943.83,94.95,2176.31,103.77,1357.75,107.47,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.073,0.161,0.000,0.000,0.000, ,154.35,157.89,147.50,0.00,0.00,0.00 ,,1881.32,95.02,2152.87,103.63,1433.94,107.33,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.066,0.125,0.000,0.000,0.000, ,154.54,155.25,149.19,0.00,0.00,0.00 ,,1863.74,95.09,2102.08,103.70,1467.16,107.25,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.103,0.066,0.125,0.022,0.000,0.000, ,154.16,156.67,148.63,0.00,0.00,0.00 ,,1873.50,94.98,2135.29,103.63,1461.29,107.25,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.147,0.088,0.117,0.059,0.000,0.022, ,155.31,157.28,146.75,0.00,0.00,0.00 ,,1855.92,95.20,2211.48,103.66,1469.11,107.33,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.066,0.139,0.022,0.000,0.007, ,153.20,157.08,148.25,0.00,0.00,0.00 ,,1842.25,94.98,2252.50,103.52,1437.85,107.18,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.088,0.088,0.000,0.000,0.000, ,154.73,157.28,146.75,0.00,0.00,0.00 ,,1773.87,95.13,2252.50,103.55,1426.13,107.29,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.103,0.051,0.139,0.044,0.000,0.029, ,153.39,157.89,147.87,0.00,0.00,0.00 ,,1697.68,95.24,2258.36,103.55,1451.53,107.22,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.081,0.088,0.022,0.000,0.015, ,154.16,157.89,146.75,0.00,0.00,0.00 ,,1621.49,95.24,2229.06,103.55,1486.69,107.25,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.088,0.051,0.154,0.029,0.000,0.000, ,153.97,158.91,147.31,0.00,0.00,0.00 ,,1539.44,95.35,2191.94,103.74,1510.13,107.25,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.051,0.088,0.000,0.000,0.000, ,152.44,158.70,147.50,0.00,0.00,0.00 ,,1498.41,95.24,2201.71,103.59,1574.60,107.25,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.139,0.066,0.154,0.000,0.000,0.000, ,152.05,157.48,149.38,0.00,0.00,0.00 ,,1459.34,95.38,2201.71,103.55,1625.40,107.11,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.125,0.073,0.117,0.022,0.000,0.000, ,152.05,157.69,148.63,0.00,0.00,0.00 ,,1361.66,95.38,2215.38,103.41,1639.07,107.11,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.147,0.073,0.154,0.029,0.000,0.000, ,152.44,157.28,148.81,0.00,0.00,0.00 ,,1250.31,95.57,2242.74,103.59,1631.26,107.11,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.139,0.088,0.125,0.022,0.000,0.015, ,151.48,157.08,149.75,0.00,0.00,0.00 ,,1209.28,95.42,2211.48,103.59,1553.11,107.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.073,0.103,0.000,0.000,0.000, ,153.59,157.69,147.69,0.00,0.00,0.00 ,,1221.00,95.53,2227.11,103.44,1488.64,107.03,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.103,0.059,0.103,0.000,0.000,0.000, ,152.82,158.70,146.75,0.00,0.00,0.00 ,,1244.44,95.42,2266.18,103.59,1414.41,107.18,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.117,0.051,0.139,0.044,0.000,0.015, ,152.82,158.50,148.81,0.00,0.00,0.00 ,,1269.84,95.60,2285.71,103.44,1406.59,107.25,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.132,0.088,0.139,0.015,0.000,0.000, ,152.24,158.09,148.25,0.00,0.00,0.00 ,,1207.33,95.57,2279.85,103.48,1447.62,107.25,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.081,0.022,0.110,0.000,0.000,0.000, ,153.78,158.50,148.06,0.00,0.00,0.00 ,,1160.44,95.53,2361.90,103.52,1508.18,107.22,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.139,0.081,0.125,0.022,0.000,0.000, ,152.63,157.69,148.81,0.00,0.00,0.00 ,,1129.18,95.57,2426.37,103.41,1549.21,107.03,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.059,0.037,0.088,0.022,0.007,0.007, ,154.35,159.11,148.06,0.00,0.00,0.00 ,,1170.21,95.60,2399.02,103.37,1572.65,107.29,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.088,0.059,0.125,0.007,0.000,0.000, ,154.54,158.70,148.63,0.00,0.00,0.00 ,,1205.37,95.57,2383.39,103.37,1588.28,107.03,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.073,0.139,0.000,0.000,0.000, ,153.97,158.70,150.32,0.00,0.00,0.00 ,,1254.21,95.53,2361.90,103.48,1576.56,107.11,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.081,0.117,0.029,0.000,0.000, ,153.78,157.48,149.19,0.00,0.00,0.00 ,,1303.05,95.38,2256.41,103.33,1584.37,107.03,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.110,0.066,0.139,0.000,0.000,0.000, ,153.97,158.91,150.69,0.00,0.00,0.00 ,,1367.52,95.42,2193.89,103.52,1566.79,107.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.132,0.081,0.117,0.000,0.000,0.000, ,153.20,157.08,149.57,0.00,0.00,0.00 ,,1447.62,95.38,2105.98,103.52,1551.16,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.095,0.044,0.139,0.000,0.000,0.000, ,153.78,158.91,149.94,0.00,0.00,0.00 ,,1498.41,95.27,2008.30,103.63,1570.70,107.07,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.095,0.059,0.088,0.059,0.000,0.015, ,152.63,157.48,148.25,0.00,0.00,0.00 ,,1545.30,95.20,2002.44,103.59,1547.25,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.066,0.132,0.000,0.000,0.000, ,153.39,157.48,150.32,0.00,0.00,0.00 ,,1560.93,95.20,1947.74,103.81,1553.11,107.03,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.117,0.059,0.088,0.051,0.000,0.022, ,152.44,157.48,148.25,0.00,0.00,0.00 ,,1537.48,95.27,1920.39,103.63,1549.21,107.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.066,0.139,0.015,0.000,0.007, ,152.82,158.30,149.19,0.00,0.00,0.00 ,,1537.48,95.27,1947.74,103.81,1576.56,107.03,8000.00,0.00,8000.00,20.29,8000.00,36.45,
0.117,0.073,0.139,0.007,0.000,0.000, ,152.44,156.47,149.57,0.00,0.00,0.00 ,,1586.32,95.27,1963.37,103.77,1613.68,107.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.073,0.059,0.088,0.000,0.000,0.000, ,152.82,158.30,148.63,0.00,0.00,0.00 ,,1623.44,95.13,1928.21,103.70,1601.95,107.07,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.125,0.066,0.117,0.000,0.000,0.000, ,152.82,158.70,147.31,0.00,0.00,0.00 ,,1568.74,95.13,1924.30,103.81,1613.68,107.11,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.066,0.066,0.125,0.000,0.000,0.000, ,151.48,156.47,149.94,0.00,0.00,0.00 ,,1514.04,95.24,1910.62,103.81,1621.49,107.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.073,0.139,0.015,0.000,0.015, ,151.86,157.89,149.19,0.00,0.00,0.00 ,,1420.27,95.53,1900.85,103.77,1600.00,106.96,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.066,0.117,0.015,0.000,0.000, ,150.90,155.25,149.19,0.00,0.00,0.00 ,,1336.26,95.24,1934.07,103.77,1543.35,107.22,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.088,0.066,0.147,0.000,0.000,0.000, ,152.82,158.09,148.25,0.00,0.00,0.00 ,,1273.75,95.49,2033.70,103.70,1516.00,107.11,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.095,0.073,0.117,0.022,0.000,0.000, ,151.10,155.66,149.00,0.00,0.00,0.00 ,,1211.23,95.38,2090.35,103.55,1482.78,107.11,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.125,0.073,0.139,0.000,0.000,0.000, ,152.05,156.06,148.63,0.00,0.00,0.00 ,,1181.93,95.53,2170.45,103.41,1474.97,107.22,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.059,0.147,0.000,0.000,0.000, ,153.59,156.47,146.75,0.00,0.00,0.00 ,,1197.56,95.46,2266.18,103.55,1471.06,107.14,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.095,0.088,0.117,0.015,0.000,0.000, ,152.63,156.87,147.87,0.00,0.00,0.00 ,,1193.65,95.57,2322.83,103.44,1482.78,107.18,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.132,0.059,0.161,0.000,0.000,0.000, ,153.78,156.27,146.75,0.00,0.00,0.00 ,,1207.33,95.35,2344.32,103.33,1463.25,107.11,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.073,0.139,0.059,0.000,0.000, ,152.24,155.86,149.38,0.00,0.00,0.00 ,,1191.70,95.46,2426.37,103.37,1445.67,107.25,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.059,0.103,0.015,0.000,0.000, ,154.16,156.27,146.37,0.00,0.00,0.00 ,,1176.07,95.42,2393.16,103.26,1447.62,107.14,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.088,0.066,0.110,0.015,0.000,0.000, ,153.01,157.69,147.31,0.00,0.00,0.00 ,,1172.16,95.57,2359.95,103.33,1476.92,107.11,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.132,0.037,0.125,0.022,0.000,0.000, ,152.24,158.70,149.19,0.00,0.00,0.00 ,,1168.25,95.35,2399.02,103.30,1519.90,107.07,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.125,0.066,0.117,0.059,0.000,0.007, ,152.44,156.87,148.06,0.00,0.00,0.00 ,,1181.93,95.53,2385.35,103.33,1543.35,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.125,0.044,0.154,0.000,0.000,0.000, ,152.24,158.50,148.44,0.00,0.00,0.00 ,,1195.60,95.35,2369.72,103.22,1557.02,107.11,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.066,0.125,0.022,0.000,0.000, ,151.86,155.86,149.19,0.00,0.00,0.00 ,,1191.70,95.35,2412.70,103.11,1605.86,106.81,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.110,0.029,0.147,0.029,0.000,0.000, ,152.44,159.11,147.50,0.00,0.00,0.00 ,,1207.33,95.20,2432.23,103.04,1605.86,106.74,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.088,0.059,0.088,0.037,0.000,0.000, ,153.01,156.87,147.50,0.00,0.00,0.00 ,,1224.91,95.24,2424.42,102.75,1592.19,106.81,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.147,0.088,0.125,0.022,0.000,0.000, ,151.10,155.25,150.32,0.00,0.00,0.00 ,,1285.47,95.02,2404.88,102.86,1547.25,106.67,8000.00,0.00,8000.00,20.29,8000.00,36.12,
0.088,0.066,0.117,0.000,0.000,0.000, ,153.01,156.47,147.87,0.00,0.00,0.00 ,,1322.59,95.02,2336.51,102.93,1488.64,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.139,0.081,0.125,0.022,0.015,0.000, ,151.29,155.45,148.25,0.00,0.00,0.00 ,,1365.57,95.02,2303.30,102.78,1424.18,106.63,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.081,0.059,0.110,0.000,0.000,0.000, ,153.20,156.67,146.75,0.00,0.00,0.00 ,,1390.96,94.98,2356.04,102.86,1363.61,106.78,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.125,0.081,0.117,0.059,0.007,0.015, ,151.67,155.45,147.31,0.00,0.00,0.00 ,,1369.47,94.98,2359.95,103.08,1328.45,106.70,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.081,0.059,0.139,0.015,0.000,0.022, ,151.86,156.87,149.00,0.00,0.00,0.00 ,,1361.66,94.95,2305.25,102.86,1306.96,106.89,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.051,0.117,0.000,0.000,0.000, ,152.24,157.08,146.56,0.00,0.00,0.00 ,,1346.03,94.95,2326.74,102.93,1308.91,106.85,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.088,0.051,0.139,0.000,0.000,0.000, ,152.05,156.06,149.00,0.00,0.00,0.00 ,,1316.73,95.05,2354.09,102.93,1295.24,106.96,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.132,0.051,0.117,0.044,0.007,0.007, ,151.67,156.67,147.87,0.00,0.00,0.00 ,,1299.15,95.02,2328.69,102.82,1279.61,106.89,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.066,0.154,0.015,0.000,0.000, ,152.24,156.67,147.69,0.00,0.00,0.00 ,,1265.93,94.95,2279.85,102.93,1260.07,106.92,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.088,0.044,0.117,0.000,0.000,0.000, ,151.67,155.25,149.00,0.00,0.00,0.00 ,,1228.82,95.13,2242.74,103.00,1228.82,106.89,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.110,0.066,0.088,0.000,0.000,0.000, ,151.86,154.03,147.69,0.00,0.00,0.00 ,,1168.25,95.02,2135.29,103.08,1209.28,107.03,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.059,0.139,0.000,0.000,0.000, ,151.48,155.25,149.19,0.00,0.00,0.00 ,,1119.41,95.35,2082.54,103.19,1215.14,107.03,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.073,0.117,0.000,0.000,0.000, ,151.67,153.42,147.50,0.00,0.00,0.00 ,,1037.36,95.27,2059.10,103.44,1252.26,107.18,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.117,0.059,0.139,0.000,0.000,0.000, ,151.48,154.64,149.38,0.00,0.00,0.00 ,,992.43,95.46,2027.84,103.48,1269.84,107.25,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.117,0.073,0.117,0.022,0.022,0.044, ,152.24,154.23,148.06,0.00,0.00,0.00 ,,947.50,95.53,2027.84,103.44,1269.84,107.25,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.073,0.051,0.132,0.000,0.000,0.000, ,152.44,154.64,147.69,0.00,0.00,0.00 ,,904.52,95.60,2113.80,103.59,1238.58,107.40,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.110,0.051,0.103,0.051,0.000,0.000, ,152.82,156.47,147.69,0.00,0.00,0.00 ,,883.03,95.64,2156.78,103.55,1211.23,107.40,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.073,0.066,0.117,0.037,0.000,0.000, ,152.24,155.25,148.63,0.00,0.00,0.00 ,,857.63,95.71,2166.54,103.48,1203.42,107.40,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.088,0.059,0.154,0.022,0.000,0.000, ,153.59,156.47,147.87,0.00,0.00,0.00 ,,840.05,95.60,2199.76,103.41,1181.93,107.36,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.088,0.066,0.139,0.000,0.000,0.000, ,153.39,155.25,148.81,0.00,0.00,0.00 ,,836.14,95.71,2199.76,103.55,1178.02,107.40,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.088,0.066,0.117,0.051,0.000,0.000, ,153.01,155.45,147.87,0.00,0.00,0.00 ,,840.05,95.68,2148.96,103.41,1244.44,107.36,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.073,0.139,0.007,0.000,0.000, ,153.01,155.25,149.00,0.00,0.00,0.00 ,,836.14,95.75,2147.01,103.48,1330.40,107.33,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.051,0.161,0.007,0.000,0.000, ,152.44,154.03,146.75,0.00,0.00,0.00 ,,842.00,95.60,2186.08,103.44,1355.80,107.22,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.051,0.117,0.000,0.000,0.000, ,152.63,154.64,147.87,0.00,0.00,0.00 ,,855.68,95.82,2193.89,103.37,1398.78,107.25,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.088,0.044,0.147,0.029,0.000,0.000, ,153.01,154.44,147.31,0.00,0.00,0.00 ,,877.17,95.53,2209.52,103.44,1424.18,107.14,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.125,0.059,0.117,0.000,0.000,0.000, ,153.01,155.25,148.06,0.00,0.00,0.00 ,,922.10,95.64,2193.89,103.41,1461.29,107.14,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.073,0.051,0.110,0.044,0.000,0.007, ,153.78,154.03,145.99,0.00,0.00,0.00 ,,982.66,95.68,2147.01,103.44,1502.32,107.07,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.103,0.066,0.117,0.000,0.000,0.000, ,153.20,155.25,147.50,0.00,0.00,0.00 ,,1047.13,95.46,2160.68,103.48,1529.67,107.14,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.139,0.095,0.139,0.007,0.000,0.022, ,153.59,155.66,146.93,0.00,0.00,0.00 ,,1054.95,95.64,2170.45,103.55,1566.79,107.03,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.073,0.044,0.066,0.000,0.000,0.000, ,153.97,156.67,146.75,0.00,0.00,0.00 ,,1070.57,95.53,2162.64,103.48,1564.84,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.139,0.095,0.154,0.037,0.000,0.015, ,153.97,157.08,145.62,0.00,0.00,0.00 ,,1066.67,95.53,2191.94,103.33,1560.93,107.07,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.103,0.059,0.117,0.007,0.000,0.000, ,153.01,155.45,148.06,0.00,0.00,0.00 ,,1060.81,95.53,2199.76,103.55,1551.16,107.11,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.117,0.073,0.139,0.007,0.000,0.000, ,153.59,157.08,145.62,0.00,0.00,0.00 ,,1021.73,95.53,2162.64,103.37,1545.30,106.96,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.059,0.117,0.022,0.000,0.000, ,153.39,155.86,147.50,0.00,0.00,0.00 ,,986.57,95.60,2096.21,103.41,1535.53,107.07,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.066,0.022,0.103,0.037,0.000,0.000, ,153.59,156.47,146.37,0.00,0.00,0.00 ,,920.15,95.64,2018.07,103.52,1541.39,107.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.139,0.073,0.117,0.007,0.000,0.000, ,152.24,153.22,147.31,0.00,0.00,0.00 ,,883.03,95.60,1914.53,103.59,1543.35,107.07,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.073,0.029,0.139,0.000,0.000,0.000, ,153.01,157.08,148.25,0.00,0.00,0.00 ,,896.70,95.68,1912.58,103.59,1535.53,107.07,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.139,0.073,0.117,0.000,0.000,0.000, ,152.44,154.84,146.75,0.00,0.00,0.00 ,,914.29,95.57,2008.30,103.55,1498.41,107.03,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.095,0.117,0.007,0.000,0.000, ,152.24,154.84,148.44,0.00,0.00,0.00 ,,937.73,95.68,2061.05,103.66,1455.43,107.11,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.059,0.088,0.029,0.000,0.000, ,152.44,155.25,145.62,0.00,0.00,0.00 ,,951.40,95.53,2055.19,103.52,1424.18,107.14,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.059,0.029,0.059,0.029,0.000,0.000, ,153.20,155.66,147.31,0.00,0.00,0.00 ,,931.87,95.68,2123.57,103.52,1406.59,107.25,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.066,0.139,0.037,0.015,0.015, ,152.24,156.27,147.69,0.00,0.00,0.00 ,,896.70,95.46,2117.70,103.33,1383.15,107.03,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.059,0.059,0.029,0.000,0.007, ,152.82,155.05,147.50,0.00,0.00,0.00 ,,869.35,95.64,2029.79,103.48,1371.43,107.11,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.125,0.073,0.154,0.051,0.000,0.000, ,151.67,155.25,148.44,0.00,0.00,0.00 ,,851.77,95.68,1961.42,103.52,1346.03,107.14,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.132,0.073,0.103,0.015,0.000,0.000, ,152.24,153.83,146.56,0.00,0.00,0.00 ,,836.14,95.64,1908.67,103.77,1340.17,107.14,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.066,0.154,0.000,0.000,0.000, ,151.48,154.84,148.81,0.00,0.00,0.00 ,,824.42,95.60,1869.60,103.59,1312.82,107.18,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.029,0.088,0.000,0.000,0.000, ,152.44,154.84,147.31,0.00,0.00,0.00 ,,828.33,95.60,1869.60,103.63,1303.05,107.25,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.117,0.066,0.139,0.044,0.000,0.007, ,152.44,154.64,147.69,0.00,0.00,0.00 ,,840.05,95.57,1873.50,103.66,1293.28,107.33,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.088,0.051,0.125,0.007,0.000,0.000, ,151.67,153.63,148.63,0.00,0.00,0.00 ,,838.10,95.75,1857.88,103.66,1291.33,107.40,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.095,0.044,0.103,0.000,0.000,0.000, ,152.44,154.84,146.56,0.00,0.00,0.00 ,,849.82,95.60,1871.55,103.66,1289.38,107.22,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.081,0.051,0.125,0.029,0.000,0.000, ,151.67,153.22,148.81,0.00,0.00,0.00 ,,845.91,95.60,1906.72,103.70,1267.89,107.47,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.081,0.059,0.088,0.007,0.000,0.000, ,152.82,154.23,146.75,0.00,0.00,0.00 ,,842.00,95.68,1881.32,103.55,1291.33,107.29,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.073,0.037,0.103,0.000,0.000,0.000, ,153.39,154.44,146.37,0.00,0.00,0.00 ,,826.37,95.64,1955.56,103.55,1371.43,107.29,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.059,0.125,0.000,0.000,0.000, ,152.63,153.83,147.50,0.00,0.00,0.00 ,,840.05,95.68,2053.24,103.59,1459.34,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.059,0.095,0.007,0.000,0.000, ,152.44,154.64,148.44,0.00,0.00,0.00 ,,834.19,95.53,2109.89,103.52,1453.48,107.11,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.088,0.059,0.103,0.000,0.000,0.000, ,154.16,154.64,145.43,0.00,0.00,0.00 ,,836.14,95.71,2117.70,103.33,1428.08,107.14,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.110,0.066,0.117,0.037,0.000,0.015, ,152.24,154.44,147.31,0.00,0.00,0.00 ,,820.51,95.60,2156.78,103.41,1410.50,107.14,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.059,0.139,0.007,0.000,0.000, ,153.20,155.25,147.69,0.00,0.00,0.00 ,,845.91,95.53,2186.08,103.33,1387.06,107.18,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.103,0.059,0.088,0.007,0.000,0.000, ,152.63,153.83,146.37,0.00,0.00,0.00 ,,849.82,95.53,2195.85,103.26,1347.99,107.18,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.088,0.044,0.139,0.000,0.000,0.000, ,151.86,152.81,149.00,0.00,0.00,0.00 ,,884.98,95.64,2299.39,103.37,1328.45,107.14,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.125,0.037,0.000,0.007, ,152.82,153.22,147.69,0.00,0.00,0.00 ,,894.75,95.57,2365.81,103.19,1299.15,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.051,0.139,0.015,0.000,0.000, ,151.86,153.22,148.25,0.00,0.00,0.00 ,,931.87,95.53,2363.86,103.11,1285.47,107.18,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.103,0.066,0.117,0.000,0.000,0.000, ,153.01,153.42,146.37,0.00,0.00,0.00 ,,967.03,95.38,2338.46,103.11,1267.89,107.18,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.132,0.051,0.139,0.015,0.000,0.000, ,151.67,152.41,148.44,0.00,0.00,0.00 ,,937.73,95.57,2389.26,103.30,1283.52,107.29,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.081,0.059,0.103,0.059,0.000,0.022, ,153.39,154.03,145.62,0.00,0.00,0.00 ,,937.73,95.35,2428.33,103.04,1299.15,107.18,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.103,0.073,0.088,0.007,0.000,0.000, ,152.24,151.80,147.50,0.00,0.00,0.00 ,,957.26,95.53,2438.10,103.04,1353.85,107.18,8000.00,0.00,8000.00,20.33,8000.00,36.34,
