SAP ID,109003040913,
0.081,0.059,0.103,0.022,0.000,0.022, ,153.20,154.44,145.99,0.00,0.00,0.00 ,,998.29,95.35,2393.16,103.08,1365.57,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.044,0.081,0.022,0.000,0.000, ,152.44,151.80,147.31,0.00,0.00,0.00 ,,1060.81,95.38,2289.62,103.04,1402.69,107.14,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.081,0.044,0.139,0.000,0.000,0.000, ,152.82,155.05,148.06,0.00,0.00,0.00 ,,1097.92,95.35,2238.83,103.11,1430.04,107.03,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.088,0.081,0.117,0.073,0.000,0.015, ,153.01,154.03,145.99,0.00,0.00,0.00 ,,1111.60,95.38,2189.99,103.30,1453.48,107.07,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.110,0.066,0.095,0.051,0.007,0.022, ,152.44,153.63,146.37,0.00,0.00,0.00 ,,1179.98,95.31,2139.19,103.30,1471.06,107.03,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.088,0.066,0.154,0.007,0.000,0.000, ,151.29,153.63,148.06,0.00,0.00,0.00 ,,1301.10,95.27,2127.47,103.33,1502.32,107.03,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.110,0.066,0.117,0.000,0.000,0.000, ,151.67,152.61,147.31,0.00,0.00,0.00 ,,1387.06,95.13,2143.10,103.33,1521.86,107.03,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.073,0.051,0.139,0.007,0.000,0.000, ,151.29,153.63,148.06,0.00,0.00,0.00 ,,1451.53,95.09,2152.87,103.30,1547.25,107.07,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.125,0.073,0.125,0.015,0.000,0.000, ,151.86,152.41,147.50,0.00,0.00,0.00 ,,1500.37,95.09,2156.78,103.11,1557.02,106.92,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.081,0.051,0.125,0.000,0.000,0.000, ,150.90,153.42,148.06,0.00,0.00,0.00 ,,1478.88,95.09,2143.10,103.33,1551.16,106.96,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.088,0.059,0.110,0.007,0.000,0.000, ,152.44,151.59,146.18,0.00,0.00,0.00 ,,1521.86,95.09,2139.19,103.30,1568.74,106.81,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.073,0.088,0.000,0.000,0.000, ,151.29,153.63,147.69,0.00,0.00,0.00 ,,1644.93,94.98,2186.08,103.37,1533.58,107.00,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.088,0.051,0.132,0.029,0.000,0.007, ,153.01,154.64,145.62,0.00,0.00,0.00 ,,1781.68,94.95,2238.83,103.11,1519.90,107.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.095,0.000,0.000,0.000, ,151.48,153.22,148.63,0.00,0.00,0.00 ,,1896.95,94.84,2180.22,103.37,1533.58,107.03,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.073,0.117,0.022,0.000,0.000, ,152.24,153.83,146.18,0.00,0.00,0.00 ,,2049.33,94.76,2217.34,103.11,1568.74,107.03,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.103,0.073,0.125,0.000,0.000,0.000, ,152.24,154.23,147.87,0.00,0.00,0.00 ,,2156.78,94.54,2315.02,103.26,1603.91,106.89,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.073,0.044,0.103,0.000,0.000,0.000, ,153.39,155.45,146.37,0.00,0.00,0.00 ,,2238.83,94.65,2336.51,103.22,1654.70,106.92,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.073,0.139,0.029,0.000,0.000, ,152.44,152.41,149.00,0.00,0.00,0.00 ,,2281.81,94.43,2346.28,103.04,1680.10,106.92,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.088,0.037,0.088,0.029,0.000,0.000, ,152.63,154.64,147.50,0.00,0.00,0.00 ,,2326.74,94.58,2387.30,103.11,1678.14,106.92,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.081,0.154,0.000,0.000,0.000, ,151.67,151.80,149.57,0.00,0.00,0.00 ,,2342.37,94.36,2434.19,103.04,1682.05,106.85,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.066,0.132,0.007,0.000,0.000, ,151.67,152.41,149.94,0.00,0.00,0.00 ,,2395.12,94.43,2432.23,103.00,1674.24,106.81,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.081,0.066,0.117,0.000,0.000,0.000, ,153.39,153.02,147.69,0.00,0.00,0.00 ,,2434.19,94.29,2467.40,102.97,1660.56,106.89,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.117,0.059,0.088,0.000,0.000,0.000, ,153.59,154.64,147.31,0.00,0.00,0.00 ,,2461.54,94.40,2512.33,103.00,1648.84,106.85,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.103,0.066,0.125,0.007,0.000,0.000, ,152.44,153.22,148.63,0.00,0.00,0.00 ,,2459.58,94.25,2506.47,102.86,1644.93,106.85,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.029,0.088,0.029,0.000,0.000, ,153.39,154.23,147.31,0.00,0.00,0.00 ,,2438.10,94.36,2533.82,102.97,1646.89,106.89,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.059,0.139,0.022,0.000,0.000, ,152.44,153.22,149.19,0.00,0.00,0.00 ,,2461.54,94.25,2506.47,103.00,1607.81,106.92,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.029,0.059,0.022,0.007,0.007, ,152.63,153.63,147.87,0.00,0.00,0.00 ,,2459.58,94.40,2387.30,102.97,1594.14,106.96,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.139,0.066,0.000,0.015, ,153.20,154.23,148.44,0.00,0.00,0.00 ,,2422.47,94.25,2307.20,103.04,1598.05,106.85,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.066,0.044,0.103,0.000,0.000,0.000, ,152.82,154.23,147.31,0.00,0.00,0.00 ,,2383.39,94.29,2281.81,102.97,1580.46,106.81,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.132,0.081,0.139,0.000,0.000,0.000, ,151.86,152.61,149.19,0.00,0.00,0.00 ,,2320.88,94.21,2272.04,103.04,1562.88,106.92,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.103,0.066,0.117,0.073,0.000,0.029, ,153.01,153.42,147.69,0.00,0.00,0.00 ,,2311.11,94.25,2273.99,102.97,1547.25,106.85,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.139,0.073,0.161,0.000,0.000,0.000, ,152.24,153.42,147.50,0.00,0.00,0.00 ,,2324.79,94.07,2275.95,102.97,1519.90,106.63,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.095,0.066,0.117,0.000,0.000,0.000, ,152.44,152.81,148.06,0.00,0.00,0.00 ,,2309.16,94.07,2205.62,102.86,1471.06,106.74,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.051,0.147,0.000,0.000,0.007, ,152.82,154.03,146.37,0.00,0.00,0.00 ,,2264.22,94.10,2188.03,102.75,1463.25,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.073,0.051,0.103,0.029,0.000,0.000, ,152.44,152.81,145.81,0.00,0.00,0.00 ,,2186.08,94.14,2160.68,102.93,1488.64,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.066,0.117,0.029,0.000,0.000, ,152.24,152.20,146.56,0.00,0.00,0.00 ,,2121.61,94.10,2105.98,102.78,1519.90,106.48,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.073,0.066,0.139,0.000,0.000,0.000, ,152.05,152.00,147.31,0.00,0.00,0.00 ,,2055.19,94.21,2059.10,102.89,1545.30,106.45,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.066,0.125,0.029,0.000,0.015, ,151.86,152.20,147.50,0.00,0.00,0.00 ,,1945.79,94.25,2105.98,102.93,1594.14,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.059,0.088,0.022,0.000,0.000, ,152.05,152.61,146.37,0.00,0.00,0.00 ,,1887.18,94.25,2113.80,102.89,1619.54,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.110,0.066,0.117,0.007,0.000,0.000, ,151.86,152.81,147.31,0.00,0.00,0.00 ,,1881.32,94.40,2109.89,102.82,1644.93,106.30,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.103,0.044,0.110,0.029,0.000,0.000, ,154.16,153.63,146.18,0.00,0.00,0.00 ,,1871.55,94.29,2137.24,102.71,1644.93,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.051,0.139,0.000,0.000,0.015, ,152.05,154.64,147.50,0.00,0.00,0.00 ,,1900.85,94.36,2096.21,103.00,1623.44,106.30,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.147,0.095,0.117,0.000,0.000,0.007, ,153.59,153.63,147.31,0.00,0.00,0.00 ,,1955.56,94.25,2072.77,102.78,1644.93,106.19,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.103,0.051,0.139,0.022,0.000,0.000, ,152.44,154.03,149.38,0.00,0.00,0.00 ,,2045.42,94.40,2180.22,102.97,1635.16,106.30,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.147,0.088,0.117,0.007,0.000,0.007, ,153.78,153.63,146.75,0.00,0.00,0.00 ,,2129.43,94.10,2221.25,102.89,1607.81,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.110,0.066,0.125,0.007,0.000,0.000, ,152.05,152.61,149.57,0.00,0.00,0.00 ,,2129.43,94.29,2240.78,102.93,1580.46,106.37,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.037,0.015,0.103,0.029,0.000,0.000, ,153.59,155.25,146.75,0.00,0.00,0.00 ,,2123.57,94.21,2215.38,102.89,1533.58,106.59,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.081,0.132,0.000,0.000,0.000, ,152.44,152.00,149.38,0.00,0.00,0.00 ,,2066.91,94.40,2191.94,103.11,1517.95,106.74,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.037,0.007,0.088,0.073,0.022,0.037, ,153.97,156.27,146.18,0.00,0.00,0.00 ,,2059.10,94.51,2088.40,103.11,1500.37,106.81,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.081,0.154,0.000,0.000,0.000, ,152.44,152.81,149.57,0.00,0.00,0.00 ,,2020.02,94.47,2047.37,103.30,1506.23,106.96,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.059,0.015,0.088,0.088,0.029,0.007, ,153.39,155.86,146.56,0.00,0.00,0.00 ,,1959.46,94.51,2057.14,103.37,1517.95,106.92,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.095,0.059,0.139,0.044,0.000,0.000, ,152.82,153.22,149.19,0.00,0.00,0.00 ,,1906.72,94.51,2027.84,103.33,1529.67,106.96,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.110,0.066,0.139,0.015,0.000,0.007, ,153.39,155.05,146.75,0.00,0.00,0.00 ,,1820.76,94.62,1955.56,103.30,1490.60,106.89,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.117,0.081,0.139,0.029,0.000,0.000, ,152.63,153.22,149.00,0.00,0.00,0.00 ,,1756.29,94.76,1930.16,103.55,1457.39,107.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.147,0.081,0.125,0.029,0.000,0.000, ,152.05,153.42,147.50,0.00,0.00,0.00 ,,1726.98,94.69,1894.99,103.41,1424.18,107.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.073,0.059,0.161,0.000,0.000,0.000, ,153.59,154.03,147.50,0.00,0.00,0.00 ,,1717.22,94.73,1904.76,103.41,1371.43,107.11,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.154,0.088,0.125,0.007,0.000,0.000, ,152.05,153.22,148.25,0.00,0.00,0.00 ,,1707.45,94.73,2010.26,103.33,1326.50,107.11,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.037,0.110,0.029,0.000,0.000, ,153.59,154.64,146.37,0.00,0.00,0.00 ,,1678.14,94.80,2082.54,103.44,1224.91,107.22,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.066,0.051,0.117,0.029,0.000,0.000, ,152.82,152.20,147.50,0.00,0.00,0.00 ,,1670.33,94.87,2137.24,103.26,1150.67,107.14,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.103,0.059,0.125,0.000,0.000,0.000, ,152.24,152.61,149.00,0.00,0.00,0.00 ,,1631.26,94.80,2168.50,103.37,1103.79,107.33,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.059,0.051,0.117,0.000,0.000,0.015, ,152.44,152.00,148.06,0.00,0.00,0.00 ,,1582.42,94.80,2127.47,103.19,1058.85,107.33,8000.00,0.00,8000.00,20.18,8000.00,36.34,
0.095,0.044,0.139,0.029,0.000,0.007, ,152.24,153.83,148.06,0.00,0.00,0.00 ,,1508.18,94.84,2074.73,103.30,1039.32,107.36,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.081,0.051,0.117,0.022,0.000,0.000, ,152.82,152.41,147.69,0.00,0.00,0.00 ,,1433.94,95.09,2125.52,103.30,1043.22,107.40,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.051,0.169,0.007,0.000,0.000, ,152.24,153.63,148.06,0.00,0.00,0.00 ,,1351.89,94.95,2127.47,103.33,1056.90,107.33,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.059,0.110,0.044,0.000,0.022, ,154.16,156.47,146.37,0.00,0.00,0.00 ,,1277.66,95.13,2098.17,103.22,1039.32,107.51,8000.00,0.00,8000.00,20.18,8000.00,36.37,
0.117,0.059,0.117,0.007,0.000,0.000, ,153.01,155.05,149.00,0.00,0.00,0.00 ,,1232.72,95.05,2113.80,103.26,1037.36,107.44,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.081,0.044,0.095,0.015,0.000,0.007, ,153.97,156.47,146.75,0.00,0.00,0.00 ,,1195.60,95.16,2162.64,103.30,1045.18,107.40,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.066,0.125,0.029,0.000,0.007, ,152.82,154.23,149.38,0.00,0.00,0.00 ,,1178.02,95.09,2162.64,103.11,1033.46,107.40,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.073,0.037,0.132,0.029,0.000,0.022, ,153.39,155.66,148.06,0.00,0.00,0.00 ,,1172.16,95.24,2125.52,103.26,1013.92,107.44,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.117,0.073,0.117,0.000,0.000,0.000, ,152.44,153.63,149.94,0.00,0.00,0.00 ,,1156.53,95.02,2086.45,103.41,998.29,107.40,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.117,0.051,0.139,0.022,0.000,0.000, ,153.01,155.05,147.31,0.00,0.00,0.00 ,,1156.53,95.24,2057.14,103.30,1013.92,107.44,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.088,0.073,0.117,0.022,0.000,0.007, ,152.82,153.63,148.25,0.00,0.00,0.00 ,,1189.74,95.05,2111.84,103.26,992.43,107.44,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.147,0.051,0.154,0.000,0.000,0.000, ,152.44,154.64,148.44,0.00,0.00,0.00 ,,1181.93,95.16,2154.82,103.11,1019.78,107.44,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.081,0.073,0.125,0.007,0.000,0.000, ,152.05,153.22,149.19,0.00,0.00,0.00 ,,1148.72,95.13,2145.05,103.30,1066.67,107.36,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.081,0.059,0.103,0.007,0.000,0.000, ,153.78,155.25,147.31,0.00,0.00,0.00 ,,1097.92,95.20,2152.87,103.19,1142.86,107.36,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.081,0.066,0.117,0.051,0.000,0.000, ,153.01,154.03,148.06,0.00,0.00,0.00 ,,1052.99,95.16,2203.66,103.22,1232.72,107.18,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.081,0.073,0.125,0.015,0.000,0.000, ,153.39,154.84,148.25,0.00,0.00,0.00 ,,1011.97,95.24,2189.99,103.30,1267.89,107.25,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.088,0.059,0.147,0.029,0.000,0.000, ,153.59,154.23,146.56,0.00,0.00,0.00 ,,984.62,95.27,2102.08,103.19,1342.12,107.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.117,0.073,0.139,0.029,0.000,0.000, ,153.01,154.44,148.44,0.00,0.00,0.00 ,,965.08,95.31,2109.89,103.37,1387.06,107.11,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.073,0.117,0.000,0.000,0.000, ,153.01,153.83,146.93,0.00,0.00,0.00 ,,1056.90,95.16,2100.12,103.30,1426.13,107.03,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.117,0.073,0.132,0.022,0.000,0.000, ,153.39,154.64,148.63,0.00,0.00,0.00 ,,1219.05,95.24,2080.59,103.33,1441.76,106.96,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.073,0.132,0.029,0.000,0.007, ,153.39,154.03,146.75,0.00,0.00,0.00 ,,1385.10,95.02,2156.78,103.22,1437.85,107.03,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.044,0.073,0.000,0.000,0.029, ,153.20,153.63,147.69,0.00,0.00,0.00 ,,1500.37,94.95,2191.94,103.11,1447.62,107.07,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.139,0.095,0.169,0.022,0.000,0.000, ,152.63,153.83,147.69,0.00,0.00,0.00 ,,1558.97,94.95,2213.43,103.11,1478.88,106.85,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.059,0.117,0.022,0.000,0.000, ,153.39,153.83,147.69,0.00,0.00,0.00 ,,1601.95,94.95,2201.71,103.26,1476.92,106.92,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.125,0.066,0.147,0.044,0.000,0.015, ,153.59,153.83,146.18,0.00,0.00,0.00 ,,1646.89,94.84,2199.76,103.26,1467.16,106.92,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.066,0.139,0.000,0.000,0.000, ,152.44,153.22,149.00,0.00,0.00,0.00 ,,1666.42,94.76,2162.64,103.11,1445.67,106.96,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.066,0.088,0.022,0.000,0.000, ,153.59,153.83,145.99,0.00,0.00,0.00 ,,1670.33,94.95,2147.01,103.22,1414.41,106.96,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.103,0.044,0.088,0.022,0.000,0.000, ,154.16,155.66,146.37,0.00,0.00,0.00 ,,1705.49,94.69,2147.01,103.30,1402.69,107.03,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.073,0.073,0.117,0.015,0.000,0.000, ,153.78,156.06,147.31,0.00,0.00,0.00 ,,1730.89,94.84,2092.31,103.22,1453.48,107.03,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.059,0.161,0.044,0.000,0.000, ,154.16,155.66,146.75,0.00,0.00,0.00 ,,1703.54,94.65,2082.54,103.11,1506.23,107.00,8000.00,0.00,8000.00,20.40,8000.00,36.23,
0.066,0.066,0.117,0.059,0.000,0.000, ,153.59,155.86,147.87,0.00,0.00,0.00 ,,1635.16,94.80,2094.26,103.26,1564.84,106.89,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.125,0.066,0.139,0.007,0.000,0.000, ,153.01,154.23,148.63,0.00,0.00,0.00 ,,1539.44,94.84,2088.40,103.11,1598.05,106.85,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.073,0.066,0.059,0.007,0.000,0.000, ,153.78,156.47,146.37,0.00,0.00,0.00 ,,1492.55,94.80,2076.68,103.11,1615.63,106.81,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.066,0.117,0.029,0.000,0.000, ,153.59,154.03,146.56,0.00,0.00,0.00 ,,1455.43,94.87,2129.43,103.22,1639.07,106.78,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.147,0.088,0.125,0.000,0.000,0.000, ,153.01,153.83,148.44,0.00,0.00,0.00 ,,1422.22,94.98,2188.03,103.11,1670.33,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.088,0.059,0.110,0.000,0.000,0.000, ,154.16,154.84,145.81,0.00,0.00,0.00 ,,1363.61,94.95,2176.31,103.04,1674.24,106.81,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.154,0.081,0.154,0.015,0.000,0.000, ,152.44,153.83,148.63,0.00,0.00,0.00 ,,1314.77,95.13,2213.43,103.22,1699.63,106.85,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.066,0.088,0.037,0.000,0.000, ,153.59,154.44,145.99,0.00,0.00,0.00 ,,1252.26,95.02,2201.71,103.11,1732.84,106.70,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.147,0.081,0.095,0.000,0.000,0.000, ,152.82,153.83,146.75,0.00,0.00,0.00 ,,1226.86,95.09,2197.80,103.04,1730.89,106.81,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.117,0.000,0.000,0.000, ,152.82,155.45,147.50,0.00,0.00,0.00 ,,1187.79,94.98,2223.20,103.11,1746.52,106.59,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.022,0.029,0.110,0.051,0.000,0.015, ,154.35,156.47,146.37,0.00,0.00,0.00 ,,1154.58,95.16,2272.04,103.19,1736.75,106.67,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.073,0.125,0.037,0.000,0.007, ,152.82,155.66,147.69,0.00,0.00,0.00 ,,1133.09,95.20,2307.20,102.89,1760.20,106.67,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.029,0.051,0.139,0.044,0.000,0.000, ,153.97,156.27,146.18,0.00,0.00,0.00 ,,1137.00,95.13,2350.18,103.08,1758.24,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.110,0.081,0.125,0.037,0.000,0.000, ,153.01,156.06,147.31,0.00,0.00,0.00 ,,1178.02,95.09,2369.72,102.89,1764.10,106.67,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.066,0.044,0.110,0.007,0.000,0.000, ,153.78,156.47,146.18,0.00,0.00,0.00 ,,1203.42,95.16,2322.83,102.93,1777.78,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.110,0.007,0.000,0.000, ,153.78,155.45,147.31,0.00,0.00,0.00 ,,1248.35,95.02,2272.04,102.93,1773.87,106.59,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.103,0.066,0.117,0.022,0.000,0.000, ,151.86,154.64,148.63,0.00,0.00,0.00 ,,1271.79,95.13,2164.59,103.11,1809.04,106.63,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.110,0.059,0.103,0.000,0.007,0.029, ,153.78,155.66,146.75,0.00,0.00,0.00 ,,1273.75,95.05,2113.80,103.11,1834.43,106.59,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.095,0.059,0.117,0.000,0.000,0.000, ,152.05,154.84,148.63,0.00,0.00,0.00 ,,1248.35,95.02,2117.70,103.11,1842.25,106.52,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.132,0.066,0.125,0.059,0.007,0.022, ,152.24,154.03,148.63,0.00,0.00,0.00 ,,1234.68,95.24,2168.50,103.22,1861.78,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.095,0.059,0.110,0.000,0.000,0.000, ,152.63,155.66,146.56,0.00,0.00,0.00 ,,1226.86,95.02,2203.66,103.04,1848.11,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.081,0.044,0.088,0.037,0.000,0.000, ,153.39,155.05,146.37,0.00,0.00,0.00 ,,1213.19,95.24,2260.32,103.04,1842.25,106.70,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.066,0.117,0.000,0.000,0.000, ,153.39,155.66,147.50,0.00,0.00,0.00 ,,1195.60,95.05,2336.51,103.08,1842.25,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.029,0.110,0.066,0.015,0.000, ,153.39,156.47,145.81,0.00,0.00,0.00 ,,1172.16,95.24,2348.23,102.93,1855.92,106.59,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.110,0.073,0.117,0.022,0.000,0.000, ,153.59,156.06,146.75,0.00,0.00,0.00 ,,1158.49,95.05,2387.30,102.89,1840.29,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.044,0.139,0.022,0.000,0.000, ,152.44,156.67,146.75,0.00,0.00,0.00 ,,1127.23,95.20,2404.88,102.97,1846.15,106.48,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.073,0.117,0.007,0.000,0.000, ,153.20,156.27,146.75,0.00,0.00,0.00 ,,1099.88,95.09,2373.63,102.93,1832.48,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.139,0.081,0.125,0.000,0.000,0.000, ,152.44,154.84,146.75,0.00,0.00,0.00 ,,1095.97,95.16,2352.14,102.89,1848.11,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.088,0.059,0.139,0.015,0.000,0.000, ,152.63,156.06,147.69,0.00,0.00,0.00 ,,1103.79,95.13,2375.58,103.04,1795.36,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.147,0.081,0.125,0.007,0.000,0.000, ,152.24,154.64,147.69,0.00,0.00,0.00 ,,1176.07,95.20,2371.67,102.93,1744.57,106.70,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.059,0.132,0.015,0.007,0.029, ,152.63,156.67,145.81,0.00,0.00,0.00 ,,1236.63,95.05,2367.77,102.97,1674.24,106.56,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.073,0.125,0.000,0.000,0.000, ,152.24,154.44,147.31,0.00,0.00,0.00 ,,1353.85,95.02,2424.42,102.97,1623.44,106.74,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.051,0.132,0.051,0.000,0.015, ,152.44,156.67,146.37,0.00,0.00,0.00 ,,1484.74,94.95,2445.91,102.89,1596.09,106.70,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.029,0.051,0.088,0.000,0.000,0.007, ,152.63,156.87,145.43,0.00,0.00,0.00 ,,1611.72,94.95,2418.56,102.89,1564.84,106.78,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.139,0.015,0.000,0.000, ,151.67,156.47,146.93,0.00,0.00,0.00 ,,1701.59,94.76,2486.94,102.75,1529.67,106.70,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.044,0.044,0.095,0.022,0.000,0.000, ,151.67,156.47,147.50,0.00,0.00,0.00 ,,1738.71,94.76,2481.07,102.97,1496.46,106.78,8000.00,0.00,8000.00,20.18,8000.00,36.34,
0.088,0.066,0.088,0.015,0.007,0.000, ,152.44,156.87,145.62,0.00,0.00,0.00 ,,1769.96,94.54,2463.49,102.75,1467.16,106.85,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.073,0.059,0.117,0.073,0.007,0.022, ,152.05,156.47,147.31,0.00,0.00,0.00 ,,1781.68,94.69,2443.96,102.97,1441.76,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.066,0.117,0.000,0.000,0.000, ,152.24,155.66,146.37,0.00,0.00,0.00 ,,1777.78,94.62,2445.91,102.82,1416.36,106.74,8000.00,0.00,8000.00,20.18,8000.00,36.37,
0.132,0.066,0.059,0.000,0.000,0.000, ,151.29,156.47,146.37,0.00,0.00,0.00 ,,1812.94,94.58,2410.74,102.60,1396.83,106.81,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.154,0.088,0.139,0.022,0.000,0.000, ,151.67,154.84,148.06,0.00,0.00,0.00 ,,1826.62,94.36,2455.68,102.64,1394.87,106.89,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.117,0.059,0.059,0.000,0.000,0.000, ,151.29,156.47,146.37,0.00,0.00,0.00 ,,1834.43,94.29,2483.03,102.56,1455.43,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.081,0.139,0.007,0.000,0.000, ,152.44,156.06,147.50,0.00,0.00,0.00 ,,1848.11,94.36,2496.70,102.31,1521.86,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.139,0.081,0.088,0.000,0.000,0.029, ,150.71,155.66,147.31,0.00,0.00,0.00 ,,1848.11,94.21,2518.19,102.38,1578.51,106.34,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.117,0.066,0.139,0.000,0.000,0.000, ,151.86,154.84,147.69,0.00,0.00,0.00 ,,1875.46,94.36,2512.33,102.42,1588.28,106.34,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.066,0.066,0.088,0.000,0.000,0.000, ,152.82,156.87,145.62,0.00,0.00,0.00 ,,1937.97,94.18,2463.49,102.27,1555.07,106.30,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.059,0.125,0.037,0.000,0.022, ,152.24,155.66,147.31,0.00,0.00,0.00 ,,2055.19,94.10,2438.10,102.42,1516.00,106.34,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.081,0.073,0.103,0.037,0.000,0.000, ,153.39,157.08,145.24,0.00,0.00,0.00 ,,2178.27,93.92,2453.72,102.38,1451.53,106.37,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.051,0.117,0.022,0.000,0.000, ,152.44,155.66,146.37,0.00,0.00,0.00 ,,2178.27,94.07,2418.56,102.38,1398.78,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.073,0.139,0.029,0.000,0.007, ,152.44,157.48,146.37,0.00,0.00,0.00 ,,2133.33,93.96,2381.44,102.42,1398.78,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.088,0.044,0.088,0.022,0.000,0.000, ,152.82,158.30,145.43,0.00,0.00,0.00 ,,2080.59,93.96,2397.07,102.42,1451.53,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.073,0.125,0.015,0.000,0.000, ,151.67,155.86,147.31,0.00,0.00,0.00 ,,2016.12,94.03,2385.35,102.45,1494.51,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.081,0.044,0.132,0.000,0.000,0.000, ,152.44,157.69,145.99,0.00,0.00,0.00 ,,2002.44,94.07,2391.21,102.31,1533.58,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.073,0.139,0.044,0.000,0.022, ,151.67,155.86,148.06,0.00,0.00,0.00 ,,2021.98,94.03,2416.61,102.60,1586.32,106.37,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.059,0.088,0.000,0.000,0.000, ,152.05,156.67,145.81,0.00,0.00,0.00 ,,2063.00,94.07,2379.49,102.56,1592.19,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.073,0.139,0.000,0.000,0.000, ,151.29,155.66,147.69,0.00,0.00,0.00 ,,2105.98,94.07,2285.71,102.71,1590.23,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.073,0.088,0.015,0.000,0.015, ,152.82,156.27,146.18,0.00,0.00,0.00 ,,2127.47,94.21,2246.64,102.89,1570.70,106.74,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.073,0.125,0.007,0.000,0.022, ,151.86,154.84,146.18,0.00,0.00,0.00 ,,2127.47,94.21,2236.87,102.93,1562.88,106.70,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.051,0.007,0.110,0.000,0.000,0.000, ,152.24,155.66,145.62,0.00,0.00,0.00 ,,2107.94,94.21,2219.29,103.00,1558.97,106.70,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.103,0.066,0.088,0.073,0.007,0.037, ,152.05,156.47,144.87,0.00,0.00,0.00 ,,2090.35,94.25,2232.97,102.89,1529.67,106.70,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.059,0.037,0.117,0.037,0.000,0.000, ,151.29,154.44,147.50,0.00,0.00,0.00 ,,1998.53,94.40,2199.76,103.11,1492.55,106.81,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.110,0.066,0.117,0.000,0.000,0.000, ,151.48,155.25,145.99,0.00,0.00,0.00 ,,1949.69,94.25,2191.94,102.97,1494.51,106.81,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.044,0.044,0.132,0.007,0.000,0.007, ,152.63,155.66,146.56,0.00,0.00,0.00 ,,1926.25,94.47,2219.29,102.97,1545.30,106.74,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.125,0.081,0.117,0.073,0.015,0.000, ,152.82,156.06,146.75,0.00,0.00,0.00 ,,1934.07,94.40,2199.76,103.11,1590.23,106.85,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.117,0.044,0.139,0.022,0.000,0.000, ,152.44,155.45,146.75,0.00,0.00,0.00 ,,1928.21,94.40,2152.87,103.04,1629.30,106.81,8000.00,0.00,8000.00,20.40,8000.00,36.23,
0.132,0.081,0.125,0.007,0.000,0.000, ,153.20,155.45,146.37,0.00,0.00,0.00 ,,1918.44,94.43,2232.97,103.04,1629.30,106.67,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.044,0.139,0.000,0.000,0.000, ,152.24,155.45,146.75,0.00,0.00,0.00 ,,1912.58,94.40,2293.53,102.97,1594.14,106.78,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.132,0.081,0.139,0.029,0.000,0.007, ,152.24,155.25,147.69,0.00,0.00,0.00 ,,1912.58,94.54,2313.06,102.78,1576.56,106.70,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.059,0.117,0.000,0.000,0.000, ,152.44,153.63,147.31,0.00,0.00,0.00 ,,1889.13,94.43,2375.58,102.97,1560.93,106.81,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.103,0.059,0.088,0.059,0.000,0.000, ,152.24,156.27,145.62,0.00,0.00,0.00 ,,1863.74,94.62,2389.26,102.93,1572.65,106.59,8000.00,0.00,8000.00,20.18,8000.00,36.45,
0.147,0.088,0.132,0.000,0.000,0.000, ,153.01,155.66,147.31,0.00,0.00,0.00 ,,1820.76,94.36,2420.51,102.93,1562.88,106.74,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.051,0.088,0.015,0.000,0.000, ,151.67,155.86,145.62,0.00,0.00,0.00 ,,1771.92,94.58,2426.37,102.78,1527.72,106.85,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.132,0.081,0.161,0.059,0.000,0.007, ,153.78,157.08,146.56,0.00,0.00,0.00 ,,1691.82,94.54,2400.98,103.00,1473.02,106.81,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.103,0.059,0.117,0.022,0.000,0.000, ,151.48,155.66,146.56,0.00,0.00,0.00 ,,1650.79,94.62,2342.37,102.82,1402.69,106.92,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.139,0.095,0.154,0.000,0.000,0.000, ,153.78,156.87,146.56,0.00,0.00,0.00 ,,1627.35,94.54,2295.48,102.86,1377.29,106.85,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.081,0.059,0.088,0.000,0.000,0.000, ,152.63,156.47,145.62,0.00,0.00,0.00 ,,1607.81,94.73,2246.64,102.89,1373.38,106.85,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.059,0.029,0.139,0.037,0.007,0.000, ,151.86,158.09,146.56,0.00,0.00,0.00 ,,1555.07,94.58,2160.68,102.93,1390.96,106.81,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.110,0.059,0.117,0.044,0.000,0.015, ,152.44,155.66,147.31,0.00,0.00,0.00 ,,1529.67,94.69,2094.26,103.22,1390.96,107.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.088,0.037,0.139,0.000,0.000,0.000, ,151.48,157.08,147.31,0.00,0.00,0.00 ,,1480.83,94.58,2063.00,103.11,1426.13,106.89,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.073,0.117,0.000,0.000,0.000, ,151.67,154.23,146.75,0.00,0.00,0.00 ,,1476.92,94.84,1986.81,103.22,1447.62,106.81,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.044,0.073,0.139,0.044,0.000,0.007, ,152.24,156.47,146.37,0.00,0.00,0.00 ,,1476.92,94.65,1951.65,103.11,1420.27,106.89,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.081,0.073,0.117,0.000,0.000,0.000, ,152.44,154.23,145.99,0.00,0.00,0.00 ,,1447.62,94.76,1947.74,103.19,1377.29,106.96,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.081,0.117,0.007,0.000,0.000, ,151.48,153.42,147.50,0.00,0.00,0.00 ,,1424.18,94.69,1941.88,103.22,1340.17,106.85,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.051,0.073,0.103,0.000,0.000,0.000, ,152.63,155.25,145.81,0.00,0.00,0.00 ,,1396.83,94.84,1930.16,103.19,1324.54,106.92,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.125,0.073,0.117,0.000,0.000,0.022, ,151.67,154.44,147.50,0.00,0.00,0.00 ,,1367.52,94.73,1965.32,103.22,1281.56,106.96,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.059,0.059,0.117,0.029,0.000,0.007, ,152.44,154.44,146.56,0.00,0.00,0.00 ,,1353.85,94.80,1990.72,103.22,1246.40,106.96,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.066,0.139,0.022,0.000,0.000, ,151.67,155.66,147.31,0.00,0.00,0.00 ,,1308.91,94.87,2006.35,103.08,1207.33,107.00,8000.00,0.00,8000.00,20.18,8000.00,36.34,
0.073,0.044,0.103,0.059,0.000,0.000, ,153.01,157.69,146.56,0.00,0.00,0.00 ,,1250.31,94.87,2033.70,103.19,1187.79,107.07,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.073,0.117,0.022,0.000,0.000, ,152.44,156.27,146.75,0.00,0.00,0.00 ,,1193.65,94.84,2031.75,103.22,1187.79,107.03,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.059,0.066,0.139,0.007,0.000,0.000, ,152.44,156.47,147.87,0.00,0.00,0.00 ,,1131.14,95.02,2004.40,103.08,1176.07,107.14,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.103,0.066,0.139,0.022,0.000,0.000, ,152.24,155.45,148.63,0.00,0.00,0.00 ,,1088.16,94.98,2031.75,103.11,1162.39,107.07,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.081,0.029,0.103,0.000,0.000,0.000, ,152.63,156.87,146.75,0.00,0.00,0.00 ,,1095.97,94.98,1980.95,103.22,1150.67,107.29,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.103,0.066,0.125,0.007,0.000,0.000, ,151.86,154.84,147.87,0.00,0.00,0.00 ,,1119.41,95.09,1957.51,103.11,1131.14,107.18,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.059,0.125,0.029,0.000,0.000, ,151.67,155.05,149.00,0.00,0.00,0.00 ,,1125.27,94.98,2031.75,103.11,1140.90,107.18,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.073,0.051,0.088,0.000,0.000,0.000, ,151.67,153.83,147.87,0.00,0.00,0.00 ,,1133.09,95.13,2117.70,103.08,1209.28,107.07,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.117,0.066,0.139,0.000,0.000,0.000, ,152.24,155.86,147.87,0.00,0.00,0.00 ,,1111.60,94.95,2176.31,103.04,1306.96,107.11,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.103,0.059,0.117,0.044,0.000,0.000, ,151.10,154.03,149.38,0.00,0.00,0.00 ,,1099.88,95.09,2254.46,102.93,1404.64,107.03,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.059,0.088,0.000,0.000,0.037, ,152.82,155.66,146.93,0.00,0.00,0.00 ,,1109.65,95.09,2334.55,102.97,1482.78,106.85,8000.00,0.00,8000.00,20.18,8000.00,36.30,
0.095,0.059,0.125,0.059,0.000,0.007, ,151.67,154.23,149.38,0.00,0.00,0.00 ,,1119.41,95.02,2363.86,102.86,1521.86,106.89,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.066,0.037,0.132,0.059,0.000,0.000, ,151.67,155.05,147.50,0.00,0.00,0.00 ,,1160.44,95.02,2385.35,102.78,1557.02,106.74,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.066,0.125,0.007,0.000,0.000, ,151.29,154.84,148.44,0.00,0.00,0.00 ,,1189.74,95.02,2399.02,102.86,1564.84,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.059,0.037,0.139,0.007,0.000,0.000, ,152.05,155.05,148.06,0.00,0.00,0.00 ,,1199.51,94.84,2340.42,102.64,1574.60,106.70,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.110,0.059,0.117,0.000,0.000,0.000, ,150.90,155.05,149.00,0.00,0.00,0.00 ,,1191.70,94.87,2293.53,102.82,1570.70,106.70,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.073,0.051,0.154,0.000,0.000,0.000, ,151.29,154.44,149.00,0.00,0.00,0.00 ,,1195.60,94.91,2289.62,102.86,1543.35,106.74,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.051,0.139,0.000,0.000,0.000, ,151.86,155.66,149.38,0.00,0.00,0.00 ,,1203.42,94.98,2266.18,102.93,1519.90,106.67,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.110,0.073,0.117,0.007,0.000,0.000, ,152.44,153.22,146.37,0.00,0.00,0.00 ,,1217.09,94.84,2211.48,102.78,1490.60,106.78,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.139,0.073,0.139,0.000,0.000,0.000, ,151.10,154.84,148.81,0.00,0.00,0.00 ,,1224.91,94.91,2213.43,102.89,1486.69,106.78,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.132,0.081,0.125,0.029,0.000,0.022, ,152.63,153.22,146.37,0.00,0.00,0.00 ,,1240.54,94.80,2170.45,102.89,1480.83,106.85,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.073,0.154,0.000,0.000,0.000, ,151.10,154.84,148.81,0.00,0.00,0.00 ,,1222.95,94.95,2160.68,102.82,1496.46,106.74,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.073,0.117,0.022,0.000,0.000, ,152.82,154.03,146.37,0.00,0.00,0.00 ,,1203.42,94.95,2182.17,102.97,1516.00,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.073,0.139,0.007,0.000,0.015, ,151.29,155.25,148.81,0.00,0.00,0.00 ,,1193.65,94.80,2227.11,102.93,1527.72,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.073,0.139,0.000,0.000,0.000, ,153.59,156.67,146.37,0.00,0.00,0.00 ,,1181.93,94.95,2211.48,102.82,1555.07,106.67,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.125,0.081,0.125,0.051,0.000,0.029, ,151.48,155.25,148.63,0.00,0.00,0.00 ,,1193.65,94.80,2246.64,102.93,1568.74,106.70,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.125,0.073,0.132,0.029,0.000,0.000, ,153.59,156.87,146.37,0.00,0.00,0.00 ,,1179.98,94.95,2211.48,102.82,1601.95,106.67,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.066,0.117,0.029,0.000,0.000, ,151.67,155.05,147.87,0.00,0.00,0.00 ,,1179.98,94.95,2152.87,102.93,1601.95,106.67,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.132,0.081,0.169,0.000,0.000,0.000, ,154.16,157.08,147.31,0.00,0.00,0.00 ,,1179.98,94.95,2150.92,102.89,1633.21,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.110,0.073,0.125,0.029,0.000,0.000, ,151.67,154.44,148.63,0.00,0.00,0.00 ,,1174.11,94.91,2135.29,102.97,1633.21,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.125,0.022,0.139,0.022,0.000,0.000, ,151.67,156.87,147.69,0.00,0.00,0.00 ,,1219.05,94.95,2113.80,102.75,1648.84,106.52,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.110,0.066,0.117,0.000,0.000,0.000, ,153.01,153.83,147.50,0.00,0.00,0.00 ,,1228.82,94.95,2141.15,102.89,1664.47,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.139,0.037,0.117,0.022,0.000,0.000, ,151.48,154.64,149.00,0.00,0.00,0.00 ,,1222.95,95.05,2178.27,103.00,1666.42,106.56,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.110,0.059,0.139,0.007,0.000,0.000, ,153.39,155.25,147.31,0.00,0.00,0.00 ,,1222.95,94.84,2199.76,103.00,1670.33,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.066,0.117,0.007,0.000,0.000, ,151.29,154.03,149.94,0.00,0.00,0.00 ,,1244.44,94.95,2266.18,102.82,1678.14,106.56,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.088,0.044,0.103,0.015,0.000,0.000, ,153.59,155.66,147.50,0.00,0.00,0.00 ,,1240.54,94.76,2330.65,102.82,1678.14,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.103,0.022,0.000,0.000, ,153.39,156.27,146.37,0.00,0.00,0.00 ,,1232.72,95.02,2358.00,102.67,1648.84,106.63,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.103,0.059,0.139,0.000,0.000,0.000, ,153.59,156.27,149.00,0.00,0.00,0.00 ,,1215.14,94.76,2354.09,102.67,1678.14,106.52,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.132,0.073,0.117,0.022,0.000,0.007, ,153.39,155.45,147.87,0.00,0.00,0.00 ,,1195.60,94.87,2389.26,102.82,1709.40,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.051,0.161,0.022,0.000,0.000, ,153.78,156.27,148.06,0.00,0.00,0.00 ,,1170.21,94.84,2395.12,102.64,1740.66,106.52,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.132,0.073,0.125,0.000,0.000,0.000, ,153.01,155.66,149.00,0.00,0.00,0.00 ,,1158.49,94.84,2404.88,102.64,1766.06,106.52,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.051,0.110,0.029,0.000,0.000, ,153.59,156.06,147.31,0.00,0.00,0.00 ,,1150.67,94.80,2504.52,102.64,1771.92,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.081,0.044,0.103,0.000,0.000,0.000, ,153.97,155.66,148.06,0.00,0.00,0.00 ,,1166.30,94.98,2524.05,102.64,1795.36,106.56,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.117,0.066,0.117,0.022,0.000,0.007, ,153.59,155.66,148.63,0.00,0.00,0.00 ,,1209.28,94.80,2496.70,102.49,1766.06,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.059,0.147,0.000,0.000,0.000, ,154.16,155.86,147.69,0.00,0.00,0.00 ,,1256.17,94.95,2520.15,102.56,1752.38,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.125,0.073,0.139,0.000,0.000,0.007, ,152.63,154.84,149.00,0.00,0.00,0.00 ,,1271.79,94.76,2520.15,102.71,1709.40,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.066,0.117,0.029,0.000,0.000, ,153.97,156.27,147.87,0.00,0.00,0.00 ,,1289.38,94.73,2453.72,102.49,1684.00,106.52,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.117,0.066,0.125,0.007,0.000,0.000, ,153.01,155.25,149.19,0.00,0.00,0.00 ,,1310.87,94.84,2430.28,102.64,1660.56,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.044,0.022,0.073,0.037,0.000,0.000, ,153.59,155.66,147.31,0.00,0.00,0.00 ,,1347.99,94.76,2420.51,102.75,1644.93,106.56,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.125,0.066,0.117,0.037,0.000,0.022, ,153.59,155.66,148.44,0.00,0.00,0.00 ,,1357.75,94.80,2399.02,102.64,1641.03,106.63,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.059,0.066,0.139,0.059,0.000,0.000, ,153.01,155.45,149.00,0.00,0.00,0.00 ,,1367.52,94.76,2379.49,102.71,1662.52,106.59,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.125,0.073,0.117,0.022,0.000,0.000, ,153.59,155.66,148.63,0.00,0.00,0.00 ,,1336.26,94.73,2367.77,102.64,1701.59,106.56,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.073,0.066,0.139,0.022,0.000,0.000, ,153.39,155.66,149.00,0.00,0.00,0.00 ,,1260.07,94.65,2303.30,102.53,1734.80,106.59,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.073,0.117,0.029,0.000,0.000, ,153.97,156.06,147.50,0.00,0.00,0.00 ,,1221.00,94.73,2270.09,102.38,1785.59,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.095,0.051,0.117,0.007,0.000,0.000, ,153.59,155.25,148.25,0.00,0.00,0.00 ,,1226.86,94.65,2283.76,102.49,1812.94,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.073,0.154,0.000,0.000,0.000, ,151.48,153.02,149.94,0.00,0.00,0.00 ,,1262.03,94.54,2264.22,102.34,1828.57,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.095,0.059,0.088,0.000,0.000,0.000, ,153.39,155.66,146.93,0.00,0.00,0.00 ,,1291.33,94.43,2262.27,102.45,1820.76,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.051,0.117,0.015,0.000,0.000, ,151.48,153.02,149.38,0.00,0.00,0.00 ,,1322.59,94.58,2301.34,102.34,1810.99,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.051,0.132,0.000,0.000,0.000, ,153.39,155.25,147.31,0.00,0.00,0.00 ,,1328.45,94.36,2270.09,102.38,1795.36,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.044,0.125,0.022,0.000,0.000, ,151.67,152.81,149.94,0.00,0.00,0.00 ,,1371.43,94.40,2236.87,102.27,1775.82,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.081,0.051,0.095,0.015,0.000,0.000, ,153.97,156.06,146.56,0.00,0.00,0.00 ,,1412.45,94.25,2309.16,102.38,1728.94,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.139,0.066,0.139,0.015,0.000,0.000, ,153.97,153.63,148.06,0.00,0.00,0.00 ,,1461.29,94.43,2348.23,102.42,1705.49,106.04,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.073,0.125,0.029,0.000,0.007, ,152.82,155.25,148.63,0.00,0.00,0.00 ,,1474.97,94.18,2375.58,102.05,1701.59,105.97,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.132,0.066,0.117,0.037,0.000,0.022, ,154.93,154.23,146.75,0.00,0.00,0.00 ,,1488.64,94.29,2391.21,102.23,1680.10,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.051,0.139,0.022,0.000,0.000, ,152.82,156.47,147.31,0.00,0.00,0.00 ,,1474.97,94.14,2387.30,102.34,1629.30,106.08,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.139,0.066,0.125,0.007,0.000,0.000, ,153.97,155.45,148.06,0.00,0.00,0.00 ,,1486.69,94.36,2352.14,102.20,1637.12,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.066,0.169,0.037,0.000,0.000, ,152.63,154.84,148.81,0.00,0.00,0.00 ,,1506.23,94.18,2381.44,102.34,1646.89,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.037,0.117,0.000,0.000,0.000, ,152.05,156.06,148.06,0.00,0.00,0.00 ,,1517.95,94.36,2399.02,102.34,1666.42,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.154,0.007,0.000,0.000, ,151.67,153.63,149.57,0.00,0.00,0.00 ,,1527.72,94.21,2381.44,102.38,1654.70,106.26,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.117,0.029,0.088,0.022,0.000,0.000, ,152.24,156.27,148.25,0.00,0.00,0.00 ,,1531.62,94.47,2410.74,102.45,1668.38,106.45,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.139,0.015,0.000,0.000, ,152.63,154.84,148.63,0.00,0.00,0.00 ,,1555.07,94.54,2428.33,102.60,1662.52,106.45,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.132,0.037,0.125,0.022,0.000,0.000, ,151.67,155.66,148.81,0.00,0.00,0.00 ,,1590.23,94.58,2408.79,102.53,1664.47,106.56,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.103,0.051,0.139,0.000,0.000,0.000, ,153.01,155.66,147.50,0.00,0.00,0.00 ,,1580.46,94.54,2391.21,102.71,1682.05,106.48,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.088,0.066,0.066,0.000,0.000,0.015, ,153.01,155.66,148.63,0.00,0.00,0.00 ,,1600.00,94.69,2371.67,102.78,1648.84,106.63,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.117,0.066,0.139,0.029,0.000,0.000, ,153.78,156.47,147.69,0.00,0.00,0.00 ,,1586.32,94.58,2322.83,102.67,1631.26,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.081,0.066,0.029,0.051,0.000,0.007, ,153.39,156.47,148.44,0.00,0.00,0.00 ,,1568.74,94.58,2318.93,102.75,1607.81,106.67,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.125,0.066,0.139,0.015,0.000,0.000, ,152.82,155.66,149.38,0.00,0.00,0.00 ,,1558.97,94.51,2354.09,102.86,1615.63,106.70,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.059,0.059,0.000,0.000,0.000, ,153.59,156.67,147.87,0.00,0.00,0.00 ,,1529.67,94.62,2358.00,102.75,1642.98,106.67,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.059,0.103,0.015,0.000,0.000, ,153.01,156.27,147.69,0.00,0.00,0.00 ,,1517.95,94.62,2375.58,102.64,1629.30,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.139,0.059,0.117,0.015,0.000,0.000, ,152.05,155.05,149.00,0.00,0.00,0.00 ,,1492.55,94.65,2406.84,102.75,1603.91,106.74,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.059,0.139,0.000,0.000,0.000, ,153.20,156.47,147.87,0.00,0.00,0.00 ,,1504.27,94.69,2389.26,102.67,1601.95,106.59,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.125,0.059,0.132,0.000,0.000,0.000, ,151.67,154.84,149.75,0.00,0.00,0.00 ,,1537.48,94.58,2350.18,102.75,1603.91,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.066,0.088,0.029,0.000,0.007, ,152.24,155.25,147.87,0.00,0.00,0.00 ,,1566.79,94.69,2363.86,102.78,1580.46,106.67,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.125,0.066,0.139,0.029,0.000,0.022, ,151.67,155.25,149.57,0.00,0.00,0.00 ,,1600.00,94.54,2316.97,102.71,1557.02,106.67,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.081,0.059,0.073,0.029,0.007,0.015, ,153.20,156.06,146.75,0.00,0.00,0.00 ,,1621.49,94.69,2266.18,102.67,1547.25,106.85,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.059,0.117,0.007,0.000,0.015, ,152.24,155.05,148.25,0.00,0.00,0.00 ,,1627.35,94.51,2238.83,102.78,1558.97,106.70,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.066,0.132,0.044,0.000,0.007, ,152.82,156.06,147.31,0.00,0.00,0.00 ,,1676.19,94.54,2193.89,102.86,1564.84,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.088,0.059,0.117,0.029,0.000,0.015, ,152.44,155.66,147.87,0.00,0.00,0.00 ,,1728.94,94.40,2170.45,102.75,1527.72,106.63,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.051,0.132,0.000,0.000,0.000, ,153.01,156.47,147.31,0.00,0.00,0.00 ,,1779.73,94.51,2205.62,102.93,1488.64,106.74,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.095,0.059,0.088,0.029,0.007,0.022, ,152.44,155.66,146.56,0.00,0.00,0.00 ,,1832.48,94.40,2234.92,102.82,1482.78,106.74,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.110,0.051,0.103,0.059,0.007,0.015, ,151.86,155.25,148.44,0.00,0.00,0.00 ,,1889.13,94.36,2217.34,102.78,1473.02,106.78,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.125,0.066,0.139,0.000,0.000,0.000, ,151.10,153.83,149.94,0.00,0.00,0.00 ,,1947.74,94.18,2273.99,102.75,1441.76,106.74,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.110,0.059,0.117,0.029,0.000,0.007, ,151.86,154.84,148.63,0.00,0.00,0.00 ,,2014.16,94.25,2316.97,102.82,1433.94,106.81,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.095,0.066,0.169,0.022,0.000,0.000, ,151.48,154.23,148.81,0.00,0.00,0.00 ,,2123.57,94.21,2297.44,102.71,1406.59,106.81,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.125,0.066,0.117,0.000,0.000,0.000, ,151.48,153.63,149.19,0.00,0.00,0.00 ,,2256.41,94.07,2332.60,102.78,1396.83,106.92,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.132,0.073,0.154,0.022,0.007,0.000, ,151.29,154.23,149.19,0.00,0.00,0.00 ,,2359.95,94.03,2346.28,102.67,1402.69,106.81,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.073,0.037,0.088,0.022,0.000,0.000, ,153.01,155.66,147.87,0.00,0.00,0.00 ,,2410.74,93.96,2369.72,102.64,1404.64,106.78,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.125,0.059,0.154,0.059,0.000,0.000, ,152.05,155.66,149.00,0.00,0.00,0.00 ,,2436.14,93.92,2393.16,102.75,1412.45,106.59,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.073,0.029,0.088,0.007,0.000,0.000, ,152.63,155.05,148.63,0.00,0.00,0.00 ,,2436.14,93.96,2408.79,102.78,1400.73,106.74,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.066,0.117,0.022,0.000,0.015, ,152.82,156.67,147.69,0.00,0.00,0.00 ,,2428.33,93.88,2324.79,102.56,1428.08,106.74,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.051,0.037,0.132,0.029,0.000,0.000, ,153.01,155.66,147.50,0.00,0.00,0.00 ,,2445.91,93.85,2248.60,102.82,1474.97,106.70,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.132,0.073,0.125,0.059,0.000,0.000, ,152.24,156.06,148.44,0.00,0.00,0.00 ,,2459.58,93.92,2229.06,102.78,1502.32,106.74,8000.00,0.00,8000.00,20.22,8000.00,36.41,
0.125,0.081,0.139,0.000,0.000,0.000, ,153.01,155.25,148.81,0.00,0.00,0.00 ,,2453.72,93.85,2188.03,102.75,1519.90,106.78,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.132,0.081,0.117,0.022,0.000,0.000, ,152.24,156.06,147.87,0.00,0.00,0.00 ,,2438.10,93.99,2197.80,102.78,1541.39,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.110,0.081,0.154,0.000,0.000,0.000, ,152.44,155.86,147.87,0.00,0.00,0.00 ,,2400.98,93.88,2188.03,102.86,1558.97,106.70,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.066,0.125,0.044,0.000,0.029, ,152.05,155.45,149.00,0.00,0.00,0.00 ,,2371.67,94.03,2137.24,102.86,1596.09,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.081,0.073,0.117,0.000,0.000,0.000, ,152.82,155.05,146.75,0.00,0.00,0.00 ,,2295.48,93.85,2125.52,102.82,1644.93,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.073,0.117,0.000,0.000,0.000, ,151.48,154.23,149.57,0.00,0.00,0.00 ,,2201.71,94.14,2104.03,102.93,1654.70,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.051,0.051,0.117,0.007,0.000,0.000, ,151.67,155.05,148.44,0.00,0.00,0.00 ,,2064.96,94.07,2037.61,102.82,1658.61,106.56,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.073,0.051,0.139,0.037,0.000,0.000, ,151.67,153.83,148.25,0.00,0.00,0.00 ,,1889.13,94.36,1988.77,102.97,1691.82,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.059,0.044,0.095,0.022,0.000,0.007, ,152.24,156.47,147.87,0.00,0.00,0.00 ,,1701.59,94.25,1977.05,102.97,1721.12,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.081,0.059,0.139,0.015,0.000,0.022, ,152.63,155.05,147.69,0.00,0.00,0.00 ,,1519.90,94.47,1922.34,102.93,1754.33,106.45,8000.00,0.00,8000.00,20.40,8000.00,36.45,
0.059,0.051,0.088,0.022,0.000,0.000, ,152.05,156.06,147.50,0.00,0.00,0.00 ,,1383.15,94.54,1852.01,102.97,1762.15,106.37,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.081,0.051,0.139,0.007,0.000,0.015, ,153.39,156.27,147.69,0.00,0.00,0.00 ,,1287.42,94.69,1826.62,103.11,1783.64,106.45,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.103,0.073,0.088,0.007,0.000,0.000, ,152.44,156.06,148.06,0.00,0.00,0.00 ,,1238.58,94.65,1756.29,103.08,1795.36,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.051,0.139,0.000,0.000,0.000, ,152.05,156.47,149.38,0.00,0.00,0.00 ,,1193.65,94.69,1730.89,103.08,1816.85,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.088,0.117,0.015,0.000,0.000, ,152.24,154.64,149.00,0.00,0.00,0.00 ,,1166.30,94.69,1734.80,103.26,1820.76,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.110,0.051,0.139,0.000,0.000,0.000, ,151.67,156.67,150.51,0.00,0.00,0.00 ,,1205.37,94.87,1717.22,103.08,1830.53,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.34,
