SAP ID,109003040913,
0.125,0.081,0.117,0.044,0.007,0.015, ,152.24,155.25,148.81,0.00,0.00,0.00 ,,1267.89,94.69,1709.40,103.19,1848.11,106.26,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.051,0.169,0.029,0.000,0.000, ,152.24,156.27,149.57,0.00,0.00,0.00 ,,1328.45,94.69,1725.03,103.30,1824.66,106.48,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.073,0.044,0.132,0.000,0.000,0.000, ,153.01,157.69,147.50,0.00,0.00,0.00 ,,1338.22,94.65,1713.31,103.11,1844.20,106.26,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.081,0.117,0.000,0.000,0.000, ,152.05,156.47,149.38,0.00,0.00,0.00 ,,1355.80,94.65,1730.89,103.22,1844.20,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.073,0.044,0.139,0.051,0.007,0.000, ,153.59,158.30,148.25,0.00,0.00,0.00 ,,1367.52,94.65,1760.20,103.08,1836.39,106.30,8000.00,0.00,8000.00,20.40,8000.00,36.23,
0.095,0.066,0.117,0.015,0.000,0.029, ,152.05,157.69,149.57,0.00,0.00,0.00 ,,1371.43,94.73,1758.24,103.30,1816.85,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.066,0.037,0.103,0.007,0.000,0.000, ,153.20,158.09,147.69,0.00,0.00,0.00 ,,1406.59,94.62,1742.61,103.04,1791.45,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.088,0.037,0.059,0.029,0.000,0.007, ,152.05,157.89,149.38,0.00,0.00,0.00 ,,1402.69,94.65,1742.61,103.11,1777.78,106.48,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.081,0.139,0.015,0.000,0.007, ,151.67,157.48,150.13,0.00,0.00,0.00 ,,1355.80,94.65,1750.43,103.15,1746.52,106.41,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.081,0.059,0.117,0.000,0.000,0.000, ,153.01,158.30,148.63,0.00,0.00,0.00 ,,1287.42,94.65,1721.12,103.30,1711.36,106.45,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.081,0.169,0.000,0.000,0.000, ,151.86,157.48,149.57,0.00,0.00,0.00 ,,1252.26,94.76,1758.24,103.11,1680.10,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.066,0.147,0.029,0.000,0.000, ,152.05,156.67,149.94,0.00,0.00,0.00 ,,1224.91,94.73,1793.41,103.26,1648.84,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.081,0.051,0.103,0.000,0.000,0.000, ,152.63,157.89,148.06,0.00,0.00,0.00 ,,1256.17,94.73,1820.76,103.11,1629.30,106.45,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.051,0.132,0.022,0.007,0.029, ,152.24,157.28,149.38,0.00,0.00,0.00 ,,1281.56,94.65,1902.81,103.00,1576.56,106.52,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.095,0.051,0.139,0.022,0.000,0.015, ,151.67,156.47,149.19,0.00,0.00,0.00 ,,1320.63,94.80,1973.14,103.11,1521.86,106.74,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.066,0.117,0.037,0.000,0.000, ,150.90,154.84,148.63,0.00,0.00,0.00 ,,1347.99,94.58,2016.12,102.93,1469.11,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.081,0.051,0.139,0.000,0.000,0.000, ,152.05,155.86,148.06,0.00,0.00,0.00 ,,1441.76,94.69,2033.70,102.86,1467.16,106.67,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.103,0.073,0.125,0.051,0.015,0.000, ,151.10,155.05,148.81,0.00,0.00,0.00 ,,1588.28,94.43,2078.63,102.89,1447.62,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.095,0.044,0.110,0.044,0.000,0.015, ,153.20,156.47,146.37,0.00,0.00,0.00 ,,1703.54,94.43,2092.31,102.82,1453.48,106.70,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.059,0.139,0.000,0.000,0.000, ,151.29,155.25,149.19,0.00,0.00,0.00 ,,1769.96,94.40,2115.75,102.75,1447.62,106.74,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.088,0.044,0.103,0.000,0.000,0.000, ,152.82,158.09,145.81,0.00,0.00,0.00 ,,1836.39,94.43,2158.73,102.89,1447.62,106.70,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.132,0.073,0.139,0.007,0.000,0.015, ,151.86,155.25,148.44,0.00,0.00,0.00 ,,1877.41,94.29,2158.73,102.78,1433.94,106.67,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.081,0.037,0.088,0.029,0.000,0.000, ,152.63,158.50,146.18,0.00,0.00,0.00 ,,1930.16,94.18,2172.41,102.78,1435.90,106.70,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.147,0.073,0.117,0.007,0.000,0.000, ,151.67,154.44,147.12,0.00,0.00,0.00 ,,1992.67,94.14,2207.57,102.75,1459.34,106.59,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.051,0.139,0.007,0.000,0.007, ,152.44,157.89,148.63,0.00,0.00,0.00 ,,2053.24,94.21,2236.87,102.82,1463.25,106.81,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.154,0.081,0.139,0.015,0.000,0.000, ,151.29,154.23,148.63,0.00,0.00,0.00 ,,2072.77,93.99,2256.41,102.64,1482.78,106.70,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.044,0.110,0.000,0.000,0.000, ,152.24,157.48,147.31,0.00,0.00,0.00 ,,2063.00,94.18,2307.20,102.78,1510.13,106.70,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.088,0.139,0.022,0.000,0.000, ,151.10,156.87,148.25,0.00,0.00,0.00 ,,2025.89,94.07,2338.46,102.64,1551.16,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.073,0.117,0.000,0.000,0.000, ,151.67,155.86,148.63,0.00,0.00,0.00 ,,1914.53,94.18,2352.14,102.67,1580.46,106.63,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.081,0.066,0.154,0.015,0.000,0.015, ,151.48,157.69,147.31,0.00,0.00,0.00 ,,1816.85,94.36,2375.58,102.60,1603.91,106.56,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.073,0.081,0.088,0.000,0.000,0.000, ,152.05,155.66,148.63,0.00,0.00,0.00 ,,1810.99,94.21,2367.77,102.71,1625.40,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.081,0.066,0.154,0.022,0.000,0.022, ,152.05,158.50,147.31,0.00,0.00,0.00 ,,1857.88,94.36,2338.46,102.53,1644.93,106.52,8000.00,0.00,8000.00,20.18,8000.00,36.41,
0.095,0.059,0.132,0.022,0.000,0.000, ,153.20,157.89,146.75,0.00,0.00,0.00 ,,1896.95,94.21,2359.95,102.67,1672.28,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.147,0.095,0.117,0.000,0.000,0.007, ,150.90,157.28,148.63,0.00,0.00,0.00 ,,1932.11,94.14,2400.98,102.53,1699.63,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.095,0.051,0.132,0.000,0.000,0.000, ,152.63,157.28,147.50,0.00,0.00,0.00 ,,1973.14,94.03,2399.02,102.23,1723.08,106.34,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.147,0.088,0.125,0.000,0.000,0.007, ,151.48,157.89,149.19,0.00,0.00,0.00 ,,1984.86,94.07,2467.40,102.34,1754.33,106.19,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.081,0.117,0.007,0.000,0.000, ,152.24,156.67,147.31,0.00,0.00,0.00 ,,2014.16,93.88,2512.33,102.20,1754.33,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.154,0.088,0.125,0.000,0.000,0.015, ,150.90,157.28,149.57,0.00,0.00,0.00 ,,2047.37,93.99,2518.19,102.05,1773.87,106.04,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.073,0.059,0.117,0.000,0.007,0.000, ,152.44,156.47,147.31,0.00,0.00,0.00 ,,2064.96,93.77,2594.38,102.01,1758.24,105.97,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.088,0.066,0.139,0.000,0.000,0.000, ,151.29,155.66,149.19,0.00,0.00,0.00 ,,2107.94,93.81,2588.52,102.01,1738.71,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.103,0.066,0.147,0.022,0.000,0.000, ,151.29,156.06,149.00,0.00,0.00,0.00 ,,2100.12,93.77,2572.89,101.90,1687.91,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.081,0.073,0.117,0.022,0.000,0.007, ,152.24,155.05,148.25,0.00,0.00,0.00 ,,2053.24,93.81,2578.75,101.94,1656.65,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.103,0.059,0.169,0.029,0.000,0.007, ,152.05,157.48,147.31,0.00,0.00,0.00 ,,1984.86,93.77,2570.94,101.98,1609.77,106.01,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.066,0.066,0.117,0.007,0.000,0.000, ,152.82,155.45,147.50,0.00,0.00,0.00 ,,1949.69,93.77,2531.87,101.94,1586.32,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.066,0.088,0.007,0.000,0.007, ,153.01,158.50,146.37,0.00,0.00,0.00 ,,1922.34,93.77,2543.59,101.94,1582.42,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.051,0.117,0.022,0.000,0.022, ,152.63,158.09,147.50,0.00,0.00,0.00 ,,1937.97,93.77,2623.69,101.98,1566.79,106.01,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.095,0.066,0.139,0.015,0.000,0.000, ,153.01,159.31,147.50,0.00,0.00,0.00 ,,1918.44,93.81,2625.64,102.01,1551.16,106.12,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.103,0.059,0.117,0.029,0.000,0.000, ,152.24,158.09,147.87,0.00,0.00,0.00 ,,1912.58,93.88,2559.22,101.90,1564.84,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.059,0.139,0.007,0.000,0.000, ,152.82,158.70,147.69,0.00,0.00,0.00 ,,1916.48,93.77,2545.54,102.01,1598.05,106.04,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.066,0.117,0.044,0.007,0.007, ,151.86,158.30,148.63,0.00,0.00,0.00 ,,1936.02,93.81,2510.38,102.16,1607.81,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.073,0.139,0.029,0.000,0.000, ,151.48,157.48,148.44,0.00,0.00,0.00 ,,1951.65,93.81,2514.29,102.12,1621.49,106.26,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.132,0.073,0.154,0.000,0.000,0.000, ,151.67,157.08,149.00,0.00,0.00,0.00 ,,1971.18,94.14,2557.26,102.34,1588.28,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.073,0.088,0.000,0.000,0.000, ,151.86,156.87,147.31,0.00,0.00,0.00 ,,2023.93,93.99,2555.31,102.27,1555.07,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.066,0.117,0.022,0.000,0.000, ,151.67,156.87,148.63,0.00,0.00,0.00 ,,2055.19,94.10,2567.03,102.42,1539.44,106.56,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.073,0.051,0.103,0.007,0.000,0.000, ,152.82,158.30,146.75,0.00,0.00,0.00 ,,2064.96,94.07,2553.36,102.38,1564.84,106.56,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.066,0.125,0.000,0.000,0.000, ,151.86,157.48,148.63,0.00,0.00,0.00 ,,2063.00,94.07,2567.03,102.42,1615.63,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.095,0.066,0.139,0.029,0.000,0.000, ,151.10,156.67,149.38,0.00,0.00,0.00 ,,2061.05,93.99,2582.66,102.31,1658.61,106.48,8000.00,0.00,8000.00,20.40,8000.00,36.23,
0.073,0.059,0.088,0.022,0.000,0.000, ,152.44,157.89,147.31,0.00,0.00,0.00 ,,2055.19,94.10,2576.80,102.34,1707.45,106.45,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.066,0.147,0.022,0.000,0.000, ,151.67,157.08,149.19,0.00,0.00,0.00 ,,2082.54,94.10,2559.22,102.49,1726.98,106.37,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.110,0.073,0.103,0.000,0.000,0.000, ,152.82,158.09,146.75,0.00,0.00,0.00 ,,2145.05,93.96,2561.17,102.27,1750.43,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.066,0.132,0.000,0.000,0.000, ,151.29,156.27,149.19,0.00,0.00,0.00 ,,2240.78,94.03,2576.80,102.45,1762.15,106.37,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.117,0.037,0.000,0.000, ,152.82,158.30,147.31,0.00,0.00,0.00 ,,2328.69,93.85,2555.31,102.53,1750.43,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.081,0.117,0.000,0.000,0.000, ,153.78,157.08,147.87,0.00,0.00,0.00 ,,2373.63,93.96,2496.70,102.45,1766.06,106.41,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.117,0.066,0.139,0.022,0.000,0.007, ,151.48,156.87,149.57,0.00,0.00,0.00 ,,2375.58,93.77,2481.07,102.49,1732.84,106.37,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.073,0.117,0.007,0.000,0.000, ,153.20,156.87,148.25,0.00,0.00,0.00 ,,2408.79,93.81,2510.38,102.45,1709.40,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.103,0.066,0.139,0.000,0.000,0.000, ,151.48,157.48,148.81,0.00,0.00,0.00 ,,2469.35,93.77,2502.56,102.45,1684.00,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.139,0.081,0.088,0.007,0.000,0.000, ,152.44,156.47,147.50,0.00,0.00,0.00 ,,2531.87,93.77,2533.82,102.45,1662.52,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.066,0.139,0.037,0.000,0.022, ,152.24,158.70,148.25,0.00,0.00,0.00 ,,2590.48,93.77,2510.38,102.49,1648.84,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.044,0.073,0.022,0.000,0.000, ,152.05,159.31,146.37,0.00,0.00,0.00 ,,2606.11,93.77,2488.89,102.45,1672.28,106.41,8000.00,0.00,8000.00,20.44,8000.00,36.26,
0.117,0.066,0.117,0.007,0.000,0.007, ,152.63,157.69,147.69,0.00,0.00,0.00 ,,2580.71,93.77,2471.31,102.49,1682.05,106.41,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.059,0.051,0.117,0.000,0.000,0.000, ,152.24,159.51,148.63,0.00,0.00,0.00 ,,2553.36,93.77,2467.40,102.45,1691.82,106.48,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.103,0.066,0.117,0.051,0.015,0.022, ,152.44,158.30,147.31,0.00,0.00,0.00 ,,2500.61,93.77,2391.21,102.49,1725.03,106.30,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.066,0.044,0.125,0.029,0.000,0.000, ,151.48,159.51,148.63,0.00,0.00,0.00 ,,2442.00,93.81,2332.60,102.60,1711.36,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.066,0.088,0.022,0.000,0.000, ,151.48,157.08,148.44,0.00,0.00,0.00 ,,2385.35,93.77,2330.65,102.60,1687.91,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.125,0.073,0.103,0.000,0.000,0.000, ,150.90,158.09,147.69,0.00,0.00,0.00 ,,2295.48,93.81,2295.48,102.64,1644.93,106.41,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.125,0.081,0.154,0.015,0.000,0.007, ,150.90,157.48,149.00,0.00,0.00,0.00 ,,2242.74,93.81,2291.58,102.56,1639.07,106.37,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.081,0.117,0.000,0.000,0.000, ,150.52,157.48,148.25,0.00,0.00,0.00 ,,2262.27,93.88,2297.44,102.67,1633.21,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.132,0.073,0.154,0.022,0.000,0.000, ,150.52,156.67,149.38,0.00,0.00,0.00 ,,2340.42,93.81,2250.55,102.56,1633.21,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.147,0.073,0.095,0.000,0.000,0.000, ,150.71,157.89,147.50,0.00,0.00,0.00 ,,2379.49,93.85,2207.57,102.71,1635.16,106.48,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.095,0.073,0.139,0.007,0.000,0.000, ,151.29,158.09,148.63,0.00,0.00,0.00 ,,2426.37,93.81,2238.83,102.71,1611.72,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.029,0.044,0.059,0.029,0.000,0.000, ,151.48,157.08,147.50,0.00,0.00,0.00 ,,2461.54,93.77,2197.80,102.78,1598.05,106.56,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.066,0.139,0.044,0.000,0.022, ,150.71,159.31,148.81,0.00,0.00,0.00 ,,2486.94,93.77,2148.96,102.67,1576.56,106.63,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.059,0.051,0.066,0.044,0.015,0.007, ,151.48,157.08,147.87,0.00,0.00,0.00 ,,2481.07,93.77,2127.47,102.71,1558.97,106.63,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.051,0.139,0.015,0.000,0.000, ,150.71,158.91,148.63,0.00,0.00,0.00 ,,2424.42,93.77,2102.08,102.86,1549.21,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.059,0.154,0.051,0.000,0.000, ,150.14,157.89,149.57,0.00,0.00,0.00 ,,2334.55,93.77,2104.03,102.67,1531.62,106.59,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.059,0.088,0.029,0.000,0.007, ,151.86,159.51,147.31,0.00,0.00,0.00 ,,2270.09,93.88,2113.80,102.75,1566.79,106.59,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.117,0.051,0.088,0.000,0.000,0.000, ,151.10,157.48,147.31,0.00,0.00,0.00 ,,2248.60,93.81,2070.82,102.86,1594.14,106.56,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.073,0.117,0.000,0.000,0.000, ,150.71,156.27,148.44,0.00,0.00,0.00 ,,2195.85,94.07,2072.77,102.67,1652.75,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.081,0.044,0.139,0.029,0.000,0.007, ,151.10,157.48,148.44,0.00,0.00,0.00 ,,2125.52,93.85,2207.57,102.78,1672.28,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.117,0.073,0.117,0.022,0.000,0.000, ,150.90,155.66,148.63,0.00,0.00,0.00 ,,2078.63,94.03,2289.62,102.64,1703.54,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.066,0.139,0.037,0.000,0.000, ,151.48,157.08,147.31,0.00,0.00,0.00 ,,2049.33,93.92,2305.25,102.60,1709.40,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.088,0.007,0.007,0.022, ,151.48,155.66,147.50,0.00,0.00,0.00 ,,2037.61,93.96,2318.93,102.60,1719.17,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.066,0.117,0.000,0.000,0.000, ,152.63,156.06,147.31,0.00,0.00,0.00 ,,1979.00,93.99,2311.11,102.60,1699.63,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.051,0.139,0.051,0.000,0.015, ,152.44,157.28,146.93,0.00,0.00,0.00 ,,1916.48,94.03,2305.25,102.56,1660.56,106.45,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.117,0.066,0.125,0.029,0.000,0.000, ,152.44,157.89,147.50,0.00,0.00,0.00 ,,1853.97,94.07,2361.90,102.38,1611.72,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.066,0.037,0.088,0.022,0.000,0.000, ,152.63,158.09,146.18,0.00,0.00,0.00 ,,1781.68,94.25,2404.88,102.60,1560.93,106.45,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.117,0.066,0.117,0.000,0.000,0.000, ,152.05,157.69,147.50,0.00,0.00,0.00 ,,1728.94,94.07,2402.93,102.42,1519.90,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.044,0.139,0.022,0.000,0.000, ,151.48,157.69,147.50,0.00,0.00,0.00 ,,1701.59,94.21,2400.98,102.49,1527.72,106.41,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.095,0.059,0.139,0.022,0.000,0.000, ,152.05,157.89,146.75,0.00,0.00,0.00 ,,1652.75,94.14,2432.23,102.38,1531.62,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.125,0.066,0.125,0.000,0.000,0.000, ,151.48,156.06,147.50,0.00,0.00,0.00 ,,1685.96,94.25,2400.98,102.42,1549.21,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.066,0.110,0.029,0.000,0.000, ,152.05,157.08,146.75,0.00,0.00,0.00 ,,1762.15,94.10,2389.26,102.38,1541.39,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.139,0.081,0.147,0.000,0.000,0.000, ,150.90,155.66,148.63,0.00,0.00,0.00 ,,1881.32,94.21,2379.49,102.45,1541.39,106.48,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.103,0.066,0.110,0.000,0.000,0.000, ,152.05,157.48,146.37,0.00,0.00,0.00 ,,2002.44,94.10,2356.04,102.49,1523.81,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.088,0.125,0.000,0.000,0.000, ,151.10,155.66,148.25,0.00,0.00,0.00 ,,2070.82,93.92,2313.06,102.38,1527.72,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.051,0.103,0.044,0.000,0.000, ,151.86,157.69,146.75,0.00,0.00,0.00 ,,2133.33,93.92,2330.65,102.56,1508.18,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.095,0.044,0.125,0.000,0.000,0.000, ,151.67,156.87,148.44,0.00,0.00,0.00 ,,2209.52,93.92,2309.16,102.56,1490.60,106.56,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.088,0.059,0.088,0.051,0.015,0.015, ,152.24,157.89,147.31,0.00,0.00,0.00 ,,2234.92,93.92,2264.22,102.49,1510.13,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.081,0.066,0.139,0.029,0.000,0.007, ,151.67,157.28,148.06,0.00,0.00,0.00 ,,2262.27,93.81,2254.46,102.53,1541.39,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.081,0.059,0.088,0.007,0.000,0.000, ,152.05,157.48,147.31,0.00,0.00,0.00 ,,2227.11,93.85,2236.87,102.60,1562.88,106.56,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.110,0.081,0.139,0.007,0.000,0.000, ,151.67,156.87,147.69,0.00,0.00,0.00 ,,2115.75,93.81,2182.17,102.49,1562.88,106.48,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.095,0.066,0.110,0.000,0.000,0.000, ,152.24,156.67,147.31,0.00,0.00,0.00 ,,2008.30,93.96,2156.78,102.67,1582.42,106.34,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.059,0.059,0.117,0.059,0.000,0.029, ,151.48,157.69,149.38,0.00,0.00,0.00 ,,1986.81,93.92,2137.24,102.71,1580.46,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.103,0.073,0.103,0.000,0.000,0.000, ,152.24,155.25,147.31,0.00,0.00,0.00 ,,2127.47,94.07,2090.35,102.71,1570.70,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.132,0.029,0.139,0.059,0.007,0.000, ,150.33,157.48,149.19,0.00,0.00,0.00 ,,2283.76,93.77,2088.40,102.75,1576.56,106.45,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.125,0.073,0.125,0.007,0.000,0.000, ,151.48,154.84,148.63,0.00,0.00,0.00 ,,2412.70,93.77,2147.01,102.67,1558.97,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.147,0.015,0.139,0.059,0.000,0.029, ,151.29,157.69,147.31,0.00,0.00,0.00 ,,2461.54,93.77,2158.73,102.64,1566.79,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.066,0.037,0.103,0.029,0.000,0.000, ,152.05,156.67,146.18,0.00,0.00,0.00 ,,2471.31,93.77,2174.36,102.45,1594.14,106.48,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.117,0.073,0.147,0.029,0.000,0.000, ,151.67,156.87,148.63,0.00,0.00,0.00 ,,2408.79,93.77,2189.99,102.64,1631.26,106.37,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.059,0.088,0.007,0.000,0.000, ,152.44,157.08,145.62,0.00,0.00,0.00 ,,2344.32,93.77,2211.48,102.67,1658.61,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.132,0.088,0.125,0.000,0.000,0.000, ,151.48,156.87,148.06,0.00,0.00,0.00 ,,2275.95,93.77,2215.38,102.38,1674.24,106.37,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.073,0.037,0.125,0.037,0.000,0.000, ,153.01,158.09,146.56,0.00,0.00,0.00 ,,2199.76,93.81,2258.36,102.64,1684.00,106.34,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.081,0.154,0.037,0.000,0.000, ,151.67,156.87,148.63,0.00,0.00,0.00 ,,2148.96,93.81,2277.90,102.56,1678.14,106.30,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.081,0.051,0.088,0.007,0.000,0.000, ,151.86,157.69,146.75,0.00,0.00,0.00 ,,2070.82,93.92,2254.46,102.56,1654.70,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.117,0.051,0.139,0.000,0.000,0.000, ,150.52,156.06,149.19,0.00,0.00,0.00 ,,1939.93,93.85,2277.90,102.49,1613.68,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.088,0.037,0.088,0.029,0.000,0.000, ,151.86,157.89,147.31,0.00,0.00,0.00 ,,1807.08,94.07,2250.55,102.49,1570.70,106.48,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.117,0.066,0.147,0.022,0.000,0.000, ,150.71,154.84,148.81,0.00,0.00,0.00 ,,1750.43,94.10,2199.76,102.42,1514.04,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.059,0.095,0.000,0.000,0.000, ,152.05,156.87,146.75,0.00,0.00,0.00 ,,1687.91,94.10,2215.38,102.49,1484.74,106.45,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.125,0.073,0.139,0.059,0.000,0.007, ,151.10,155.05,148.63,0.00,0.00,0.00 ,,1662.52,94.29,2215.38,102.64,1502.32,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.095,0.066,0.139,0.015,0.000,0.000, ,152.82,156.67,146.37,0.00,0.00,0.00 ,,1654.70,94.21,2201.71,102.60,1537.48,106.52,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.110,0.066,0.125,0.059,0.000,0.000, ,150.90,155.05,147.50,0.00,0.00,0.00 ,,1666.42,94.21,2231.01,102.56,1572.65,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.088,0.073,0.103,0.022,0.000,0.000, ,152.44,156.47,146.75,0.00,0.00,0.00 ,,1676.19,94.10,2295.48,102.64,1598.05,106.52,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.095,0.051,0.139,0.015,0.022,0.029, ,151.29,155.66,147.69,0.00,0.00,0.00 ,,1662.52,94.25,2283.76,102.42,1646.89,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.088,0.051,0.059,0.000,0.000,0.000, ,152.05,156.06,146.75,0.00,0.00,0.00 ,,1672.28,94.14,2285.71,102.53,1666.42,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.044,0.139,0.051,0.007,0.022, ,151.67,156.87,147.69,0.00,0.00,0.00 ,,1672.28,94.10,2326.74,102.42,1703.54,106.34,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.066,0.059,0.117,0.022,0.000,0.007, ,151.48,155.66,146.75,0.00,0.00,0.00 ,,1621.49,93.99,2307.20,102.23,1721.12,106.19,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.154,0.088,0.139,0.029,0.000,0.000, ,151.29,155.05,148.44,0.00,0.00,0.00 ,,1586.32,94.07,2299.39,102.12,1756.29,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.117,0.066,0.139,0.000,0.000,0.000, ,150.71,153.83,148.44,0.00,0.00,0.00 ,,1547.25,93.92,2305.25,102.20,1744.57,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.125,0.066,0.132,0.022,0.000,0.000, ,151.67,156.06,146.75,0.00,0.00,0.00 ,,1545.30,94.03,2260.32,102.16,1728.94,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.059,0.169,0.022,0.007,0.007, ,150.14,154.03,148.63,0.00,0.00,0.00 ,,1539.44,93.85,2238.83,101.98,1705.49,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.139,0.073,0.117,0.000,0.000,0.000, ,151.86,155.25,147.31,0.00,0.00,0.00 ,,1527.72,93.99,2275.95,102.12,1674.24,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.139,0.073,0.088,0.000,0.000,0.000, ,151.48,154.03,145.99,0.00,0.00,0.00 ,,1504.27,93.92,2281.81,102.12,1656.65,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.051,0.125,0.059,0.000,0.022, ,150.90,155.25,148.81,0.00,0.00,0.00 ,,1478.88,94.07,2273.99,101.90,1603.91,105.97,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.125,0.073,0.103,0.000,0.000,0.000, ,151.29,154.03,145.99,0.00,0.00,0.00 ,,1482.78,93.88,2291.58,102.01,1560.93,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.103,0.059,0.117,0.037,0.000,0.000, ,150.52,154.44,148.44,0.00,0.00,0.00 ,,1488.64,93.96,2311.11,102.20,1527.72,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.132,0.059,0.139,0.000,0.007,0.022, ,153.39,154.84,145.99,0.00,0.00,0.00 ,,1478.88,93.92,2295.48,101.83,1504.27,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.044,0.125,0.000,0.000,0.000, ,151.48,154.84,148.63,0.00,0.00,0.00 ,,1463.25,93.96,2309.16,102.12,1496.46,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.088,0.037,0.103,0.000,0.000,0.000, ,151.67,158.09,146.18,0.00,0.00,0.00 ,,1463.25,93.88,2344.32,102.09,1496.46,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.051,0.132,0.007,0.000,0.022, ,151.48,156.47,148.44,0.00,0.00,0.00 ,,1478.88,93.96,2324.79,101.87,1533.58,106.08,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.125,0.051,0.147,0.029,0.000,0.000, ,151.29,156.87,148.06,0.00,0.00,0.00 ,,1484.74,93.92,2369.72,101.87,1564.84,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.051,0.139,0.000,0.000,0.000, ,151.67,156.87,148.63,0.00,0.00,0.00 ,,1471.06,94.07,2395.12,102.05,1601.95,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.117,0.059,0.125,0.044,0.000,0.000, ,150.71,156.06,148.63,0.00,0.00,0.00 ,,1433.94,94.07,2375.58,102.05,1605.86,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.081,0.037,0.103,0.000,0.000,0.000, ,151.67,156.27,147.31,0.00,0.00,0.00 ,,1416.36,94.14,2377.53,102.20,1609.77,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.095,0.066,0.088,0.007,0.000,0.000, ,151.29,155.45,147.31,0.00,0.00,0.00 ,,1474.97,94.21,2402.93,102.34,1611.72,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.066,0.139,0.007,0.000,0.000, ,151.29,154.03,148.63,0.00,0.00,0.00 ,,1641.03,94.25,2399.02,102.38,1600.00,106.41,8000.00,0.00,8000.00,20.44,8000.00,36.26,
0.125,0.073,0.088,0.059,0.000,0.029, ,152.05,155.05,147.69,0.00,0.00,0.00 ,,1844.20,94.25,2385.35,102.31,1586.32,106.37,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.081,0.066,0.154,0.000,0.000,0.000, ,151.67,155.05,148.44,0.00,0.00,0.00 ,,2076.68,93.99,2387.30,102.49,1537.48,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.066,0.088,0.022,0.000,0.000, ,152.24,156.06,148.06,0.00,0.00,0.00 ,,2293.53,93.92,2365.81,102.34,1512.09,106.56,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.066,0.029,0.139,0.015,0.000,0.022, ,152.63,156.06,147.31,0.00,0.00,0.00 ,,2469.35,93.77,2338.46,102.38,1506.23,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.066,0.117,0.007,0.000,0.000, ,152.63,156.27,147.50,0.00,0.00,0.00 ,,2602.20,93.77,2359.95,102.60,1527.72,106.45,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.095,0.066,0.139,0.000,0.000,0.000, ,152.24,156.06,149.19,0.00,0.00,0.00 ,,2658.85,93.77,2369.72,102.42,1553.11,106.56,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.132,0.066,0.117,0.022,0.000,0.000, ,151.67,155.25,148.25,0.00,0.00,0.00 ,,2674.48,93.77,2361.90,102.38,1570.70,106.56,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.066,0.059,0.161,0.059,0.000,0.000, ,152.44,156.47,147.50,0.00,0.00,0.00 ,,2641.27,93.44,2367.77,102.60,1574.60,106.59,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.132,0.073,0.132,0.007,0.000,0.000, ,151.29,154.64,148.63,0.00,0.00,0.00 ,,2586.57,93.77,2373.63,102.38,1600.00,106.56,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.103,0.066,0.139,0.022,0.000,0.000, ,152.63,156.87,148.06,0.00,0.00,0.00 ,,2553.36,93.44,2373.63,102.31,1629.30,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.059,0.059,0.088,0.029,0.000,0.007, ,152.24,155.25,147.50,0.00,0.00,0.00 ,,2508.42,93.77,2395.12,102.38,1635.16,106.45,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.073,0.139,0.015,0.000,0.000, ,152.05,155.25,148.63,0.00,0.00,0.00 ,,2469.35,93.48,2348.23,102.45,1650.79,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.073,0.037,0.088,0.000,0.000,0.000, ,151.86,154.64,148.06,0.00,0.00,0.00 ,,2340.42,93.77,2315.02,102.49,1648.84,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.073,0.154,0.037,0.000,0.022, ,152.24,155.66,147.50,0.00,0.00,0.00 ,,2205.62,93.77,2352.14,102.38,1633.21,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.088,0.044,0.117,0.000,0.000,0.000, ,151.67,154.23,148.81,0.00,0.00,0.00 ,,2107.94,93.85,2344.32,102.49,1631.26,106.48,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.051,0.103,0.000,0.000,0.000, ,153.39,156.67,145.99,0.00,0.00,0.00 ,,2063.00,93.77,2332.60,102.42,1615.63,106.48,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.081,0.051,0.110,0.007,0.000,0.000, ,153.01,156.67,145.62,0.00,0.00,0.00 ,,2021.98,93.92,2367.77,102.45,1584.37,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.103,0.066,0.154,0.007,0.000,0.015, ,152.63,156.06,148.44,0.00,0.00,0.00 ,,1986.81,93.81,2367.77,102.45,1553.11,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.103,0.051,0.088,0.000,0.000,0.000, ,152.63,155.86,147.31,0.00,0.00,0.00 ,,1943.83,93.96,2328.69,102.34,1523.81,106.52,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.066,0.161,0.059,0.000,0.029, ,153.39,156.87,147.31,0.00,0.00,0.00 ,,1883.27,93.96,2348.23,102.45,1506.23,106.56,8000.00,0.00,8000.00,20.37,8000.00,36.15,
0.103,0.059,0.117,0.000,0.000,0.000, ,151.86,155.66,147.31,0.00,0.00,0.00 ,,1832.48,94.07,2358.00,102.38,1523.81,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.066,0.161,0.007,0.000,0.000, ,153.01,155.66,147.69,0.00,0.00,0.00 ,,1781.68,94.10,2346.28,102.38,1549.21,106.48,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.051,0.117,0.000,0.000,0.000, ,153.39,155.45,145.99,0.00,0.00,0.00 ,,1754.33,94.07,2350.18,102.38,1558.97,106.52,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.132,0.081,0.125,0.088,0.007,0.000, ,151.67,153.22,148.63,0.00,0.00,0.00 ,,1746.52,94.10,2336.51,102.49,1572.65,106.34,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.125,0.066,0.088,0.015,0.000,0.000, ,153.39,155.66,146.18,0.00,0.00,0.00 ,,1775.82,94.18,2313.06,102.34,1572.65,106.52,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.125,0.073,0.139,0.007,0.000,0.000, ,152.05,153.42,148.44,0.00,0.00,0.00 ,,1797.31,94.10,2336.51,102.49,1576.56,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.103,0.073,0.117,0.015,0.000,0.000, ,153.59,155.86,145.99,0.00,0.00,0.00 ,,1810.99,94.14,2273.99,102.56,1574.60,106.48,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.117,0.073,0.125,0.015,0.000,0.000, ,152.24,153.83,148.44,0.00,0.00,0.00 ,,1820.76,94.18,2260.32,102.56,1545.30,106.59,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.044,0.029,0.110,0.029,0.000,0.000, ,153.59,156.27,146.93,0.00,0.00,0.00 ,,1834.43,93.96,2275.95,102.45,1521.86,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.48,
0.125,0.066,0.139,0.007,0.000,0.000, ,153.01,154.64,148.44,0.00,0.00,0.00 ,,1848.11,94.14,2359.95,102.45,1482.78,106.48,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.095,0.066,0.117,0.037,0.000,0.000, ,152.82,155.66,147.31,0.00,0.00,0.00 ,,1871.55,94.07,2422.47,102.31,1459.34,106.63,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.125,0.059,0.139,0.000,0.000,0.000, ,153.39,154.84,148.81,0.00,0.00,0.00 ,,1906.72,94.07,2443.96,102.38,1471.06,106.59,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.132,0.073,0.117,0.081,0.000,0.007, ,152.63,155.25,147.87,0.00,0.00,0.00 ,,1928.21,93.88,2455.68,102.27,1502.32,106.45,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.125,0.059,0.154,0.007,0.000,0.000, ,153.59,155.25,149.19,0.00,0.00,0.00 ,,1930.16,93.96,2438.10,102.38,1521.86,106.48,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.088,0.044,0.088,0.007,0.000,0.000, ,153.20,155.66,147.50,0.00,0.00,0.00 ,,1959.46,93.92,2436.14,102.23,1523.81,106.59,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.066,0.022,0.139,0.000,0.000,0.000, ,151.86,155.66,149.38,0.00,0.00,0.00 ,,2012.21,93.92,2467.40,102.38,1525.76,106.56,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.059,0.088,0.022,0.000,0.007, ,152.82,154.84,148.44,0.00,0.00,0.00 ,,2121.61,93.77,2434.19,102.23,1525.76,106.56,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.044,0.022,0.117,0.000,0.000,0.000, ,152.24,155.66,150.13,0.00,0.00,0.00 ,,2256.41,93.77,2416.61,102.31,1555.07,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.110,0.073,0.117,0.000,0.000,0.000, ,152.63,155.05,148.63,0.00,0.00,0.00 ,,2365.81,93.77,2430.28,102.34,1574.60,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.051,0.022,0.125,0.000,0.000,0.000, ,152.24,155.66,150.13,0.00,0.00,0.00 ,,2453.72,93.77,2420.51,102.38,1582.42,106.52,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.095,0.059,0.147,0.037,0.007,0.000, ,153.01,156.06,147.31,0.00,0.00,0.00 ,,2512.33,93.77,2361.90,102.27,1586.32,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.073,0.117,0.015,0.000,0.022, ,153.20,155.86,148.44,0.00,0.00,0.00 ,,2561.17,93.48,2336.51,102.38,1568.74,106.52,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.088,0.051,0.103,0.029,0.000,0.007, ,153.39,156.27,146.75,0.00,0.00,0.00 ,,2520.15,93.48,2281.81,102.45,1547.25,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.073,0.117,0.015,0.000,0.000, ,153.01,156.06,147.87,0.00,0.00,0.00 ,,2484.98,93.52,2252.50,102.34,1482.78,106.52,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.110,0.066,0.139,0.000,0.000,0.000, ,152.82,155.66,147.31,0.00,0.00,0.00 ,,2438.10,93.77,2270.09,102.38,1453.48,106.41,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.117,0.066,0.117,0.029,0.000,0.007, ,152.05,155.45,148.81,0.00,0.00,0.00 ,,2393.16,93.55,2244.69,102.49,1469.11,106.67,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.095,0.051,0.139,0.022,0.000,0.007, ,152.63,155.25,147.31,0.00,0.00,0.00 ,,2375.58,93.52,2203.66,102.38,1541.39,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.059,0.139,0.059,0.000,0.000, ,152.24,154.03,148.44,0.00,0.00,0.00 ,,2455.68,93.77,2182.17,102.60,1568.74,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.066,0.088,0.022,0.000,0.000, ,151.67,153.42,146.37,0.00,0.00,0.00 ,,2506.47,93.77,2143.10,102.38,1631.26,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.45,
0.095,0.059,0.139,0.000,0.000,0.000, ,152.44,154.03,148.44,0.00,0.00,0.00 ,,2520.15,93.52,2082.54,102.60,1658.61,106.37,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.117,0.029,0.000,0.022, ,152.05,153.63,146.75,0.00,0.00,0.00 ,,2477.17,93.77,2072.77,102.49,1684.00,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.051,0.154,0.000,0.000,0.000, ,153.01,154.64,147.69,0.00,0.00,0.00 ,,2416.61,93.48,2070.82,102.60,1713.31,106.34,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.044,0.103,0.000,0.000,0.000, ,154.16,155.66,145.99,0.00,0.00,0.00 ,,2365.81,93.77,2086.45,102.49,1723.08,106.26,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.073,0.059,0.073,0.044,0.007,0.022, ,153.20,154.84,147.50,0.00,0.00,0.00 ,,2334.55,93.77,2105.98,102.45,1738.71,106.30,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.117,0.066,0.125,0.000,0.000,0.000, ,152.82,154.03,148.63,0.00,0.00,0.00 ,,2324.79,93.77,2115.75,102.67,1715.26,106.30,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.110,0.066,0.088,0.015,0.000,0.015, ,153.01,154.84,147.31,0.00,0.00,0.00 ,,2309.16,93.52,2098.17,102.49,1668.38,106.30,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.117,0.059,0.139,0.044,0.000,0.015, ,153.20,155.05,147.87,0.00,0.00,0.00 ,,2277.90,93.77,2080.59,102.49,1644.93,106.30,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.081,0.125,0.029,0.000,0.007, ,153.01,154.64,147.50,0.00,0.00,0.00 ,,2231.01,93.77,2094.26,102.56,1623.44,106.37,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.066,0.088,0.000,0.000,0.000, ,153.01,153.83,147.87,0.00,0.00,0.00 ,,2240.78,93.77,2078.63,102.67,1605.86,106.59,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.125,0.066,0.139,0.059,0.007,0.029, ,152.44,154.64,149.19,0.00,0.00,0.00 ,,2240.78,93.77,2051.28,102.45,1576.56,106.45,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.110,0.066,0.088,0.007,0.000,0.000, ,152.05,152.81,148.63,0.00,0.00,0.00 ,,2197.80,93.77,2047.37,102.60,1576.56,106.48,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.103,0.051,0.154,0.007,0.000,0.000, ,152.63,154.64,148.81,0.00,0.00,0.00 ,,2131.38,93.77,2041.51,102.64,1578.51,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.110,0.066,0.117,0.000,0.000,0.000, ,152.05,153.02,149.00,0.00,0.00,0.00 ,,2111.84,93.77,2043.47,102.49,1605.86,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.059,0.139,0.000,0.000,0.000, ,152.44,154.44,148.81,0.00,0.00,0.00 ,,2100.12,93.77,2092.31,102.53,1644.93,106.34,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.073,0.051,0.088,0.044,0.000,0.000, ,153.97,154.64,147.31,0.00,0.00,0.00 ,,2027.84,93.81,2102.08,102.60,1685.96,106.37,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.110,0.073,0.139,0.007,0.000,0.000, ,152.82,154.64,148.44,0.00,0.00,0.00 ,,1971.18,93.81,2080.59,102.49,1728.94,106.30,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.081,0.044,0.088,0.007,0.000,0.000, ,154.16,154.64,147.31,0.00,0.00,0.00 ,,2027.84,93.81,2094.26,102.60,1744.57,106.34,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.139,0.015,0.000,0.007, ,153.01,155.66,148.25,0.00,0.00,0.00 ,,2111.84,93.77,2094.26,102.60,1766.06,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.117,0.037,0.000,0.000, ,154.16,154.44,147.50,0.00,0.00,0.00 ,,2188.03,93.92,2016.12,102.49,1769.96,106.26,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.095,0.051,0.132,0.007,0.000,0.000, ,153.59,156.27,147.31,0.00,0.00,0.00 ,,2260.32,93.77,1986.81,102.67,1756.29,106.26,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.059,0.132,0.000,0.000,0.000, ,154.35,155.45,147.31,0.00,0.00,0.00 ,,2283.76,93.77,1971.18,102.71,1732.84,106.37,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.110,0.066,0.117,0.059,0.000,0.000, ,152.05,153.63,148.25,0.00,0.00,0.00 ,,2307.20,93.77,1951.65,102.56,1726.98,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.059,0.154,0.029,0.000,0.000, ,154.16,155.05,147.50,0.00,0.00,0.00 ,,2291.58,93.77,1967.28,102.60,1728.94,106.30,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.066,0.139,0.037,0.000,0.000, ,151.86,153.63,149.19,0.00,0.00,0.00 ,,2297.44,93.77,2021.98,102.75,1719.17,106.34,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.139,0.095,0.117,0.000,0.000,0.000, ,154.16,154.23,146.56,0.00,0.00,0.00 ,,2287.67,93.77,2063.00,102.56,1723.08,106.26,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.110,0.059,0.117,0.000,0.000,0.000, ,152.05,153.22,148.63,0.00,0.00,0.00 ,,2318.93,93.77,2100.12,102.56,1715.26,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.044,0.022,0.139,0.007,0.000,0.000, ,152.24,155.66,148.06,0.00,0.00,0.00 ,,2359.95,93.48,2148.96,102.53,1687.91,106.37,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.059,0.125,0.044,0.000,0.022, ,152.63,154.64,149.00,0.00,0.00,0.00 ,,2399.02,93.77,2145.05,102.64,1662.52,106.34,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.037,0.037,0.088,0.015,0.000,0.000, ,152.63,156.06,147.50,0.00,0.00,0.00 ,,2442.00,93.52,2125.52,102.42,1635.16,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.059,0.125,0.000,0.000,0.000, ,152.63,154.03,149.19,0.00,0.00,0.00 ,,2416.61,93.52,2150.92,102.56,1633.21,106.34,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.066,0.059,0.059,0.066,0.000,0.015, ,152.63,156.27,147.50,0.00,0.00,0.00 ,,2358.00,93.44,2133.33,102.34,1635.16,106.26,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.125,0.007,0.000,0.000, ,152.82,154.03,149.75,0.00,0.00,0.00 ,,2309.16,93.37,2082.54,102.20,1644.93,106.19,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.125,0.088,0.139,0.000,0.000,0.000, ,151.86,154.64,149.19,0.00,0.00,0.00 ,,2250.55,93.33,2102.08,102.31,1648.84,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.044,0.139,0.000,0.000,0.000, ,153.78,156.47,148.06,0.00,0.00,0.00 ,,2236.87,93.44,2133.33,102.31,1684.00,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.132,0.081,0.088,0.007,0.000,0.007, ,152.63,155.25,147.69,0.00,0.00,0.00 ,,2231.01,93.30,2178.27,102.09,1678.14,105.86,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.103,0.066,0.139,0.000,0.000,0.000, ,152.82,155.86,150.13,0.00,0.00,0.00 ,,2266.18,93.33,2240.78,102.01,1695.73,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.081,0.117,0.007,0.000,0.007, ,152.05,155.05,147.87,0.00,0.00,0.00 ,,2270.09,93.22,2234.92,102.01,1721.12,105.79,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.103,0.051,0.139,0.000,0.000,0.000, ,152.63,155.66,149.75,0.00,0.00,0.00 ,,2273.99,93.26,2197.80,102.01,1730.89,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.059,0.132,0.022,0.015,0.000, ,152.44,156.27,147.31,0.00,0.00,0.00 ,,2277.90,93.26,2213.43,101.98,1715.26,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.088,0.059,0.117,0.007,0.000,0.000, ,151.67,155.05,149.38,0.00,0.00,0.00 ,,2264.22,93.22,2244.69,102.09,1693.77,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.088,0.051,0.117,0.044,0.000,0.007, ,152.82,156.67,147.31,0.00,0.00,0.00 ,,2266.18,93.22,2244.69,101.83,1689.87,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.051,0.139,0.029,0.000,0.000, ,152.24,156.67,148.25,0.00,0.00,0.00 ,,2223.20,93.33,2260.32,102.05,1687.91,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.059,0.125,0.007,0.000,0.000, ,151.86,155.66,148.44,0.00,0.00,0.00 ,,2186.08,93.33,2311.11,101.90,1656.65,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.081,0.044,0.103,0.015,0.000,0.007, ,153.39,158.50,146.37,0.00,0.00,0.00 ,,2152.87,93.33,2326.74,102.05,1650.79,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.066,0.103,0.022,0.000,0.007, ,152.05,155.66,147.50,0.00,0.00,0.00 ,,2139.19,93.26,2375.58,101.90,1646.89,105.82,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.095,0.051,0.125,0.015,0.000,0.000, ,152.05,156.27,149.57,0.00,0.00,0.00 ,,2133.33,93.44,2428.33,101.94,1680.10,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.066,0.125,0.022,0.000,0.000, ,151.29,154.84,149.19,0.00,0.00,0.00 ,,2135.29,93.48,2418.56,102.05,1705.49,106.04,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.044,0.132,0.022,0.007,0.000, ,153.39,156.87,147.87,0.00,0.00,0.00 ,,2107.94,93.52,2420.51,102.05,1685.96,106.19,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.117,0.066,0.125,0.015,0.007,0.007, ,151.48,155.05,149.00,0.00,0.00,0.00 ,,2104.03,93.77,2445.91,102.16,1662.52,106.23,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.066,0.117,0.029,0.000,0.000, ,152.63,155.45,147.31,0.00,0.00,0.00 ,,2064.96,93.77,2434.19,102.20,1615.63,106.52,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.117,0.059,0.088,0.059,0.000,0.007, ,153.20,155.66,147.31,0.00,0.00,0.00 ,,2051.28,93.85,2410.74,102.23,1598.05,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.059,0.169,0.022,0.000,0.000, ,151.48,154.44,149.19,0.00,0.00,0.00 ,,2059.10,93.77,2434.19,102.31,1555.07,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.051,0.117,0.000,0.000,0.000, ,152.82,155.25,148.06,0.00,0.00,0.00 ,,2074.73,93.88,2438.10,102.20,1541.39,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.051,0.007,0.110,0.059,0.000,0.007, ,152.44,155.25,147.69,0.00,0.00,0.00 ,,2080.59,93.77,2410.74,102.23,1500.37,106.45,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.125,0.066,0.088,0.007,0.000,0.000, ,152.63,155.05,147.31,0.00,0.00,0.00 ,,2104.03,93.77,2408.79,102.31,1474.97,106.48,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.066,0.015,0.125,0.022,0.007,0.000, ,152.44,155.05,148.44,0.00,0.00,0.00 ,,2080.59,93.77,2410.74,102.23,1484.74,106.52,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.088,0.051,0.103,0.007,0.000,0.000, ,153.39,156.27,147.50,0.00,0.00,0.00 ,,2125.52,93.77,2397.07,102.09,1486.69,106.48,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.169,0.088,0.154,0.022,0.000,0.000, ,153.01,154.44,148.63,0.00,0.00,0.00 ,,2125.52,93.77,2436.14,102.23,1504.27,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.051,0.103,0.000,0.000,0.000, ,153.20,156.47,147.50,0.00,0.00,0.00 ,,2137.24,93.77,2451.77,102.20,1541.39,106.48,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.147,0.073,0.154,0.029,0.000,0.000, ,153.39,154.64,148.25,0.00,0.00,0.00 ,,2072.77,93.77,2445.91,102.09,1562.88,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.059,0.147,0.022,0.000,0.000, ,152.63,156.27,147.87,0.00,0.00,0.00 ,,1990.72,93.81,2410.74,102.20,1601.95,106.45,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.125,0.059,0.125,0.000,0.000,0.000, ,152.82,154.64,148.25,0.00,0.00,0.00 ,,1934.07,93.81,2397.07,102.23,1642.98,106.45,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.103,0.051,0.088,0.022,0.007,0.000, ,151.48,153.83,148.25,0.00,0.00,0.00 ,,1896.95,93.88,2334.55,102.31,1687.91,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.132,0.081,0.139,0.073,0.015,0.022, ,152.44,156.27,148.44,0.00,0.00,0.00 ,,1875.46,93.77,2313.06,102.20,1713.31,106.37,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.051,0.088,0.022,0.000,0.000, ,151.48,153.83,147.87,0.00,0.00,0.00 ,,1912.58,93.81,2295.48,102.34,1762.15,106.23,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.132,0.081,0.139,0.015,0.000,0.000, ,152.44,156.06,148.63,0.00,0.00,0.00 ,,1969.23,93.77,2270.09,102.27,1764.10,106.30,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.103,0.051,0.088,0.059,0.000,0.022, ,151.48,154.44,147.69,0.00,0.00,0.00 ,,2014.16,93.88,2244.69,102.31,1775.82,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.066,0.110,0.022,0.000,0.000, ,153.59,157.48,146.75,0.00,0.00,0.00 ,,2074.73,93.77,2264.22,102.38,1793.41,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.095,0.059,0.117,0.000,0.000,0.000, ,152.82,156.87,147.87,0.00,0.00,0.00 ,,2111.84,93.77,2297.44,102.31,1810.99,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.139,0.081,0.139,0.000,0.000,0.000, ,151.67,156.27,148.63,0.00,0.00,0.00 ,,2121.61,93.77,2279.85,102.31,1824.66,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.059,0.117,0.007,0.000,0.000, ,152.63,156.27,148.63,0.00,0.00,0.00 ,,2100.12,93.77,2277.90,102.38,1810.99,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.103,0.007,0.000,0.000, ,152.44,156.87,147.87,0.00,0.00,0.00 ,,2061.05,93.85,2240.78,102.31,1810.99,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.125,0.059,0.139,0.000,0.000,0.000, ,152.05,155.66,149.57,0.00,0.00,0.00 ,,2049.33,93.77,2227.11,102.34,1771.92,106.15,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.139,0.073,0.117,0.007,0.000,0.007, ,151.48,155.25,149.75,0.00,0.00,0.00 ,,2053.24,93.77,2242.74,102.42,1752.38,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.103,0.051,0.139,0.000,0.000,0.000, ,153.01,156.47,147.87,0.00,0.00,0.00 ,,2059.10,93.77,2199.76,102.34,1734.80,106.30,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.073,0.117,0.000,0.000,0.000, ,152.05,155.25,147.50,0.00,0.00,0.00 ,,2117.70,93.81,2203.66,102.42,1750.43,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.103,0.051,0.154,0.029,0.000,0.029, ,153.20,156.87,148.25,0.00,0.00,0.00 ,,2189.99,93.77,2205.62,102.42,1754.33,106.19,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.125,0.081,0.117,0.000,0.000,0.000, ,151.86,154.84,147.87,0.00,0.00,0.00 ,,2229.06,93.77,2205.62,102.42,1754.33,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.073,0.132,0.000,0.000,0.000, ,152.82,156.47,147.69,0.00,0.00,0.00 ,,2258.36,93.52,2217.34,102.42,1746.52,106.19,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.125,0.073,0.117,0.059,0.000,0.007, ,152.05,155.25,148.63,0.00,0.00,0.00 ,,2229.06,93.77,2272.04,102.38,1721.12,106.23,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.125,0.081,0.154,0.066,0.000,0.015, ,152.44,156.47,148.81,0.00,0.00,0.00 ,,2111.84,93.77,2285.71,102.31,1703.54,106.34,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.110,0.066,0.117,0.007,0.000,0.000, ,152.63,156.27,148.63,0.00,0.00,0.00 ,,2016.12,93.77,2309.16,102.31,1715.26,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.103,0.081,0.154,0.044,0.000,0.000, ,152.82,156.67,148.06,0.00,0.00,0.00 ,,1947.74,93.77,2322.83,102.42,1721.12,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.110,0.066,0.125,0.015,0.000,0.000, ,152.44,156.06,149.38,0.00,0.00,0.00 ,,1883.27,93.81,2322.83,102.34,1721.12,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.066,0.110,0.000,0.000,0.007, ,153.59,157.48,147.31,0.00,0.00,0.00 ,,1859.83,93.77,2311.11,102.20,1750.43,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.059,0.132,0.000,0.000,0.000, ,152.44,155.45,150.69,0.00,0.00,0.00 ,,1920.39,93.85,2332.60,102.38,1773.87,106.26,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.044,0.169,0.059,0.000,0.000, ,153.01,155.66,148.25,0.00,0.00,0.00 ,,2012.21,93.77,2326.74,102.23,1777.78,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.117,0.066,0.117,0.007,0.000,0.000, ,151.67,154.03,149.38,0.00,0.00,0.00 ,,2090.35,93.77,2320.88,102.31,1771.92,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.117,0.059,0.161,0.000,0.000,0.000, ,153.01,156.27,148.44,0.00,0.00,0.00 ,,2184.13,93.52,2377.53,102.16,1756.29,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.059,0.088,0.029,0.000,0.000, ,151.67,153.83,148.25,0.00,0.00,0.00 ,,2209.52,93.77,2391.21,102.23,1725.03,106.19,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.132,0.066,0.154,0.022,0.000,0.015, ,152.24,154.44,149.75,0.00,0.00,0.00 ,,2229.06,93.48,2385.35,102.12,1693.77,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.059,0.117,0.000,0.000,0.000, ,151.48,155.05,148.63,0.00,0.00,0.00 ,,2203.66,93.77,2424.42,102.12,1666.42,106.15,8000.00,0.00,8000.00,20.37,8000.00,36.30,
