SAP ID,109003040913,
0.125,0.066,0.139,0.000,0.000,0.000, ,151.67,154.64,149.75,0.00,0.00,0.00 ,,2193.89,93.48,2457.63,102.16,1648.84,106.26,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.044,0.088,0.022,0.000,0.000, ,154.35,157.69,146.75,0.00,0.00,0.00 ,,2156.78,93.77,2453.72,102.09,1650.79,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.066,0.139,0.037,0.000,0.000, ,151.86,154.64,149.94,0.00,0.00,0.00 ,,2127.47,93.77,2492.80,102.16,1625.40,106.34,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.103,0.051,0.139,0.000,0.000,0.000, ,152.24,156.06,148.81,0.00,0.00,0.00 ,,2088.40,93.77,2537.73,102.09,1603.91,106.37,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.073,0.125,0.029,0.000,0.000, ,152.44,154.64,149.38,0.00,0.00,0.00 ,,2037.61,93.77,2531.87,101.94,1562.88,106.34,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.095,0.051,0.139,0.000,0.000,0.000, ,153.01,156.87,147.50,0.00,0.00,0.00 ,,2012.21,93.77,2572.89,101.90,1510.13,106.48,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.139,0.073,0.117,0.000,0.000,0.000, ,152.82,153.63,147.69,0.00,0.00,0.00 ,,1975.09,93.77,2611.97,102.09,1502.32,106.34,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.117,0.066,0.139,0.007,0.000,0.000, ,152.24,155.25,149.75,0.00,0.00,0.00 ,,1916.48,93.77,2608.06,101.94,1506.23,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.147,0.081,0.117,0.000,0.000,0.022, ,152.82,156.27,147.50,0.00,0.00,0.00 ,,1857.88,93.85,2631.50,101.98,1533.58,106.37,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.066,0.147,0.000,0.000,0.000, ,153.01,156.47,147.50,0.00,0.00,0.00 ,,1791.45,93.85,2615.87,101.94,1541.39,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.081,0.117,0.007,0.000,0.000, ,153.01,155.66,148.06,0.00,0.00,0.00 ,,1719.17,93.88,2592.43,101.94,1553.11,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.066,0.051,0.103,0.000,0.000,0.000, ,153.01,156.67,147.31,0.00,0.00,0.00 ,,1629.30,93.92,2604.15,101.87,1562.88,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.037,0.015,0.117,0.015,0.000,0.000, ,153.39,158.30,147.87,0.00,0.00,0.00 ,,1570.70,94.03,2615.87,101.90,1568.74,106.30,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.066,0.110,0.022,0.000,0.000, ,152.63,156.27,148.06,0.00,0.00,0.00 ,,1488.64,93.96,2584.62,101.90,1566.79,106.26,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.051,0.022,0.117,0.037,0.000,0.000, ,153.01,158.09,148.25,0.00,0.00,0.00 ,,1455.43,94.07,2578.75,101.94,1574.60,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.081,0.139,0.022,0.000,0.007, ,153.39,157.48,147.31,0.00,0.00,0.00 ,,1453.48,93.99,2584.62,102.01,1600.00,106.23,8000.00,0.00,8000.00,20.44,8000.00,36.37,
0.051,0.022,0.088,0.029,0.000,0.000, ,153.59,158.50,147.87,0.00,0.00,0.00 ,,1435.90,94.07,2545.54,101.98,1631.26,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.081,0.125,0.000,0.000,0.000, ,152.24,155.25,147.69,0.00,0.00,0.00 ,,1420.27,94.14,2526.01,101.98,1637.12,106.30,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.147,0.088,0.125,0.000,0.000,0.000, ,151.67,154.03,149.57,0.00,0.00,0.00 ,,1390.96,94.14,2535.78,102.16,1650.79,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.073,0.125,0.007,0.000,0.000, ,152.24,154.84,147.50,0.00,0.00,0.00 ,,1353.85,94.14,2557.26,101.87,1662.52,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.059,0.125,0.015,0.000,0.000, ,152.44,155.45,147.31,0.00,0.00,0.00 ,,1381.20,94.14,2541.64,102.01,1684.00,106.26,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.073,0.154,0.007,0.000,0.000, ,151.67,154.64,148.25,0.00,0.00,0.00 ,,1424.18,94.07,2516.24,101.90,1695.73,106.30,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.103,0.066,0.117,0.000,0.000,0.000, ,151.86,154.03,148.63,0.00,0.00,0.00 ,,1465.20,94.18,2438.10,102.16,1707.45,106.26,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.059,0.110,0.022,0.000,0.007, ,153.01,156.47,146.37,0.00,0.00,0.00 ,,1510.13,94.07,2375.58,102.05,1728.94,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.051,0.029,0.088,0.022,0.000,0.015, ,153.78,157.48,146.18,0.00,0.00,0.00 ,,1527.72,94.14,2361.90,102.20,1728.94,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.132,0.015,0.000,0.007, ,152.82,156.27,148.44,0.00,0.00,0.00 ,,1539.44,94.03,2363.86,102.27,1701.59,106.26,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.081,0.051,0.103,0.015,0.000,0.000, ,153.59,156.06,146.56,0.00,0.00,0.00 ,,1543.35,93.99,2322.83,102.05,1695.73,106.26,8000.00,0.00,8000.00,20.44,8000.00,36.23,
0.103,0.051,0.125,0.022,0.000,0.000, ,152.05,156.47,149.57,0.00,0.00,0.00 ,,1519.90,94.07,2332.60,102.16,1713.31,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.103,0.059,0.088,0.022,0.007,0.015, ,153.97,157.48,146.56,0.00,0.00,0.00 ,,1469.11,93.96,2352.14,102.27,1682.05,106.30,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.110,0.073,0.117,0.015,0.000,0.000, ,152.05,156.47,147.31,0.00,0.00,0.00 ,,1398.78,94.29,2342.37,102.09,1642.98,106.26,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.117,0.066,0.117,0.007,0.000,0.000, ,152.24,155.25,149.38,0.00,0.00,0.00 ,,1346.03,94.07,2350.18,102.23,1588.28,106.30,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.125,0.066,0.139,0.007,0.000,0.000, ,152.63,156.06,148.44,0.00,0.00,0.00 ,,1320.63,94.25,2348.23,102.31,1551.16,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.132,0.081,0.147,0.022,0.000,0.000, ,152.05,155.45,149.75,0.00,0.00,0.00 ,,1363.61,94.07,2316.97,102.20,1525.76,106.37,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.088,0.059,0.088,0.000,0.000,0.000, ,153.39,156.47,147.50,0.00,0.00,0.00 ,,1416.36,94.14,2285.71,102.27,1545.30,106.34,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.147,0.073,0.154,0.015,0.000,0.000, ,151.67,155.25,149.57,0.00,0.00,0.00 ,,1473.02,94.10,2180.22,102.42,1570.70,106.34,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.059,0.117,0.029,0.000,0.000, ,152.44,155.05,149.00,0.00,0.00,0.00 ,,1562.88,94.10,2094.26,102.31,1605.86,106.45,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.081,0.059,0.117,0.000,0.000,0.000, ,152.44,156.87,149.00,0.00,0.00,0.00 ,,1621.49,93.96,2076.68,102.31,1635.16,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.066,0.117,0.059,0.000,0.029, ,151.67,156.06,148.63,0.00,0.00,0.00 ,,1648.84,93.88,2133.33,102.31,1650.79,106.15,8000.00,0.00,8000.00,20.44,8000.00,36.34,
0.059,0.073,0.139,0.037,0.000,0.000, ,152.63,157.08,147.69,0.00,0.00,0.00 ,,1627.35,93.81,2123.57,102.16,1666.42,106.04,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.059,0.125,0.000,0.000,0.000, ,151.67,155.25,149.94,0.00,0.00,0.00 ,,1598.05,93.88,2131.38,102.05,1701.59,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.073,0.066,0.103,0.051,0.015,0.015, ,152.24,157.08,147.31,0.00,0.00,0.00 ,,1564.84,93.77,2160.68,102.09,1740.66,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.059,0.139,0.059,0.000,0.007, ,152.05,156.06,150.13,0.00,0.00,0.00 ,,1510.13,93.88,2121.61,102.09,1787.55,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.088,0.051,0.117,0.059,0.000,0.000, ,152.82,156.87,146.75,0.00,0.00,0.00 ,,1516.00,93.77,2086.45,101.87,1789.50,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.081,0.154,0.000,0.000,0.000, ,151.67,154.03,149.75,0.00,0.00,0.00 ,,1502.32,93.77,2035.65,102.05,1793.41,105.75,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.103,0.059,0.117,0.007,0.000,0.015, ,152.24,156.27,147.69,0.00,0.00,0.00 ,,1541.39,93.77,1992.67,102.05,1795.36,105.64,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.117,0.066,0.139,0.000,0.000,0.000, ,152.63,155.05,148.44,0.00,0.00,0.00 ,,1558.97,93.77,1982.91,101.94,1799.27,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.125,0.081,0.117,0.029,0.000,0.022, ,152.44,155.66,148.25,0.00,0.00,0.00 ,,1568.74,93.77,2004.40,102.05,1785.59,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.103,0.059,0.139,0.000,0.000,0.000, ,152.63,154.44,148.06,0.00,0.00,0.00 ,,1658.61,93.77,1992.67,102.05,1779.73,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.45,
0.088,0.044,0.103,0.007,0.000,0.000, ,152.44,156.87,147.31,0.00,0.00,0.00 ,,1740.66,93.77,1943.83,101.90,1771.92,105.57,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.103,0.059,0.132,0.000,0.000,0.000, ,153.20,157.48,147.87,0.00,0.00,0.00 ,,1826.62,93.48,1941.88,102.16,1756.29,105.75,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.103,0.066,0.088,0.037,0.000,0.007, ,152.24,156.47,147.31,0.00,0.00,0.00 ,,1900.85,93.41,1951.65,102.27,1764.10,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.110,0.051,0.125,0.029,0.000,0.000, ,153.59,157.69,147.50,0.00,0.00,0.00 ,,1967.28,93.41,1982.91,101.94,1748.47,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.066,0.117,0.007,0.000,0.000, ,152.82,155.66,147.87,0.00,0.00,0.00 ,,2021.98,93.37,2070.82,102.05,1746.52,105.68,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.081,0.051,0.139,0.015,0.000,0.007, ,152.05,157.28,148.06,0.00,0.00,0.00 ,,2025.89,93.30,2082.54,102.12,1740.66,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.066,0.117,0.007,0.000,0.000, ,153.01,156.06,148.25,0.00,0.00,0.00 ,,1988.77,93.44,2107.94,102.01,1721.12,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.051,0.139,0.007,0.000,0.000, ,151.29,157.48,150.13,0.00,0.00,0.00 ,,1928.21,93.44,2158.73,102.23,1691.82,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.095,0.066,0.088,0.000,0.000,0.000, ,153.01,155.66,148.63,0.00,0.00,0.00 ,,1875.46,93.77,2184.13,102.20,1711.36,106.04,8000.00,0.00,8000.00,20.29,8000.00,36.45,
0.125,0.073,0.139,0.000,0.000,0.000, ,151.29,157.28,149.75,0.00,0.00,0.00 ,,1850.06,93.77,2176.31,102.34,1695.73,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.059,0.088,0.015,0.000,0.000, ,152.82,155.45,148.06,0.00,0.00,0.00 ,,1824.66,93.77,2186.08,102.27,1682.05,106.30,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.132,0.081,0.117,0.000,0.000,0.000, ,151.10,155.86,148.81,0.00,0.00,0.00 ,,1791.45,93.85,2162.64,102.31,1672.28,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.088,0.051,0.125,0.007,0.000,0.000, ,152.63,156.47,148.81,0.00,0.00,0.00 ,,1773.87,93.85,2123.57,102.23,1678.14,106.30,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.073,0.044,0.117,0.015,0.000,0.015, ,152.05,156.06,148.06,0.00,0.00,0.00 ,,1756.29,93.81,2139.19,102.23,1713.31,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.044,0.132,0.000,0.000,0.000, ,151.67,157.08,147.50,0.00,0.00,0.00 ,,1807.08,93.85,2143.10,102.45,1736.75,106.26,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.081,0.059,0.117,0.022,0.000,0.007, ,151.29,155.25,149.38,0.00,0.00,0.00 ,,1871.55,93.77,2127.47,102.20,1768.01,106.23,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.081,0.051,0.117,0.022,0.000,0.000, ,152.24,157.08,147.87,0.00,0.00,0.00 ,,1975.09,93.77,2158.73,102.34,1791.45,106.12,8000.00,0.00,8000.00,20.37,8000.00,36.45,
0.117,0.081,0.139,0.022,0.000,0.000, ,151.29,155.25,148.63,0.00,0.00,0.00 ,,2047.37,93.77,2182.17,102.34,1787.55,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.088,0.044,0.103,0.000,0.000,0.000, ,152.63,156.87,147.50,0.00,0.00,0.00 ,,2104.03,93.77,2184.13,102.27,1785.59,106.19,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.132,0.081,0.154,0.007,0.000,0.000, ,151.10,155.45,149.75,0.00,0.00,0.00 ,,2172.41,93.48,2250.55,102.31,1742.61,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.059,0.103,0.015,0.000,0.000, ,152.44,156.47,147.69,0.00,0.00,0.00 ,,2229.06,93.44,2268.13,102.34,1701.59,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.066,0.117,0.000,0.000,0.000, ,151.29,154.64,148.25,0.00,0.00,0.00 ,,2279.85,93.48,2256.41,102.23,1658.61,106.37,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.088,0.044,0.139,0.000,0.000,0.000, ,152.82,156.87,148.81,0.00,0.00,0.00 ,,2297.44,93.48,2295.48,102.27,1662.52,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.110,0.044,0.125,0.029,0.000,0.000, ,151.29,155.25,149.38,0.00,0.00,0.00 ,,2275.95,93.44,2326.74,102.23,1684.00,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.081,0.044,0.110,0.029,0.000,0.000, ,152.63,155.45,147.31,0.00,0.00,0.00 ,,2248.60,93.48,2309.16,102.12,1715.26,106.23,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.125,0.073,0.117,0.000,0.000,0.000, ,152.05,154.84,147.87,0.00,0.00,0.00 ,,2234.92,93.48,2316.97,102.31,1726.98,106.19,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.117,0.059,0.117,0.015,0.000,0.000, ,151.86,155.05,148.25,0.00,0.00,0.00 ,,2223.20,93.44,2328.69,102.31,1762.15,106.26,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.073,0.117,0.029,0.007,0.000, ,152.44,155.25,147.31,0.00,0.00,0.00 ,,2152.87,93.77,2281.81,102.12,1803.17,106.12,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.117,0.059,0.139,0.029,0.007,0.007, ,152.24,155.66,147.31,0.00,0.00,0.00 ,,2090.35,93.52,2289.62,102.27,1816.85,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.125,0.066,0.117,0.037,0.000,0.000, ,152.44,155.25,147.31,0.00,0.00,0.00 ,,2064.96,93.77,2309.16,102.16,1834.43,106.12,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.095,0.044,0.088,0.007,0.000,0.000, ,151.29,154.84,147.87,0.00,0.00,0.00 ,,2053.24,93.77,2291.58,102.27,1812.94,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.081,0.154,0.000,0.000,0.000, ,152.24,154.64,148.63,0.00,0.00,0.00 ,,2109.89,93.77,2311.11,102.09,1816.85,106.15,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.095,0.066,0.117,0.022,0.000,0.022, ,151.10,153.63,148.63,0.00,0.00,0.00 ,,2143.10,93.77,2350.18,102.23,1816.85,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.051,0.132,0.022,0.000,0.000, ,152.44,155.45,146.75,0.00,0.00,0.00 ,,2152.87,93.77,2354.09,102.16,1795.36,106.12,8000.00,0.00,8000.00,20.22,8000.00,36.45,
0.103,0.081,0.125,0.000,0.000,0.000, ,150.90,153.42,148.44,0.00,0.00,0.00 ,,2172.41,93.44,2352.14,102.12,1783.64,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.044,0.110,0.000,0.000,0.000, ,152.63,155.45,146.18,0.00,0.00,0.00 ,,2182.17,93.77,2371.67,102.20,1787.55,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.147,0.081,0.132,0.015,0.000,0.000, ,153.59,153.83,146.37,0.00,0.00,0.00 ,,2213.43,93.37,2359.95,102.16,1779.73,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.110,0.066,0.139,0.029,0.000,0.000, ,151.67,154.44,148.06,0.00,0.00,0.00 ,,2275.95,93.77,2356.04,102.20,1738.71,106.34,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.125,0.088,0.132,0.007,0.000,0.000, ,153.01,153.63,146.75,0.00,0.00,0.00 ,,2361.90,93.33,2381.44,102.16,1725.03,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.044,0.139,0.015,0.000,0.000, ,152.05,155.45,147.50,0.00,0.00,0.00 ,,2432.23,93.37,2400.98,102.16,1725.03,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.059,0.117,0.059,0.044,0.044, ,153.39,154.03,146.37,0.00,0.00,0.00 ,,2467.40,93.33,2404.88,102.01,1715.26,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.059,0.125,0.000,0.000,0.000, ,151.48,155.66,147.87,0.00,0.00,0.00 ,,2484.98,93.26,2420.51,102.05,1728.94,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.044,0.029,0.110,0.051,0.000,0.000, ,152.24,157.48,146.37,0.00,0.00,0.00 ,,2498.66,93.22,2361.90,102.12,1736.75,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.066,0.139,0.000,0.000,0.000, ,151.29,154.44,149.57,0.00,0.00,0.00 ,,2488.89,93.33,2295.48,102.09,1771.92,106.19,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.081,0.051,0.117,0.044,0.000,0.015, ,152.05,156.67,147.31,0.00,0.00,0.00 ,,2447.86,93.22,2266.18,102.16,1789.50,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.066,0.154,0.000,0.000,0.000, ,151.29,154.64,149.38,0.00,0.00,0.00 ,,2385.35,93.37,2268.13,102.34,1805.13,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.059,0.029,0.117,0.044,0.015,0.022, ,151.86,156.47,148.25,0.00,0.00,0.00 ,,2287.67,93.37,2262.27,102.09,1812.94,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.066,0.139,0.000,0.000,0.000, ,151.48,155.05,149.00,0.00,0.00,0.00 ,,2240.78,93.48,2305.25,102.23,1799.27,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.132,0.088,0.088,0.000,0.000,0.000, ,151.29,154.84,147.31,0.00,0.00,0.00 ,,2178.27,93.37,2350.18,102.23,1805.13,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.051,0.125,0.000,0.000,0.000, ,151.48,153.63,149.38,0.00,0.00,0.00 ,,2133.33,93.52,2332.60,102.12,1785.59,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.147,0.081,0.117,0.007,0.000,0.000, ,150.90,154.64,148.44,0.00,0.00,0.00 ,,2084.49,93.44,2361.90,102.09,1769.96,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.073,0.037,0.139,0.007,0.000,0.000, ,151.86,154.03,149.00,0.00,0.00,0.00 ,,2053.24,93.77,2393.16,102.09,1721.12,106.04,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.147,0.073,0.125,0.022,0.000,0.000, ,151.10,155.05,148.44,0.00,0.00,0.00 ,,2027.84,93.77,2387.30,101.98,1678.14,106.19,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.073,0.051,0.139,0.029,0.007,0.022, ,152.44,156.87,147.31,0.00,0.00,0.00 ,,2002.44,93.77,2379.49,102.12,1668.38,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.081,0.044,0.103,0.000,0.007,0.015, ,153.01,156.87,147.31,0.00,0.00,0.00 ,,1979.00,93.77,2399.02,102.12,1650.79,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.066,0.125,0.029,0.000,0.000, ,151.48,155.66,149.19,0.00,0.00,0.00 ,,1932.11,93.77,2369.72,101.98,1639.07,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.066,0.139,0.022,0.000,0.000, ,151.48,155.25,149.38,0.00,0.00,0.00 ,,1871.55,93.77,2416.61,102.01,1627.35,106.19,8000.00,0.00,8000.00,20.37,8000.00,36.45,
0.117,0.066,0.154,0.007,0.000,0.000, ,151.10,156.06,149.19,0.00,0.00,0.00 ,,1859.83,93.77,2434.19,102.12,1637.12,106.19,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.073,0.044,0.088,0.000,0.000,0.000, ,152.44,155.45,147.50,0.00,0.00,0.00 ,,1855.92,93.81,2404.88,102.12,1654.70,106.26,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.110,0.059,0.125,0.044,0.000,0.015, ,151.48,156.06,149.38,0.00,0.00,0.00 ,,1853.97,93.77,2397.07,101.87,1662.52,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.066,0.117,0.059,0.000,0.000, ,151.29,153.83,147.87,0.00,0.00,0.00 ,,1877.41,93.77,2387.30,102.16,1682.05,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.095,0.169,0.000,0.000,0.000, ,152.24,155.05,148.44,0.00,0.00,0.00 ,,1891.09,93.77,2313.06,102.01,1689.87,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.059,0.125,0.015,0.000,0.007, ,151.29,154.64,148.63,0.00,0.00,0.00 ,,1891.09,93.77,2256.41,102.09,1719.17,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.147,0.059,0.117,0.029,0.000,0.000, ,151.67,155.66,146.75,0.00,0.00,0.00 ,,1912.58,93.77,2248.60,102.16,1717.22,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.088,0.059,0.125,0.022,0.000,0.000, ,151.67,154.64,148.81,0.00,0.00,0.00 ,,1949.69,93.77,2281.81,102.09,1711.36,106.15,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.132,0.037,0.088,0.059,0.000,0.000, ,151.67,155.66,146.56,0.00,0.00,0.00 ,,2064.96,93.48,2277.90,102.01,1717.22,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.059,0.117,0.007,0.000,0.000, ,152.24,154.44,148.63,0.00,0.00,0.00 ,,2189.99,93.77,2299.39,102.12,1713.31,106.08,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.110,0.073,0.161,0.015,0.007,0.000, ,151.67,155.25,147.31,0.00,0.00,0.00 ,,2316.97,93.37,2311.11,102.20,1693.77,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.066,0.117,0.029,0.000,0.000, ,152.82,155.25,147.87,0.00,0.00,0.00 ,,2352.14,93.33,2316.97,102.05,1664.47,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.081,0.169,0.059,0.000,0.000, ,151.10,154.44,148.63,0.00,0.00,0.00 ,,2354.09,93.33,2303.30,102.16,1656.65,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.066,0.117,0.000,0.000,0.000, ,152.63,155.05,147.87,0.00,0.00,0.00 ,,2350.18,93.41,2316.97,102.16,1633.21,106.23,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.103,0.073,0.154,0.000,0.000,0.000, ,151.67,155.25,147.87,0.00,0.00,0.00 ,,2316.97,93.19,2266.18,102.01,1627.35,106.08,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.103,0.037,0.088,0.000,0.000,0.000, ,152.44,155.05,147.69,0.00,0.00,0.00 ,,2250.55,93.33,2258.36,102.09,1605.86,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.132,0.081,0.154,0.022,0.000,0.015, ,151.48,153.22,149.38,0.00,0.00,0.00 ,,2156.78,93.33,2254.46,102.12,1613.68,106.23,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.110,0.044,0.088,0.000,0.000,0.000, ,151.67,154.64,148.63,0.00,0.00,0.00 ,,2053.24,93.48,2191.94,102.16,1605.86,106.26,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.110,0.073,0.169,0.007,0.000,0.000, ,152.24,153.83,148.81,0.00,0.00,0.00 ,,1957.51,93.52,2184.13,102.12,1584.37,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.051,0.095,0.022,0.000,0.007, ,152.24,154.84,149.38,0.00,0.00,0.00 ,,1830.53,93.77,2170.45,102.20,1553.11,106.19,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.110,0.073,0.147,0.029,0.000,0.000, ,151.48,154.03,148.25,0.00,0.00,0.00 ,,1762.15,93.81,2135.29,102.34,1517.95,106.19,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.088,0.044,0.110,0.015,0.000,0.000, ,153.97,157.89,147.12,0.00,0.00,0.00 ,,1756.29,93.77,2104.03,102.23,1498.41,106.34,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.132,0.081,0.117,0.037,0.000,0.000, ,154.35,155.66,147.87,0.00,0.00,0.00 ,,1846.15,93.77,2092.31,102.20,1478.88,106.34,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.081,0.051,0.132,0.007,0.000,0.015, ,153.39,157.48,147.31,0.00,0.00,0.00 ,,1893.04,93.77,2055.19,102.38,1453.48,106.30,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.125,0.081,0.117,0.000,0.000,0.000, ,153.97,155.86,147.50,0.00,0.00,0.00 ,,1924.30,93.77,2004.40,102.23,1428.08,106.45,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.066,0.139,0.044,0.000,0.037, ,152.24,156.06,149.00,0.00,0.00,0.00 ,,1949.69,93.77,2002.44,102.31,1398.78,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.066,0.103,0.000,0.000,0.000, ,154.16,155.66,147.50,0.00,0.00,0.00 ,,1953.60,93.77,1959.46,102.45,1398.78,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.125,0.066,0.125,0.007,0.000,0.000, ,151.67,154.23,147.87,0.00,0.00,0.00 ,,1949.69,93.48,1906.72,102.34,1392.92,106.45,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.051,0.051,0.132,0.000,0.000,0.000, ,152.44,155.86,147.87,0.00,0.00,0.00 ,,1928.21,93.77,1891.09,102.60,1430.04,106.34,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.073,0.147,0.059,0.000,0.015, ,152.05,154.03,148.63,0.00,0.00,0.00 ,,1896.95,93.77,1867.64,102.45,1453.48,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.051,0.110,0.007,0.000,0.000, ,152.24,156.47,147.31,0.00,0.00,0.00 ,,1887.18,93.77,1822.71,102.45,1516.00,106.37,8000.00,0.00,8000.00,20.40,8000.00,36.23,
0.117,0.088,0.117,0.015,0.000,0.000, ,153.01,155.05,146.93,0.00,0.00,0.00 ,,1869.60,93.77,1820.76,102.56,1590.23,106.26,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.066,0.125,0.059,0.000,0.007, ,151.29,155.45,149.00,0.00,0.00,0.00 ,,1869.60,93.77,1824.66,102.49,1644.93,106.23,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.059,0.044,0.066,0.051,0.000,0.000, ,153.39,155.25,146.37,0.00,0.00,0.00 ,,1848.11,93.52,1797.31,102.23,1656.65,106.01,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.103,0.059,0.110,0.000,0.000,0.000, ,152.44,156.27,147.50,0.00,0.00,0.00 ,,1838.34,93.77,1834.43,102.27,1656.65,105.97,8000.00,0.00,8000.00,20.40,8000.00,36.23,
0.125,0.066,0.117,0.037,0.000,0.000, ,152.05,154.44,148.25,0.00,0.00,0.00 ,,1836.39,93.37,1844.20,102.34,1648.84,105.93,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.066,0.117,0.000,0.000,0.000, ,152.24,155.25,149.00,0.00,0.00,0.00 ,,1834.43,93.48,1836.39,102.01,1644.93,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.110,0.073,0.117,0.000,0.000,0.000, ,152.82,155.45,146.56,0.00,0.00,0.00 ,,1818.80,93.44,1865.69,102.05,1670.33,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.139,0.073,0.117,0.007,0.000,0.000, ,152.24,155.05,147.87,0.00,0.00,0.00 ,,1803.17,93.41,1873.50,102.27,1684.00,105.82,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.139,0.066,0.117,0.051,0.000,0.007, ,152.24,154.64,148.44,0.00,0.00,0.00 ,,1783.64,93.33,1857.88,102.01,1668.38,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.103,0.051,0.139,0.000,0.000,0.000, ,151.86,154.44,149.00,0.00,0.00,0.00 ,,1742.61,93.48,1844.20,102.12,1670.33,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.139,0.066,0.117,0.000,0.000,0.000, ,152.82,154.84,147.69,0.00,0.00,0.00 ,,1693.77,93.41,1853.97,102.09,1650.79,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.044,0.125,0.022,0.000,0.000, ,151.29,153.63,149.75,0.00,0.00,0.00 ,,1648.84,93.52,1812.94,101.94,1662.52,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.125,0.066,0.117,0.022,0.000,0.022, ,152.82,155.05,148.06,0.00,0.00,0.00 ,,1564.84,93.77,1836.39,102.01,1660.56,105.71,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.059,0.037,0.132,0.015,0.000,0.000, ,152.44,154.64,147.69,0.00,0.00,0.00 ,,1502.32,93.77,1873.50,102.09,1672.28,105.64,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.110,0.073,0.117,0.022,0.000,0.000, ,153.59,155.86,147.31,0.00,0.00,0.00 ,,1500.37,93.52,1859.83,102.09,1662.52,105.71,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.095,0.066,0.139,0.007,0.000,0.000, ,152.44,156.06,148.06,0.00,0.00,0.00 ,,1537.48,93.77,1828.57,101.94,1662.52,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.059,0.103,0.059,0.000,0.007, ,153.78,155.66,146.75,0.00,0.00,0.00 ,,1609.77,93.77,1810.99,102.23,1641.03,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.110,0.066,0.132,0.015,0.000,0.000, ,152.24,155.66,148.63,0.00,0.00,0.00 ,,1715.26,93.41,1750.43,102.09,1633.21,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.051,0.088,0.000,0.000,0.000, ,153.01,156.47,147.31,0.00,0.00,0.00 ,,1799.27,93.77,1721.12,102.38,1644.93,106.01,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.066,0.139,0.000,0.000,0.000, ,152.44,155.66,149.19,0.00,0.00,0.00 ,,1896.95,93.48,1684.00,102.45,1639.07,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.066,0.037,0.132,0.007,0.000,0.000, ,151.86,154.64,148.06,0.00,0.00,0.00 ,,1922.34,93.77,1619.54,102.64,1641.03,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.132,0.088,0.154,0.015,0.000,0.000, ,151.67,154.44,149.75,0.00,0.00,0.00 ,,1986.81,93.52,1646.89,102.64,1598.05,106.23,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.073,0.051,0.117,0.007,0.000,0.000, ,151.86,154.23,148.25,0.00,0.00,0.00 ,,2012.21,93.77,1738.71,102.67,1572.65,106.23,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.132,0.081,0.169,0.000,0.000,0.000, ,152.63,155.45,148.06,0.00,0.00,0.00 ,,2043.47,93.52,1801.22,102.53,1514.04,106.23,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.095,0.051,0.139,0.029,0.000,0.000, ,151.29,153.83,150.13,0.00,0.00,0.00 ,,2061.05,93.44,1873.50,102.49,1451.53,106.37,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.139,0.073,0.117,0.022,0.000,0.000, ,152.63,155.25,147.69,0.00,0.00,0.00 ,,2041.51,93.48,1912.58,102.49,1416.36,106.34,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.095,0.051,0.088,0.007,0.000,0.000, ,152.44,154.84,147.31,0.00,0.00,0.00 ,,1998.53,93.52,1926.25,102.38,1396.83,106.41,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.051,0.125,0.022,0.000,0.000, ,152.24,154.84,149.38,0.00,0.00,0.00 ,,1908.67,93.77,1947.74,102.34,1414.41,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.059,0.117,0.022,0.000,0.000, ,152.44,155.05,147.69,0.00,0.00,0.00 ,,1853.97,93.77,1979.00,102.42,1424.18,106.41,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.066,0.073,0.139,0.029,0.000,0.000, ,152.05,154.64,149.38,0.00,0.00,0.00 ,,1777.78,93.77,1971.18,102.38,1433.94,106.26,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.051,0.088,0.000,0.000,0.000, ,152.44,154.84,147.87,0.00,0.00,0.00 ,,1709.40,93.77,1984.86,102.34,1430.04,106.41,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.066,0.081,0.154,0.044,0.007,0.000, ,152.82,155.25,149.00,0.00,0.00,0.00 ,,1719.17,93.77,2039.56,102.34,1410.50,106.37,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.088,0.073,0.117,0.015,0.000,0.015, ,153.39,156.67,147.31,0.00,0.00,0.00 ,,1734.80,93.77,2072.77,102.34,1412.45,106.45,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.059,0.117,0.000,0.000,0.000, ,151.86,154.84,149.00,0.00,0.00,0.00 ,,1777.78,93.77,2074.73,102.12,1439.80,106.37,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.081,0.161,0.015,0.000,0.007, ,152.24,155.86,148.44,0.00,0.00,0.00 ,,1803.17,93.77,2135.29,102.34,1469.11,106.26,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.110,0.066,0.125,0.029,0.000,0.007, ,151.67,154.03,149.57,0.00,0.00,0.00 ,,1838.34,93.77,2174.36,102.12,1510.13,106.37,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.095,0.081,0.125,0.015,0.000,0.000, ,151.48,153.83,149.00,0.00,0.00,0.00 ,,1828.57,93.77,2156.78,102.16,1566.79,106.26,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.088,0.044,0.088,0.000,0.000,0.000, ,152.44,155.66,147.50,0.00,0.00,0.00 ,,1830.53,93.77,2203.66,102.16,1625.40,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.022,0.044,0.051,0.022,0.000,0.000, ,152.44,156.87,147.31,0.00,0.00,0.00 ,,1822.71,93.77,2244.69,102.12,1678.14,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.125,0.073,0.139,0.007,0.000,0.000, ,152.63,155.66,149.00,0.00,0.00,0.00 ,,1830.53,93.77,2232.97,102.20,1703.54,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.059,0.066,0.059,0.007,0.000,0.000, ,152.05,156.67,147.31,0.00,0.00,0.00 ,,1822.71,93.77,2279.85,102.16,1703.54,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.117,0.073,0.139,0.022,0.000,0.000, ,152.05,155.66,149.19,0.00,0.00,0.00 ,,1822.71,93.77,2281.81,102.12,1746.52,106.01,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.073,0.088,0.007,0.000,0.015, ,153.20,157.48,147.31,0.00,0.00,0.00 ,,1787.55,93.77,2242.74,102.09,1750.43,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.103,0.066,0.139,0.000,0.000,0.000, ,152.05,155.25,149.38,0.00,0.00,0.00 ,,1756.29,93.77,2277.90,102.01,1758.24,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.095,0.059,0.103,0.015,0.000,0.000, ,152.44,156.67,147.87,0.00,0.00,0.00 ,,1719.17,93.77,2281.81,102.12,1748.47,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.066,0.117,0.015,0.000,0.015, ,152.05,155.25,148.44,0.00,0.00,0.00 ,,1680.10,93.85,2234.92,102.05,1781.68,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.066,0.154,0.000,0.000,0.000, ,151.86,156.47,148.44,0.00,0.00,0.00 ,,1617.58,93.81,2215.38,102.16,1791.45,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.125,0.022,0.000,0.000, ,151.29,154.64,149.75,0.00,0.00,0.00 ,,1601.95,93.81,2186.08,102.16,1807.08,106.01,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.117,0.066,0.132,0.037,0.000,0.000, ,152.24,156.06,147.31,0.00,0.00,0.00 ,,1689.87,93.77,2105.98,102.16,1830.53,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.059,0.088,0.007,0.000,0.000, ,151.29,154.44,147.69,0.00,0.00,0.00 ,,1881.32,93.77,2057.14,102.27,1832.48,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.088,0.059,0.125,0.000,0.000,0.000, ,152.24,154.64,148.25,0.00,0.00,0.00 ,,2078.63,93.48,2047.37,102.31,1840.29,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.066,0.125,0.044,0.000,0.000, ,151.67,155.66,148.81,0.00,0.00,0.00 ,,2244.69,93.48,1992.67,102.23,1822.71,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.081,0.037,0.088,0.059,0.000,0.029, ,152.44,155.66,147.31,0.00,0.00,0.00 ,,2328.69,93.26,1934.07,102.27,1803.17,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.117,0.059,0.125,0.000,0.000,0.000, ,152.05,155.66,149.57,0.00,0.00,0.00 ,,2416.61,93.26,1908.67,102.38,1746.52,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.088,0.051,0.073,0.059,0.015,0.029, ,152.24,155.66,147.50,0.00,0.00,0.00 ,,2484.98,93.19,1869.60,102.23,1726.98,106.04,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.125,0.066,0.139,0.000,0.000,0.000, ,152.05,156.27,149.38,0.00,0.00,0.00 ,,2508.42,93.22,1816.85,102.38,1744.57,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.073,0.110,0.022,0.000,0.000, ,152.24,156.06,147.31,0.00,0.00,0.00 ,,2512.33,93.08,1816.85,102.42,1756.29,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.132,0.081,0.125,0.000,0.000,0.000, ,152.05,155.25,149.57,0.00,0.00,0.00 ,,2486.94,93.11,1762.15,102.60,1771.92,106.12,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.147,0.095,0.154,0.015,0.000,0.029, ,151.67,155.05,149.19,0.00,0.00,0.00 ,,2461.54,93.11,1730.89,102.38,1779.73,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.059,0.103,0.000,0.000,0.000, ,152.05,154.84,148.25,0.00,0.00,0.00 ,,2412.70,93.19,1726.98,102.53,1795.36,106.08,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.125,0.066,0.132,0.037,0.000,0.000, ,151.29,155.05,149.57,0.00,0.00,0.00 ,,2361.90,93.30,1697.68,102.56,1799.27,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.132,0.088,0.088,0.007,0.000,0.000, ,151.29,154.44,148.81,0.00,0.00,0.00 ,,2272.04,93.15,1726.98,102.49,1791.45,106.01,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.117,0.066,0.117,0.022,0.000,0.000, ,153.01,156.06,147.31,0.00,0.00,0.00 ,,2199.76,93.26,1852.01,102.49,1781.68,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.051,0.117,0.000,0.000,0.000, ,151.48,153.22,149.94,0.00,0.00,0.00 ,,2215.38,93.26,1977.05,102.38,1769.96,106.01,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.066,0.125,0.073,0.007,0.000, ,152.63,155.86,147.87,0.00,0.00,0.00 ,,2227.11,93.44,2055.19,102.09,1756.29,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.059,0.139,0.051,0.007,0.000, ,152.44,155.66,147.50,0.00,0.00,0.00 ,,2213.43,93.22,2188.03,102.20,1742.61,106.12,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.125,0.073,0.125,0.007,0.000,0.000, ,152.44,156.27,148.44,0.00,0.00,0.00 ,,2203.66,93.33,2264.22,102.09,1730.89,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.081,0.051,0.103,0.044,0.000,0.007, ,153.39,156.47,146.75,0.00,0.00,0.00 ,,2217.34,93.30,2268.13,101.94,1689.87,106.15,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.081,0.059,0.110,0.029,0.000,0.007, ,152.44,156.87,147.87,0.00,0.00,0.00 ,,2246.64,93.37,2299.39,101.94,1672.28,106.04,8000.00,0.00,8000.00,20.29,8000.00,36.48,
0.147,0.066,0.132,0.000,0.000,0.000, ,152.24,155.86,148.63,0.00,0.00,0.00 ,,2254.46,93.33,2287.67,102.05,1682.05,106.12,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.081,0.051,0.110,0.029,0.000,0.000, ,152.44,157.48,147.87,0.00,0.00,0.00 ,,2295.48,93.22,2266.18,101.87,1687.91,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.147,0.095,0.132,0.000,0.000,0.000, ,152.24,156.27,148.25,0.00,0.00,0.00 ,,2299.39,93.15,2238.83,101.98,1660.56,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.081,0.059,0.139,0.022,0.000,0.000, ,152.44,157.08,148.63,0.00,0.00,0.00 ,,2291.58,93.33,2231.01,102.09,1635.16,106.08,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.169,0.110,0.132,0.022,0.007,0.022, ,152.05,157.08,147.69,0.00,0.00,0.00 ,,2316.97,93.11,2211.48,101.90,1631.26,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.066,0.117,0.015,0.000,0.015, ,152.44,156.06,148.25,0.00,0.00,0.00 ,,2367.77,93.30,2256.41,101.90,1605.86,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.059,0.044,0.154,0.015,0.000,0.007, ,152.24,158.91,148.25,0.00,0.00,0.00 ,,2404.88,93.08,2309.16,101.94,1629.30,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.059,0.125,0.000,0.000,0.000, ,151.86,155.66,149.19,0.00,0.00,0.00 ,,2459.58,93.15,2299.39,101.87,1644.93,106.15,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.015,0.015,0.103,0.007,0.000,0.000, ,152.44,158.50,147.31,0.00,0.00,0.00 ,,2504.52,93.00,2316.97,101.72,1652.75,106.04,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.095,0.059,0.139,0.044,0.000,0.015, ,152.24,157.08,149.00,0.00,0.00,0.00 ,,2524.05,93.08,2344.32,102.01,1680.10,106.08,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.037,0.000,0.125,0.000,0.000,0.000, ,151.67,158.30,149.38,0.00,0.00,0.00 ,,2490.84,93.08,2328.69,101.90,1684.00,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.066,0.132,0.000,0.000,0.000, ,152.82,158.30,147.50,0.00,0.00,0.00 ,,2455.68,93.11,2326.74,102.01,1715.26,106.04,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.154,0.095,0.139,0.022,0.000,0.007, ,151.10,156.27,149.75,0.00,0.00,0.00 ,,2426.37,93.00,2373.63,101.87,1723.08,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.059,0.117,0.000,0.000,0.000, ,153.39,158.09,147.50,0.00,0.00,0.00 ,,2336.51,93.19,2350.18,101.90,1728.94,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.139,0.103,0.139,0.000,0.000,0.000, ,151.29,156.67,149.94,0.00,0.00,0.00 ,,2217.34,93.19,2334.55,101.83,1726.98,106.08,8000.00,0.00,8000.00,20.18,8000.00,36.34,
0.110,0.073,0.117,0.029,0.000,0.000, ,152.44,156.47,148.06,0.00,0.00,0.00 ,,2143.10,93.37,2383.39,101.90,1723.08,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.125,0.081,0.154,0.000,0.000,0.000, ,151.48,156.87,149.00,0.00,0.00,0.00 ,,2088.40,93.33,2346.28,101.83,1736.75,106.08,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.073,0.051,0.073,0.000,0.000,0.000, ,152.05,155.66,148.44,0.00,0.00,0.00 ,,2025.89,93.41,2291.58,101.79,1744.57,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.073,0.169,0.037,0.000,0.000, ,151.67,156.06,149.38,0.00,0.00,0.00 ,,1980.95,93.52,2277.90,102.01,1752.38,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.081,0.066,0.117,0.051,0.000,0.000, ,152.05,155.66,148.06,0.00,0.00,0.00 ,,1982.91,93.44,2264.22,102.01,1744.57,105.97,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.059,0.139,0.022,0.007,0.000, ,152.24,156.47,148.06,0.00,0.00,0.00 ,,2002.44,93.77,2272.04,102.01,1750.43,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.081,0.059,0.117,0.007,0.000,0.000, ,151.48,154.84,149.19,0.00,0.00,0.00 ,,2088.40,93.33,2315.02,102.01,1726.98,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.059,0.037,0.139,0.022,0.000,0.000, ,152.82,156.27,147.50,0.00,0.00,0.00 ,,2150.92,93.48,2350.18,102.01,1715.26,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.066,0.095,0.022,0.000,0.022, ,152.82,156.27,147.31,0.00,0.00,0.00 ,,2219.29,93.26,2287.67,101.79,1693.77,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.059,0.139,0.000,0.000,0.000, ,151.29,155.45,148.81,0.00,0.00,0.00 ,,2240.78,93.37,2291.58,101.90,1705.49,106.01,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.103,0.073,0.117,0.044,0.000,0.015, ,152.24,156.06,147.87,0.00,0.00,0.00 ,,2293.53,93.30,2266.18,102.01,1719.17,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.051,0.139,0.000,0.000,0.000, ,151.67,156.06,147.87,0.00,0.00,0.00 ,,2361.90,93.19,2244.69,101.98,1717.22,106.12,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.132,0.066,0.125,0.007,0.000,0.000, ,151.86,156.06,149.19,0.00,0.00,0.00 ,,2393.16,93.19,2240.78,101.87,1728.94,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.088,0.044,0.088,0.022,0.000,0.000, ,151.86,156.47,147.50,0.00,0.00,0.00 ,,2400.98,93.22,2254.46,102.01,1707.45,106.08,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.117,0.088,0.125,0.000,0.000,0.000, ,152.44,156.06,147.50,0.00,0.00,0.00 ,,2389.26,93.08,2246.64,101.98,1685.96,105.97,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.110,0.066,0.139,0.007,0.000,0.000, ,151.48,155.45,148.81,0.00,0.00,0.00 ,,2322.83,93.22,2236.87,102.01,1691.82,106.15,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.139,0.073,0.139,0.007,0.000,0.015, ,151.67,155.66,148.06,0.00,0.00,0.00 ,,2260.32,93.08,2260.32,102.01,1680.10,106.04,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.051,0.139,0.007,0.000,0.000, ,152.24,156.67,148.44,0.00,0.00,0.00 ,,2207.57,93.30,2240.78,101.98,1658.61,106.04,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.139,0.088,0.117,0.044,0.000,0.000, ,150.90,154.84,147.69,0.00,0.00,0.00 ,,2236.87,93.11,2221.25,101.87,1609.77,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.088,0.059,0.132,0.000,0.000,0.000, ,152.05,157.08,148.63,0.00,0.00,0.00 ,,2277.90,93.04,2238.83,101.87,1596.09,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.066,0.103,0.066,0.007,0.000, ,152.82,156.67,146.75,0.00,0.00,0.00 ,,2297.44,92.97,2221.25,101.68,1588.28,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.059,0.117,0.037,0.000,0.007, ,152.63,158.50,147.87,0.00,0.00,0.00 ,,2309.16,92.89,2195.85,101.65,1609.77,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.095,0.066,0.147,0.029,0.000,0.000, ,153.20,157.89,146.56,0.00,0.00,0.00 ,,2299.39,92.89,2205.62,101.65,1646.89,105.75,8000.00,0.00,8000.00,20.18,8000.00,36.30,
0.125,0.066,0.139,0.000,0.000,0.000, ,151.67,158.09,149.00,0.00,0.00,0.00 ,,2283.76,92.93,2193.89,101.65,1672.28,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.073,0.117,0.022,0.000,0.000, ,153.01,157.28,146.37,0.00,0.00,0.00 ,,2232.97,92.93,2143.10,101.50,1719.17,105.57,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.103,0.066,0.139,0.000,0.000,0.000, ,152.82,159.11,147.31,0.00,0.00,0.00 ,,2191.94,92.93,2141.15,101.79,1715.26,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.132,0.066,0.117,0.015,0.000,0.007, ,153.59,156.87,145.62,0.00,0.00,0.00 ,,2215.38,92.89,2104.03,101.79,1725.03,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.081,0.051,0.125,0.015,0.000,0.000, ,151.29,156.27,149.00,0.00,0.00,0.00 ,,2231.01,92.97,1994.63,101.65,1703.54,105.64,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.154,0.088,0.117,0.051,0.000,0.000, ,152.44,157.69,146.37,0.00,0.00,0.00 ,,2242.74,93.00,1945.79,101.83,1703.54,105.49,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.088,0.051,0.125,0.022,0.015,0.029, ,151.48,156.47,148.81,0.00,0.00,0.00 ,,2250.55,92.86,1969.23,101.94,1697.68,105.64,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.139,0.073,0.125,0.059,0.000,0.029, ,152.44,157.08,147.31,0.00,0.00,0.00 ,,2279.85,92.93,1998.53,101.72,1687.91,105.57,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.073,0.044,0.125,0.007,0.000,0.000, ,151.86,156.67,147.50,0.00,0.00,0.00 ,,2338.46,92.86,2039.56,101.90,1699.63,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.081,0.029,0.117,0.015,0.000,0.000, ,151.67,158.09,147.69,0.00,0.00,0.00 ,,2387.30,92.93,2078.63,101.76,1717.22,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.051,0.147,0.015,0.000,0.000, ,152.63,157.69,146.75,0.00,0.00,0.00 ,,2422.47,92.75,2090.35,101.61,1754.33,105.57,8000.00,0.00,8000.00,20.29,8000.00,36.45,
0.095,0.037,0.117,0.051,0.007,0.022, ,151.48,157.89,148.06,0.00,0.00,0.00 ,,2436.14,92.97,2133.33,101.83,1773.87,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.169,0.000,0.000,0.000, ,151.67,156.87,147.69,0.00,0.00,0.00 ,,2393.16,92.93,2135.29,101.87,1781.68,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.029,0.125,0.000,0.000,0.000, ,150.52,157.28,149.94,0.00,0.00,0.00 ,,2334.55,93.04,2117.70,102.01,1787.55,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.132,0.066,0.132,0.007,0.000,0.000, ,151.29,156.06,149.00,0.00,0.00,0.00 ,,2244.69,93.19,2156.78,101.94,1777.78,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.125,0.088,0.154,0.000,0.000,0.000, ,151.10,155.25,149.75,0.00,0.00,0.00 ,,2154.82,93.30,2145.05,102.16,1795.36,105.97,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.132,0.081,0.147,0.000,0.000,0.000, ,151.10,155.45,148.63,0.00,0.00,0.00 ,,2039.56,93.22,2113.80,102.05,1805.13,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.059,0.139,0.015,0.000,0.000, ,151.86,157.08,147.69,0.00,0.00,0.00 ,,1967.28,93.37,2084.49,102.16,1838.34,105.97,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.154,0.088,0.147,0.007,0.000,0.000, ,150.71,155.45,148.44,0.00,0.00,0.00 ,,1953.60,93.30,2021.98,102.16,1834.43,105.93,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.088,0.044,0.110,0.000,0.000,0.000, ,152.05,157.48,147.31,0.00,0.00,0.00 ,,1994.63,93.48,1912.58,102.20,1828.57,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.154,0.088,0.139,0.015,0.000,0.022, ,151.10,156.27,149.57,0.00,0.00,0.00 ,,2078.63,93.37,1900.85,102.23,1822.71,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.059,0.029,0.110,0.044,0.007,0.000, ,152.82,158.91,147.69,0.00,0.00,0.00 ,,2156.78,93.44,1941.88,102.31,1838.34,105.86,8000.00,0.00,8000.00,20.40,8000.00,36.41,
0.103,0.059,0.088,0.051,0.000,0.007, ,151.67,157.08,149.38,0.00,0.00,0.00 ,,2225.15,93.22,1943.83,102.20,1853.97,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.066,0.037,0.103,0.015,0.000,0.000, ,153.20,158.91,147.50,0.00,0.00,0.00 ,,2231.01,93.26,1975.09,102.23,1894.99,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.139,0.088,0.125,0.059,0.000,0.000, ,152.05,157.69,149.00,0.00,0.00,0.00 ,,2170.45,93.33,2057.14,102.31,1908.67,105.90,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.088,0.044,0.139,0.007,0.000,0.000, ,152.82,159.31,147.69,0.00,0.00,0.00 ,,2090.35,93.33,2086.45,102.09,1902.81,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.088,0.081,0.117,0.029,0.000,0.000, ,152.44,158.09,147.31,0.00,0.00,0.00 ,,1961.42,93.37,2160.68,102.12,1879.37,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.103,0.059,0.088,0.000,0.000,0.000, ,151.48,156.87,147.87,0.00,0.00,0.00 ,,1875.46,93.48,2227.11,102.12,1852.01,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.117,0.081,0.125,0.015,0.000,0.007, ,151.67,156.87,148.81,0.00,0.00,0.00 ,,1779.73,93.48,2213.43,102.05,1838.34,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.125,0.066,0.117,0.059,0.000,0.000, ,150.71,155.66,149.19,0.00,0.00,0.00 ,,1703.54,93.77,2199.76,102.01,1807.08,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.051,0.132,0.059,0.000,0.015, ,152.05,158.30,146.93,0.00,0.00,0.00 ,,1687.91,93.77,2242.74,102.05,1771.92,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.48,
0.103,0.066,0.139,0.022,0.007,0.007, ,150.52,155.45,149.57,0.00,0.00,0.00 ,,1715.26,93.77,2223.20,102.01,1738.71,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.132,0.066,0.117,0.000,0.000,0.000, ,151.29,156.87,147.87,0.00,0.00,0.00 ,,1775.82,93.77,2238.83,101.98,1697.68,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.103,0.066,0.139,0.059,0.000,0.000, ,151.67,156.27,147.87,0.00,0.00,0.00 ,,1730.89,93.77,2272.04,102.01,1656.65,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.088,0.059,0.139,0.022,0.000,0.000, ,151.10,155.66,148.44,0.00,0.00,0.00 ,,1666.42,93.77,2266.18,101.90,1664.47,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.073,0.117,0.037,0.000,0.007, ,153.39,157.08,145.62,0.00,0.00,0.00 ,,1603.91,93.77,2223.20,101.87,1680.10,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.081,0.051,0.139,0.000,0.000,0.000, ,151.10,156.06,148.81,0.00,0.00,0.00 ,,1572.65,93.77,2238.83,102.05,1689.87,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.117,0.081,0.139,0.037,0.000,0.000, ,152.24,157.28,147.69,0.00,0.00,0.00 ,,1541.39,93.77,2244.69,101.94,1701.59,106.04,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.081,0.051,0.117,0.037,0.000,0.015, ,152.24,156.47,147.50,0.00,0.00,0.00 ,,1512.09,93.77,2217.34,102.01,1725.03,106.04,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.066,0.117,0.000,0.000,0.007, ,153.01,156.47,147.50,0.00,0.00,0.00 ,,1543.35,93.77,2234.92,101.87,1728.94,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.139,0.073,0.154,0.000,0.000,0.000, ,152.05,154.03,149.19,0.00,0.00,0.00 ,,1637.12,93.77,2234.92,102.16,1736.75,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.132,0.081,0.139,0.007,0.000,0.000, ,152.44,156.27,148.63,0.00,0.00,0.00 ,,1719.17,93.77,2213.43,101.90,1734.80,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.095,0.044,0.103,0.000,0.000,0.000, ,153.97,155.86,146.75,0.00,0.00,0.00 ,,1814.90,93.77,2254.46,101.94,1725.03,106.01,8000.00,0.00,8000.00,20.40,8000.00,36.41,
0.139,0.088,0.139,0.007,0.000,0.000, ,152.05,155.66,148.63,0.00,0.00,0.00 ,,1922.34,93.44,2242.74,101.94,1695.73,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.059,0.103,0.000,0.000,0.000, ,154.16,155.66,146.93,0.00,0.00,0.00 ,,1996.58,93.48,2215.38,101.87,1689.87,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.073,0.037,0.073,0.051,0.037,0.029, ,153.20,158.50,147.31,0.00,0.00,0.00 ,,2121.61,93.37,2225.15,101.94,1674.24,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.117,0.044,0.088,0.015,0.000,0.000, ,153.59,160.12,147.69,0.00,0.00,0.00 ,,2201.71,93.26,2229.06,102.01,1666.42,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.066,0.066,0.139,0.073,0.029,0.044, ,153.39,158.30,148.63,0.00,0.00,0.00 ,,2313.06,93.15,2188.03,102.01,1646.89,106.08,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.110,0.037,0.117,0.007,0.000,0.000, ,153.20,159.51,147.87,0.00,0.00,0.00 ,,2385.35,93.22,2215.38,102.09,1605.86,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.066,0.081,0.154,0.022,0.000,0.000, ,153.01,157.89,149.38,0.00,0.00,0.00 ,,2465.45,93.04,2242.74,102.01,1598.05,106.12,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.029,0.073,0.022,0.000,0.000, ,153.39,159.72,148.25,0.00,0.00,0.00 ,,2516.24,93.04,2215.38,102.01,1584.37,106.12,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.117,0.073,0.125,0.059,0.000,0.022, ,153.01,156.67,148.06,0.00,0.00,0.00 ,,2537.73,93.04,2184.13,101.87,1592.19,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.132,0.059,0.103,0.000,0.000,0.000, ,152.24,158.50,147.69,0.00,0.00,0.00 ,,2539.68,93.00,2174.36,102.05,1592.19,106.23,8000.00,0.00,8000.00,20.33,8000.00,36.34,
