SAP ID,109003040913,
0.117,0.066,0.117,0.007,0.000,0.000, ,152.63,155.66,147.69,0.00,0.00,0.00 ,,2504.52,93.04,2166.54,102.01,1605.86,106.04,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.117,0.059,0.103,0.007,0.000,0.007, ,151.67,157.69,147.31,0.00,0.00,0.00 ,,2416.61,93.00,2137.24,101.90,1601.95,106.12,8000.00,0.00,8000.00,20.40,8000.00,36.23,
0.132,0.066,0.125,0.007,0.000,0.000, ,152.24,155.66,147.87,0.00,0.00,0.00 ,,2336.51,93.19,2168.50,102.12,1607.81,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.059,0.110,0.044,0.000,0.022, ,151.67,157.69,147.31,0.00,0.00,0.00 ,,2248.60,93.08,2176.31,101.90,1615.63,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.088,0.059,0.110,0.059,0.000,0.000, ,152.63,158.50,145.81,0.00,0.00,0.00 ,,2205.62,93.26,2195.85,101.87,1619.54,106.23,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.125,0.081,0.125,0.007,0.007,0.000, ,151.10,156.67,147.31,0.00,0.00,0.00 ,,2252.50,93.19,2231.01,102.05,1635.16,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.088,0.044,0.103,0.000,0.000,0.000, ,152.24,158.70,145.43,0.00,0.00,0.00 ,,2342.37,93.11,2234.92,102.01,1646.89,106.23,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.125,0.073,0.147,0.037,0.000,0.000, ,151.48,157.69,147.50,0.00,0.00,0.00 ,,2397.07,93.04,2225.15,101.83,1642.98,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.059,0.117,0.000,0.000,0.000, ,151.67,157.69,147.50,0.00,0.00,0.00 ,,2391.21,93.11,2229.06,102.01,1656.65,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.059,0.161,0.015,0.000,0.007, ,152.82,158.70,146.18,0.00,0.00,0.00 ,,2371.67,93.04,2250.55,101.83,1656.65,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.088,0.007,0.000,0.000, ,152.05,156.27,147.31,0.00,0.00,0.00 ,,2307.20,93.11,2242.74,101.90,1682.05,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.139,0.066,0.139,0.022,0.000,0.000, ,150.90,156.47,149.19,0.00,0.00,0.00 ,,2199.76,93.08,2297.44,101.90,1666.42,106.01,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.132,0.073,0.117,0.029,0.000,0.007, ,151.86,156.27,148.06,0.00,0.00,0.00 ,,2084.49,93.33,2315.02,101.87,1656.65,106.01,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.110,0.059,0.132,0.015,0.000,0.000, ,151.67,157.48,146.75,0.00,0.00,0.00 ,,1951.65,93.26,2307.20,101.72,1617.58,106.12,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.073,0.117,0.015,0.000,0.000, ,151.67,156.27,148.44,0.00,0.00,0.00 ,,1879.37,93.37,2358.00,101.87,1588.28,106.04,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.117,0.073,0.103,0.022,0.000,0.000, ,152.24,156.87,146.56,0.00,0.00,0.00 ,,1977.05,93.37,2358.00,101.79,1594.14,106.08,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.110,0.059,0.088,0.037,0.000,0.000, ,152.82,157.89,146.56,0.00,0.00,0.00 ,,2113.80,93.33,2367.77,101.76,1600.00,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.132,0.051,0.088,0.051,0.000,0.000, ,151.29,156.47,147.69,0.00,0.00,0.00 ,,2197.80,93.33,2387.30,101.79,1601.95,106.04,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.088,0.051,0.139,0.007,0.007,0.015, ,153.78,158.30,147.87,0.00,0.00,0.00 ,,2225.15,93.26,2387.30,101.87,1594.14,106.12,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.051,0.095,0.000,0.000,0.000, ,151.67,156.27,147.87,0.00,0.00,0.00 ,,2223.20,93.19,2318.93,101.76,1619.54,105.97,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.081,0.051,0.139,0.044,0.007,0.015, ,153.78,158.70,146.93,0.00,0.00,0.00 ,,2213.43,93.30,2307.20,101.87,1635.16,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.088,0.081,0.125,0.059,0.000,0.000, ,151.67,156.06,147.87,0.00,0.00,0.00 ,,2213.43,93.19,2287.67,101.87,1650.79,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.051,0.139,0.007,0.000,0.000, ,152.24,156.47,148.44,0.00,0.00,0.00 ,,2186.08,93.26,2209.52,101.87,1642.98,106.15,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.117,0.088,0.125,0.000,0.000,0.000, ,152.63,155.66,147.50,0.00,0.00,0.00 ,,2176.31,93.19,2152.87,101.90,1633.21,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.051,0.139,0.000,0.000,0.000, ,151.29,155.66,149.57,0.00,0.00,0.00 ,,2133.33,93.26,2147.01,102.05,1627.35,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.117,0.015,0.015,0.007, ,153.01,156.87,146.37,0.00,0.00,0.00 ,,2109.89,93.33,2115.75,101.90,1605.86,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.132,0.066,0.125,0.000,0.000,0.000, ,151.48,154.44,149.38,0.00,0.00,0.00 ,,2080.59,93.08,2049.33,102.05,1574.60,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.095,0.044,0.088,0.000,0.000,0.007, ,152.82,156.67,146.37,0.00,0.00,0.00 ,,2053.24,93.37,2031.75,102.12,1547.25,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.088,0.051,0.103,0.029,0.000,0.000, ,152.24,155.66,145.99,0.00,0.00,0.00 ,,2018.07,93.22,2004.40,102.16,1541.39,106.08,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.117,0.059,0.117,0.007,0.000,0.000, ,151.29,156.47,147.87,0.00,0.00,0.00 ,,1977.05,93.37,2031.75,102.01,1547.25,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.059,0.103,0.015,0.000,0.015, ,152.05,156.47,145.24,0.00,0.00,0.00 ,,1908.67,93.22,2088.40,102.05,1578.51,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.059,0.139,0.000,0.000,0.000, ,151.48,156.47,148.63,0.00,0.00,0.00 ,,1844.20,93.44,2098.17,102.05,1611.72,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.125,0.073,0.125,0.000,0.000,0.000, ,153.39,155.25,146.75,0.00,0.00,0.00 ,,1803.17,93.44,2129.43,101.98,1615.63,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.073,0.029,0.110,0.037,0.000,0.015, ,152.24,158.30,146.37,0.00,0.00,0.00 ,,1783.64,93.77,2178.27,101.98,1639.07,106.19,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.103,0.015,0.117,0.022,0.015,0.029, ,150.71,158.50,148.25,0.00,0.00,0.00 ,,1766.06,93.44,2164.59,101.98,1646.89,106.04,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.066,0.051,0.139,0.007,0.000,0.000, ,152.05,156.47,147.87,0.00,0.00,0.00 ,,1762.15,93.77,2125.52,102.01,1682.05,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.037,0.125,0.015,0.000,0.000, ,150.71,157.69,147.50,0.00,0.00,0.00 ,,1779.73,93.41,2158.73,102.05,1678.14,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.081,0.051,0.139,0.007,0.000,0.000, ,151.86,155.66,147.50,0.00,0.00,0.00 ,,1787.55,93.77,2203.66,101.98,1654.70,106.08,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.110,0.044,0.117,0.037,0.000,0.000, ,150.90,156.87,147.50,0.00,0.00,0.00 ,,1779.73,93.52,2231.01,101.90,1615.63,105.97,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.095,0.066,0.139,0.000,0.000,0.000, ,151.67,154.64,149.19,0.00,0.00,0.00 ,,1783.64,93.44,2303.30,102.01,1558.97,106.19,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.110,0.088,0.103,0.000,0.000,0.000, ,152.44,156.06,146.56,0.00,0.00,0.00 ,,1801.22,93.41,2340.42,101.83,1533.58,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.103,0.059,0.117,0.029,0.007,0.007, ,153.01,154.84,147.50,0.00,0.00,0.00 ,,1822.71,93.37,2336.51,101.58,1521.86,106.04,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.117,0.095,0.139,0.000,0.000,0.000, ,152.05,156.27,148.25,0.00,0.00,0.00 ,,1834.43,93.33,2373.63,101.58,1525.76,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.125,0.022,0.000,0.000, ,153.01,155.25,148.06,0.00,0.00,0.00 ,,1848.11,93.37,2391.21,101.68,1562.88,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.081,0.059,0.066,0.029,0.000,0.022, ,153.39,155.66,146.75,0.00,0.00,0.00 ,,1861.78,93.22,2389.26,101.28,1594.14,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.059,0.117,0.000,0.000,0.000, ,152.82,155.05,148.44,0.00,0.00,0.00 ,,1867.64,93.19,2371.67,101.43,1607.81,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.059,0.169,0.000,0.000,0.000, ,153.39,155.66,147.87,0.00,0.00,0.00 ,,1775.82,93.08,2359.95,101.47,1619.54,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.117,0.007,0.000,0.000, ,152.24,155.45,147.87,0.00,0.00,0.00 ,,1684.00,93.22,2291.58,101.32,1656.65,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.044,0.139,0.007,0.000,0.000, ,153.59,156.87,145.99,0.00,0.00,0.00 ,,1623.44,93.30,2283.76,101.36,1672.28,105.60,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.125,0.066,0.117,0.000,0.000,0.000, ,152.24,154.64,147.87,0.00,0.00,0.00 ,,1590.23,93.11,2275.95,101.47,1701.59,105.57,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.073,0.037,0.139,0.007,0.000,0.000, ,153.01,155.66,146.75,0.00,0.00,0.00 ,,1592.19,93.30,2231.01,101.39,1701.59,105.53,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.125,0.073,0.139,0.029,0.000,0.022, ,152.44,155.25,148.63,0.00,0.00,0.00 ,,1609.77,93.19,2186.08,101.32,1715.26,105.46,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.051,0.132,0.037,0.000,0.007, ,153.78,155.66,145.99,0.00,0.00,0.00 ,,1611.72,93.30,2184.13,101.58,1719.17,105.57,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.139,0.007,0.000,0.000, ,152.44,154.64,148.81,0.00,0.00,0.00 ,,1613.68,93.19,2160.68,101.47,1715.26,105.53,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.044,0.088,0.029,0.000,0.015, ,153.78,156.67,146.37,0.00,0.00,0.00 ,,1584.37,93.37,2160.68,101.58,1725.03,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.110,0.073,0.139,0.029,0.000,0.022, ,152.63,155.25,148.06,0.00,0.00,0.00 ,,1584.37,93.26,2221.25,101.61,1693.77,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.051,0.117,0.000,0.000,0.000, ,153.39,156.27,147.50,0.00,0.00,0.00 ,,1582.42,93.33,2227.11,101.58,1691.82,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.081,0.139,0.022,0.000,0.000, ,153.78,156.47,145.99,0.00,0.00,0.00 ,,1566.79,93.30,2205.62,101.54,1685.96,105.53,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.088,0.051,0.103,0.015,0.007,0.015, ,153.97,156.47,146.37,0.00,0.00,0.00 ,,1586.32,93.48,2195.85,101.68,1680.10,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.066,0.125,0.000,0.000,0.000, ,152.24,155.86,148.63,0.00,0.00,0.00 ,,1590.23,93.48,2139.19,101.68,1684.00,105.82,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.088,0.044,0.103,0.029,0.000,0.007, ,153.78,156.47,146.75,0.00,0.00,0.00 ,,1578.51,93.55,2141.15,101.87,1678.14,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.117,0.066,0.139,0.029,0.000,0.007, ,152.05,155.66,149.38,0.00,0.00,0.00 ,,1537.48,93.77,2145.05,101.90,1650.79,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.125,0.073,0.117,0.000,0.000,0.000, ,152.82,154.64,148.44,0.00,0.00,0.00 ,,1510.13,93.77,2147.01,101.98,1629.30,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.044,0.161,0.022,0.000,0.000, ,152.05,156.06,148.06,0.00,0.00,0.00 ,,1516.00,93.77,2154.82,101.83,1642.98,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.044,0.088,0.037,0.000,0.000, ,153.59,157.48,147.31,0.00,0.00,0.00 ,,1512.09,93.77,2199.76,101.90,1637.12,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.147,0.095,0.139,0.022,0.000,0.000, ,152.24,155.25,148.63,0.00,0.00,0.00 ,,1512.09,93.77,2182.17,101.90,1646.89,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.051,0.125,0.015,0.000,0.000, ,152.82,157.08,148.06,0.00,0.00,0.00 ,,1486.69,93.77,2158.73,102.05,1625.40,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.110,0.059,0.132,0.007,0.000,0.000, ,153.01,156.27,145.81,0.00,0.00,0.00 ,,1465.20,93.77,2195.85,101.83,1631.26,106.01,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.103,0.059,0.117,0.015,0.000,0.000, ,152.82,156.87,147.50,0.00,0.00,0.00 ,,1437.85,93.81,2191.94,101.98,1631.26,106.04,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.088,0.029,0.088,0.007,0.000,0.000, ,153.20,156.06,146.37,0.00,0.00,0.00 ,,1463.25,93.77,2174.36,101.87,1603.91,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.081,0.051,0.088,0.007,0.000,0.000, ,152.82,156.47,146.75,0.00,0.00,0.00 ,,1506.23,93.77,2182.17,102.09,1576.56,106.19,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.088,0.169,0.029,0.000,0.015, ,152.82,156.67,146.56,0.00,0.00,0.00 ,,1584.37,93.77,2193.89,102.05,1572.65,106.19,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.051,0.088,0.000,0.000,0.000, ,152.24,156.27,147.87,0.00,0.00,0.00 ,,1662.52,93.77,2186.08,101.87,1568.74,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.147,0.103,0.154,0.022,0.000,0.007, ,152.24,156.27,148.44,0.00,0.00,0.00 ,,1697.68,93.77,2199.76,101.90,1566.79,106.26,8000.00,0.00,8000.00,20.18,8000.00,36.34,
0.103,0.066,0.117,0.029,0.000,0.000, ,152.63,156.27,147.50,0.00,0.00,0.00 ,,1685.96,93.52,2236.87,101.94,1549.21,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.147,0.103,0.154,0.000,0.000,0.000, ,151.67,155.05,148.44,0.00,0.00,0.00 ,,1693.77,93.77,2219.29,101.79,1537.48,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.45,
0.103,0.051,0.088,0.000,0.000,0.000, ,151.67,153.83,147.31,0.00,0.00,0.00 ,,1685.96,93.48,2189.99,101.83,1494.51,106.12,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.066,0.073,0.117,0.000,0.000,0.000, ,151.10,154.64,148.44,0.00,0.00,0.00 ,,1682.05,93.77,2168.50,102.05,1465.20,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.45,
0.095,0.059,0.088,0.022,0.000,0.022, ,151.86,154.44,146.37,0.00,0.00,0.00 ,,1644.93,93.48,2102.08,101.90,1461.29,106.23,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.059,0.066,0.088,0.000,0.000,0.000, ,151.29,155.05,148.25,0.00,0.00,0.00 ,,1635.16,93.77,2070.82,102.01,1498.41,106.19,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.059,0.103,0.007,0.000,0.000, ,151.29,154.23,146.37,0.00,0.00,0.00 ,,1637.12,93.48,2084.49,102.05,1525.76,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.066,0.081,0.088,0.007,0.000,0.000, ,151.29,155.05,147.69,0.00,0.00,0.00 ,,1642.98,93.77,2098.17,102.05,1545.30,106.23,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.125,0.081,0.147,0.029,0.000,0.000, ,152.44,155.45,147.69,0.00,0.00,0.00 ,,1668.38,93.44,2098.17,101.98,1551.16,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.051,0.132,0.000,0.000,0.000, ,152.24,156.27,147.31,0.00,0.00,0.00 ,,1703.54,93.77,2133.33,101.94,1549.21,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.103,0.073,0.117,0.022,0.000,0.000, ,152.24,155.66,147.31,0.00,0.00,0.00 ,,1771.92,93.48,2107.94,101.94,1560.93,106.01,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.132,0.066,0.139,0.000,0.000,0.000, ,151.48,156.27,148.63,0.00,0.00,0.00 ,,1830.53,93.44,2094.26,101.90,1564.84,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.066,0.117,0.022,0.000,0.015, ,152.24,156.06,146.18,0.00,0.00,0.00 ,,1877.41,93.33,2133.33,102.01,1582.42,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.132,0.081,0.125,0.022,0.000,0.000, ,151.29,154.64,149.00,0.00,0.00,0.00 ,,1994.63,93.41,2119.66,102.05,1582.42,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.132,0.081,0.139,0.022,0.000,0.000, ,151.29,155.25,148.06,0.00,0.00,0.00 ,,2109.89,93.19,2063.00,101.94,1566.79,106.08,8000.00,0.00,8000.00,20.40,8000.00,36.23,
0.066,0.044,0.103,0.007,0.000,0.000, ,152.63,156.27,146.37,0.00,0.00,0.00 ,,2209.52,93.26,2049.33,102.05,1555.07,106.26,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.139,0.088,0.139,0.000,0.000,0.000, ,151.48,155.05,148.44,0.00,0.00,0.00 ,,2275.95,92.97,1998.53,102.05,1557.02,106.12,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.044,0.088,0.022,0.000,0.000, ,152.44,156.67,146.18,0.00,0.00,0.00 ,,2356.04,93.04,1934.07,102.01,1578.51,106.04,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.088,0.154,0.000,0.000,0.000, ,152.63,156.87,147.87,0.00,0.00,0.00 ,,2416.61,93.00,1947.74,102.05,1592.19,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.081,0.044,0.073,0.022,0.000,0.000, ,152.44,156.27,145.99,0.00,0.00,0.00 ,,2461.54,92.97,1928.21,102.12,1598.05,106.04,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.095,0.059,0.088,0.059,0.000,0.029, ,153.59,155.66,146.18,0.00,0.00,0.00 ,,2475.21,92.93,1906.72,102.09,1598.05,106.12,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.051,0.125,0.007,0.000,0.000, ,152.05,155.66,148.63,0.00,0.00,0.00 ,,2459.58,92.97,1937.97,102.09,1609.77,106.08,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.125,0.081,0.117,0.029,0.000,0.007, ,153.59,155.45,146.56,0.00,0.00,0.00 ,,2451.77,92.89,1977.05,102.12,1600.00,106.04,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.059,0.139,0.007,0.000,0.000, ,152.44,156.06,148.25,0.00,0.00,0.00 ,,2408.79,92.97,1984.86,102.05,1576.56,105.93,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.095,0.088,0.117,0.029,0.000,0.000, ,153.78,155.25,145.99,0.00,0.00,0.00 ,,2324.79,93.11,2000.49,102.12,1580.46,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.125,0.073,0.139,0.037,0.000,0.000, ,152.44,155.05,148.25,0.00,0.00,0.00 ,,2219.29,92.93,2041.51,102.05,1549.21,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.051,0.125,0.037,0.000,0.000, ,151.48,153.02,148.63,0.00,0.00,0.00 ,,2082.54,93.19,2078.63,102.05,1539.44,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.132,0.066,0.117,0.007,0.000,0.000, ,152.24,153.02,147.50,0.00,0.00,0.00 ,,2014.16,93.08,2141.15,101.94,1508.18,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.059,0.044,0.139,0.007,0.000,0.000, ,152.63,154.03,147.50,0.00,0.00,0.00 ,,1965.32,93.37,2166.54,102.01,1508.18,106.04,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.125,0.066,0.117,0.000,0.000,0.000, ,151.86,152.81,147.50,0.00,0.00,0.00 ,,1971.18,93.22,2139.19,101.79,1494.51,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.073,0.037,0.139,0.015,0.000,0.000, ,152.63,153.63,147.87,0.00,0.00,0.00 ,,1982.91,93.26,2178.27,101.87,1476.92,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.073,0.125,0.000,0.000,0.000, ,152.24,153.22,148.06,0.00,0.00,0.00 ,,1971.18,93.22,2180.22,101.90,1461.29,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.059,0.088,0.000,0.000,0.000, ,154.54,153.83,146.37,0.00,0.00,0.00 ,,1990.72,93.22,2147.01,101.79,1439.80,106.23,8000.00,0.00,8000.00,20.26,8000.00,36.48,
0.095,0.066,0.125,0.022,0.000,0.007, ,153.20,155.66,148.06,0.00,0.00,0.00 ,,1955.56,93.22,2102.08,101.79,1455.43,106.12,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.059,0.117,0.015,0.000,0.000, ,154.35,154.03,147.69,0.00,0.00,0.00 ,,1865.69,93.30,2131.38,101.90,1443.71,106.30,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.051,0.139,0.029,0.000,0.015, ,154.16,157.08,146.18,0.00,0.00,0.00 ,,1793.41,93.19,2133.33,101.79,1441.76,106.15,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.117,0.066,0.117,0.007,0.000,0.000, ,154.16,153.63,148.25,0.00,0.00,0.00 ,,1771.92,93.41,2172.41,101.83,1461.29,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.051,0.139,0.022,0.029,0.022, ,153.59,157.48,147.31,0.00,0.00,0.00 ,,1801.22,93.22,2219.29,101.79,1488.64,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.081,0.037,0.103,0.000,0.000,0.000, ,153.97,156.87,147.31,0.00,0.00,0.00 ,,1818.80,93.41,2207.57,101.79,1504.27,106.15,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.088,0.125,0.037,0.015,0.015, ,152.05,154.64,149.00,0.00,0.00,0.00 ,,1869.60,93.22,2209.52,101.76,1508.18,106.08,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.051,0.059,0.088,0.015,0.000,0.000, ,152.82,156.06,147.50,0.00,0.00,0.00 ,,1842.25,93.33,2231.01,101.83,1523.81,106.12,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.139,0.081,0.139,0.007,0.000,0.000, ,152.24,155.05,149.00,0.00,0.00,0.00 ,,1807.08,93.26,2232.97,101.83,1525.76,106.08,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.044,0.044,0.110,0.000,0.000,0.000, ,152.82,157.48,147.69,0.00,0.00,0.00 ,,1789.50,93.37,2236.87,101.65,1551.16,106.15,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.139,0.073,0.117,0.044,0.000,0.022, ,153.01,155.66,148.06,0.00,0.00,0.00 ,,1850.06,93.26,2287.67,101.83,1605.86,106.04,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.117,0.059,0.073,0.015,0.000,0.022, ,152.24,157.08,147.31,0.00,0.00,0.00 ,,1891.09,93.33,2289.62,101.87,1650.79,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.073,0.059,0.154,0.007,0.000,0.015, ,153.01,156.06,148.63,0.00,0.00,0.00 ,,1953.60,93.19,2277.90,101.72,1658.61,105.97,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.117,0.066,0.088,0.000,0.000,0.000, ,151.48,156.06,148.06,0.00,0.00,0.00 ,,2021.98,93.30,2313.06,101.72,1631.26,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.073,0.073,0.169,0.037,0.000,0.007, ,152.82,156.06,149.00,0.00,0.00,0.00 ,,2086.45,93.26,2293.53,101.79,1623.44,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.081,0.117,0.000,0.000,0.000, ,151.48,156.06,148.44,0.00,0.00,0.00 ,,2131.38,93.04,2238.83,101.58,1580.46,106.08,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.081,0.066,0.169,0.059,0.000,0.000, ,153.01,156.47,147.87,0.00,0.00,0.00 ,,2137.24,93.22,2225.15,101.76,1568.74,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.45,
0.117,0.081,0.117,0.000,0.000,0.000, ,152.44,154.44,148.63,0.00,0.00,0.00 ,,2143.10,93.00,2180.22,101.76,1533.58,106.01,8000.00,0.00,8000.00,20.44,8000.00,36.34,
0.117,0.044,0.139,0.000,0.007,0.000, ,151.67,155.66,148.63,0.00,0.00,0.00 ,,2127.47,93.26,2115.75,101.76,1525.76,105.97,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.125,0.088,0.125,0.007,0.000,0.000, ,152.05,154.03,149.19,0.00,0.00,0.00 ,,2094.26,93.04,2107.94,101.87,1514.04,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.125,0.037,0.110,0.044,0.000,0.007, ,152.44,155.66,147.31,0.00,0.00,0.00 ,,2082.54,93.19,2121.61,101.83,1547.25,106.12,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.110,0.088,0.117,0.007,0.000,0.000, ,152.44,153.63,147.87,0.00,0.00,0.00 ,,2090.35,93.08,2104.03,101.83,1594.14,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.051,0.139,0.000,0.000,0.000, ,152.05,155.66,148.06,0.00,0.00,0.00 ,,2088.40,93.19,2160.68,101.83,1641.03,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.073,0.044,0.103,0.007,0.000,0.000, ,152.44,155.66,146.37,0.00,0.00,0.00 ,,2063.00,93.19,2189.99,101.83,1684.00,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.059,0.117,0.044,0.000,0.022, ,152.44,156.06,147.69,0.00,0.00,0.00 ,,2064.96,93.08,2193.89,101.76,1711.36,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.081,0.059,0.154,0.029,0.000,0.000, ,153.39,157.08,146.75,0.00,0.00,0.00 ,,1994.63,93.19,2231.01,101.76,1726.98,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.059,0.088,0.007,0.000,0.000, ,152.24,156.06,147.50,0.00,0.00,0.00 ,,1910.62,93.30,2260.32,101.79,1736.75,106.01,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.110,0.066,0.139,0.022,0.000,0.015, ,152.44,156.27,148.44,0.00,0.00,0.00 ,,1842.25,93.22,2213.43,101.58,1756.29,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.117,0.029,0.000,0.000, ,152.63,155.86,149.00,0.00,0.00,0.00 ,,1779.73,93.33,2242.74,101.79,1742.61,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.48,
0.103,0.044,0.147,0.000,0.000,0.000, ,152.82,156.87,148.06,0.00,0.00,0.00 ,,1809.04,93.26,2254.46,101.76,1726.98,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.066,0.117,0.000,0.000,0.000, ,152.44,154.64,149.19,0.00,0.00,0.00 ,,1900.85,93.26,2244.69,101.87,1709.40,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.139,0.059,0.161,0.029,0.000,0.015, ,152.05,156.06,147.87,0.00,0.00,0.00 ,,1961.42,93.19,2270.09,101.68,1685.96,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.066,0.125,0.029,0.000,0.000, ,152.05,155.05,149.75,0.00,0.00,0.00 ,,2010.26,93.26,2287.67,101.83,1697.68,105.97,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.139,0.081,0.117,0.037,0.000,0.007, ,153.01,155.05,147.87,0.00,0.00,0.00 ,,2088.40,93.19,2295.48,101.61,1711.36,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.066,0.125,0.007,0.000,0.000, ,151.86,154.84,149.75,0.00,0.00,0.00 ,,2125.52,93.08,2291.58,101.65,1728.94,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.103,0.044,0.125,0.007,0.000,0.000, ,153.59,156.47,147.50,0.00,0.00,0.00 ,,2094.26,93.04,2270.09,101.72,1746.52,105.86,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.095,0.051,0.088,0.000,0.000,0.000, ,151.67,154.44,148.06,0.00,0.00,0.00 ,,2043.47,92.97,2260.32,101.39,1764.10,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.088,0.029,0.125,0.029,0.000,0.022, ,153.78,157.08,148.44,0.00,0.00,0.00 ,,1980.95,93.00,2236.87,101.39,1769.96,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.051,0.088,0.007,0.000,0.000, ,151.67,154.64,148.44,0.00,0.00,0.00 ,,1902.81,92.89,2266.18,101.50,1752.38,105.57,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.059,0.044,0.132,0.037,0.000,0.000, ,153.20,156.27,147.31,0.00,0.00,0.00 ,,1801.22,93.04,2246.64,101.25,1773.87,105.38,8000.00,0.00,8000.00,20.33,8000.00,36.48,
0.103,0.066,0.117,0.037,0.000,0.000, ,152.05,154.84,147.87,0.00,0.00,0.00 ,,1662.52,93.11,2254.46,101.39,1766.06,105.35,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.081,0.139,0.022,0.000,0.000, ,152.44,155.45,149.19,0.00,0.00,0.00 ,,1609.77,93.15,2315.02,101.39,1785.59,105.35,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.059,0.147,0.000,0.000,0.000, ,154.35,155.05,147.50,0.00,0.00,0.00 ,,1637.12,93.04,2307.20,101.32,1762.15,105.38,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.073,0.125,0.000,0.000,0.000, ,152.44,155.25,149.19,0.00,0.00,0.00 ,,1705.49,93.15,2283.76,101.14,1738.71,105.38,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.125,0.066,0.147,0.059,0.000,0.029, ,154.16,155.45,147.50,0.00,0.00,0.00 ,,1771.92,92.97,2285.71,101.39,1705.49,105.35,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.051,0.125,0.000,0.000,0.000, ,151.67,155.05,149.94,0.00,0.00,0.00 ,,1818.80,93.00,2264.22,101.50,1682.05,105.42,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.073,0.117,0.007,0.000,0.015, ,153.59,155.45,148.44,0.00,0.00,0.00 ,,1791.45,92.93,2231.01,101.14,1680.10,105.35,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.125,0.066,0.117,0.044,0.000,0.007, ,152.24,155.25,148.44,0.00,0.00,0.00 ,,1848.11,93.08,2248.60,101.43,1672.28,105.49,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.073,0.015,0.103,0.073,0.007,0.022, ,152.24,157.69,146.56,0.00,0.00,0.00 ,,1887.18,92.89,2273.99,101.39,1684.00,105.42,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.117,0.000,0.000,0.000, ,151.86,155.05,148.25,0.00,0.00,0.00 ,,1949.69,92.89,2254.46,101.28,1689.87,105.57,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.066,0.015,0.132,0.051,0.015,0.022, ,152.63,158.91,146.37,0.00,0.00,0.00 ,,2016.12,92.89,2303.30,101.43,1711.36,105.46,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.117,0.000,0.000,0.000, ,152.82,156.27,147.87,0.00,0.00,0.00 ,,2047.37,92.86,2336.51,101.47,1738.71,105.53,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.022,0.139,0.051,0.015,0.000, ,152.05,158.70,148.06,0.00,0.00,0.00 ,,2082.54,92.89,2287.67,101.32,1764.10,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.081,0.059,0.088,0.000,0.000,0.000, ,153.01,156.06,147.87,0.00,0.00,0.00 ,,2125.52,93.08,2273.99,101.65,1797.31,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.125,0.073,0.117,0.007,0.000,0.000, ,151.67,155.66,149.57,0.00,0.00,0.00 ,,2205.62,92.86,2277.90,101.72,1795.36,105.75,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.095,0.051,0.088,0.000,0.000,0.000, ,153.39,157.08,147.69,0.00,0.00,0.00 ,,2254.46,92.97,2252.50,101.65,1818.80,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.147,0.095,0.125,0.015,0.000,0.000, ,151.48,155.66,149.94,0.00,0.00,0.00 ,,2254.46,92.93,2289.62,101.72,1810.99,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.059,0.117,0.007,0.000,0.000, ,152.44,156.06,148.44,0.00,0.00,0.00 ,,2238.83,93.08,2313.06,101.72,1805.13,105.86,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.125,0.095,0.139,0.000,0.000,0.000, ,152.63,156.87,148.06,0.00,0.00,0.00 ,,2188.03,92.97,2311.11,101.65,1810.99,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.044,0.073,0.000,0.000,0.000, ,152.63,157.48,146.18,0.00,0.00,0.00 ,,2188.03,93.04,2344.32,101.65,1816.85,105.82,8000.00,0.00,8000.00,20.37,8000.00,36.52,
0.154,0.081,0.139,0.051,0.000,0.015, ,152.05,156.06,148.63,0.00,0.00,0.00 ,,2217.34,92.93,2371.67,101.65,1834.43,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.073,0.037,0.088,0.007,0.000,0.000, ,153.59,157.08,146.37,0.00,0.00,0.00 ,,2254.46,93.08,2346.28,101.68,1832.48,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.081,0.051,0.125,0.000,0.000,0.000, ,152.24,156.06,149.00,0.00,0.00,0.00 ,,2305.25,93.04,2361.90,101.61,1840.29,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.088,0.059,0.088,0.044,0.000,0.007, ,152.63,156.47,148.25,0.00,0.00,0.00 ,,2322.83,93.00,2393.16,101.72,1844.20,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.051,0.015,0.110,0.059,0.000,0.000, ,153.39,157.48,147.31,0.00,0.00,0.00 ,,2332.60,93.00,2402.93,101.58,1863.74,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.051,0.088,0.015,0.000,0.000, ,153.78,157.89,147.50,0.00,0.00,0.00 ,,2326.74,92.93,2443.96,101.58,1867.64,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.117,0.081,0.154,0.015,0.000,0.000, ,152.05,155.66,149.19,0.00,0.00,0.00 ,,2311.11,92.97,2434.19,101.61,1871.55,105.71,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.117,0.066,0.117,0.007,0.000,0.000, ,153.39,156.87,147.69,0.00,0.00,0.00 ,,2260.32,92.93,2356.04,101.65,1877.41,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.066,0.139,0.022,0.000,0.000, ,151.67,155.45,149.19,0.00,0.00,0.00 ,,2211.48,93.00,2352.14,101.58,1861.78,105.93,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.132,0.066,0.125,0.000,0.000,0.000, ,152.82,156.06,148.81,0.00,0.00,0.00 ,,2182.17,92.97,2307.20,101.61,1850.06,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.103,0.059,0.161,0.015,0.000,0.007, ,152.44,156.06,148.06,0.00,0.00,0.00 ,,2172.41,93.04,2232.97,101.87,1844.20,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.066,0.073,0.117,0.037,0.000,0.000, ,151.67,153.83,149.38,0.00,0.00,0.00 ,,2209.52,92.93,2176.31,101.65,1844.20,105.71,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.059,0.139,0.000,0.000,0.000, ,152.44,156.27,148.81,0.00,0.00,0.00 ,,2260.32,93.08,2180.22,101.90,1830.53,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.059,0.059,0.088,0.051,0.000,0.022, ,152.63,155.25,147.87,0.00,0.00,0.00 ,,2320.88,92.97,2141.15,101.79,1809.04,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.066,0.139,0.007,0.000,0.000, ,152.44,155.05,149.57,0.00,0.00,0.00 ,,2379.49,92.89,2090.35,101.90,1797.31,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.073,0.066,0.117,0.007,0.000,0.000, ,152.44,153.83,148.06,0.00,0.00,0.00 ,,2442.00,92.75,2102.08,101.79,1760.20,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.059,0.125,0.037,0.000,0.000, ,152.44,156.27,149.38,0.00,0.00,0.00 ,,2471.31,92.82,2076.68,101.87,1725.03,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.110,0.066,0.154,0.000,0.000,0.000, ,152.63,155.66,149.57,0.00,0.00,0.00 ,,2479.12,92.78,2100.12,101.76,1693.77,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.051,0.095,0.015,0.000,0.000, ,153.01,156.87,148.25,0.00,0.00,0.00 ,,2447.86,92.89,2168.50,101.90,1711.36,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.066,0.154,0.007,0.000,0.000, ,152.05,155.45,149.38,0.00,0.00,0.00 ,,2434.19,92.78,2199.76,101.76,1738.71,105.90,8000.00,0.00,8000.00,20.40,8000.00,36.48,
0.117,0.066,0.088,0.022,0.000,0.007, ,152.82,156.67,148.06,0.00,0.00,0.00 ,,2391.21,92.78,2254.46,101.79,1748.47,105.90,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.117,0.081,0.147,0.029,0.000,0.000, ,152.05,155.25,149.19,0.00,0.00,0.00 ,,2350.18,92.89,2285.71,101.76,1754.33,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.051,0.139,0.015,0.000,0.000, ,152.82,156.27,149.57,0.00,0.00,0.00 ,,2303.30,93.00,2332.60,101.87,1709.40,105.93,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.154,0.088,0.132,0.000,0.000,0.000, ,152.82,154.44,147.31,0.00,0.00,0.00 ,,2242.74,92.89,2389.26,101.68,1678.14,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.044,0.139,0.022,0.000,0.000, ,152.05,156.67,148.63,0.00,0.00,0.00 ,,2191.94,92.93,2453.72,101.61,1652.75,106.04,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.044,0.125,0.000,0.000,0.000, ,153.01,157.48,146.93,0.00,0.00,0.00 ,,2123.57,93.00,2443.96,101.65,1654.70,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.081,0.051,0.132,0.029,0.000,0.015, ,152.24,156.06,148.06,0.00,0.00,0.00 ,,2059.10,93.04,2406.84,101.58,1652.75,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.110,0.015,0.117,0.037,0.000,0.000, ,152.82,157.89,146.75,0.00,0.00,0.00 ,,1969.23,93.19,2440.05,101.50,1668.38,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.066,0.139,0.007,0.000,0.000, ,151.67,155.66,148.63,0.00,0.00,0.00 ,,1855.92,93.11,2424.42,101.65,1672.28,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.037,0.066,0.103,0.007,0.000,0.000, ,152.63,157.28,146.56,0.00,0.00,0.00 ,,1773.87,93.30,2393.16,101.54,1670.33,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.103,0.066,0.154,0.007,0.000,0.000, ,152.82,156.67,148.25,0.00,0.00,0.00 ,,1766.06,93.26,2395.12,101.65,1668.38,105.97,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.081,0.066,0.117,0.037,0.000,0.007, ,152.24,156.47,148.06,0.00,0.00,0.00 ,,1846.15,93.44,2377.53,101.65,1648.84,106.12,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.066,0.132,0.007,0.000,0.000, ,152.63,156.06,147.31,0.00,0.00,0.00 ,,1912.58,93.11,2334.55,101.58,1656.65,105.97,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.044,0.088,0.117,0.022,0.000,0.000, ,152.24,156.06,149.19,0.00,0.00,0.00 ,,2002.44,93.19,2297.44,101.65,1680.10,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.117,0.066,0.132,0.000,0.000,0.000, ,153.39,156.06,147.31,0.00,0.00,0.00 ,,2113.80,93.04,2254.46,101.61,1701.59,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.110,0.059,0.088,0.000,0.000,0.000, ,152.82,157.08,147.50,0.00,0.00,0.00 ,,2150.92,93.19,2191.94,101.72,1732.84,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.066,0.139,0.022,0.000,0.007, ,151.67,155.66,149.57,0.00,0.00,0.00 ,,2143.10,93.00,2234.92,101.76,1738.71,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.051,0.103,0.000,0.000,0.000, ,153.01,157.48,147.31,0.00,0.00,0.00 ,,2115.75,93.11,2315.02,101.79,1766.06,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.066,0.125,0.044,0.000,0.007, ,152.05,156.27,149.19,0.00,0.00,0.00 ,,2117.70,93.00,2371.67,101.58,1758.24,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.051,0.103,0.007,0.000,0.000, ,153.01,157.48,147.50,0.00,0.00,0.00 ,,2139.19,93.04,2414.65,101.58,1764.10,105.82,8000.00,0.00,8000.00,20.44,8000.00,36.30,
0.110,0.059,0.117,0.073,0.007,0.000, ,152.05,156.47,148.63,0.00,0.00,0.00 ,,2129.43,93.00,2389.26,101.65,1756.29,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.059,0.125,0.015,0.000,0.007, ,152.82,156.87,149.19,0.00,0.00,0.00 ,,2147.01,93.19,2289.62,101.61,1738.71,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.066,0.088,0.000,0.000,0.000, ,152.82,157.08,146.56,0.00,0.00,0.00 ,,2176.31,92.89,2236.87,101.65,1711.36,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.044,0.139,0.007,0.000,0.000, ,152.05,156.87,149.38,0.00,0.00,0.00 ,,2154.82,93.00,2244.69,101.68,1691.82,105.86,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.110,0.066,0.088,0.022,0.007,0.007, ,152.82,157.48,147.69,0.00,0.00,0.00 ,,2074.73,93.04,2207.57,101.58,1668.38,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.044,0.139,0.000,0.000,0.000, ,152.82,157.48,148.06,0.00,0.00,0.00 ,,1955.56,93.19,2221.25,101.72,1672.28,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.132,0.066,0.117,0.029,0.000,0.000, ,152.63,156.47,149.19,0.00,0.00,0.00 ,,1844.20,93.26,2244.69,101.58,1693.77,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.059,0.139,0.000,0.000,0.000, ,152.24,154.84,148.81,0.00,0.00,0.00 ,,1769.96,93.22,2232.97,101.58,1701.59,105.93,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.154,0.081,0.139,0.022,0.007,0.007, ,153.20,155.25,148.63,0.00,0.00,0.00 ,,1721.12,93.26,2236.87,101.65,1730.89,105.82,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.081,0.044,0.110,0.000,0.000,0.000, ,153.39,156.47,147.31,0.00,0.00,0.00 ,,1697.68,93.33,2262.27,101.72,1746.52,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.154,0.103,0.154,0.000,0.000,0.000, ,153.01,155.66,148.44,0.00,0.00,0.00 ,,1660.56,93.37,2272.04,101.65,1758.24,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.073,0.037,0.088,0.029,0.000,0.000, ,153.39,156.27,147.31,0.00,0.00,0.00 ,,1642.98,93.44,2264.22,101.68,1748.47,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.139,0.073,0.139,0.029,0.000,0.000, ,152.44,155.45,149.00,0.00,0.00,0.00 ,,1623.44,93.48,2279.85,101.76,1740.66,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.073,0.037,0.103,0.022,0.000,0.000, ,153.97,156.87,147.50,0.00,0.00,0.00 ,,1580.46,93.41,2229.06,101.72,1734.80,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.132,0.059,0.154,0.037,0.000,0.007, ,152.44,155.45,149.94,0.00,0.00,0.00 ,,1580.46,93.77,2205.62,101.65,1723.08,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.073,0.125,0.000,0.000,0.000, ,153.39,155.66,148.63,0.00,0.00,0.00 ,,1644.93,93.37,2199.76,101.65,1709.40,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.073,0.037,0.139,0.059,0.000,0.000, ,152.82,155.66,148.44,0.00,0.00,0.00 ,,1695.73,93.44,2178.27,101.79,1689.87,106.08,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.073,0.117,0.051,0.000,0.000, ,153.39,155.66,148.25,0.00,0.00,0.00 ,,1713.31,93.22,2172.41,101.58,1713.31,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.139,0.015,0.000,0.000, ,152.44,155.45,149.75,0.00,0.00,0.00 ,,1713.31,93.37,2217.34,101.72,1738.71,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.044,0.103,0.000,0.000,0.000, ,153.39,157.08,148.06,0.00,0.00,0.00 ,,1725.03,93.22,2195.85,101.72,1750.43,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.132,0.066,0.117,0.007,0.000,0.000, ,153.39,155.86,148.63,0.00,0.00,0.00 ,,1701.59,93.37,2174.36,101.72,1764.10,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.103,0.059,0.139,0.007,0.000,0.007, ,153.20,156.67,148.25,0.00,0.00,0.00 ,,1711.36,93.30,2168.50,101.72,1760.20,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.139,0.066,0.125,0.000,0.000,0.000, ,153.20,156.06,149.38,0.00,0.00,0.00 ,,1711.36,93.33,2113.80,101.79,1771.92,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.066,0.051,0.088,0.029,0.000,0.007, ,153.39,157.48,147.87,0.00,0.00,0.00 ,,1689.87,93.33,2006.35,101.76,1742.61,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.132,0.066,0.117,0.037,0.000,0.000, ,153.39,156.27,147.31,0.00,0.00,0.00 ,,1668.38,93.44,1943.83,101.87,1742.61,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.073,0.117,0.000,0.000,0.000, ,153.59,156.47,147.31,0.00,0.00,0.00 ,,1615.63,93.37,1941.88,101.90,1734.80,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.059,0.051,0.139,0.029,0.000,0.015, ,152.82,158.50,148.25,0.00,0.00,0.00 ,,1523.81,93.44,2002.44,101.72,1732.84,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.066,0.117,0.037,0.000,0.015, ,153.39,156.47,147.31,0.00,0.00,0.00 ,,1482.78,93.33,2082.54,101.87,1726.98,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.059,0.051,0.139,0.000,0.000,0.000, ,152.82,158.70,147.87,0.00,0.00,0.00 ,,1441.76,93.52,2135.29,101.83,1693.77,105.93,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.117,0.073,0.125,0.000,0.000,0.000, ,152.05,157.08,148.81,0.00,0.00,0.00 ,,1422.22,93.48,2162.64,101.65,1689.87,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.037,0.059,0.088,0.029,0.000,0.000, ,153.39,158.09,147.31,0.00,0.00,0.00 ,,1406.59,93.77,2199.76,101.79,1674.24,105.86,8000.00,0.00,8000.00,20.18,8000.00,36.37,
0.125,0.066,0.117,0.022,0.000,0.000, ,153.01,156.67,147.50,0.00,0.00,0.00 ,,1414.41,93.44,2252.50,101.65,1652.75,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.154,0.081,0.117,0.000,0.000,0.000, ,151.48,155.66,149.75,0.00,0.00,0.00 ,,1431.99,93.48,2272.04,101.65,1617.58,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.073,0.147,0.022,0.000,0.000, ,153.01,156.27,146.56,0.00,0.00,0.00 ,,1441.76,93.52,2344.32,101.61,1596.09,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.132,0.081,0.117,0.000,0.000,0.000, ,151.67,155.66,147.87,0.00,0.00,0.00 ,,1465.20,93.77,2387.30,101.65,1586.32,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.147,0.066,0.169,0.000,0.000,0.000, ,152.63,156.27,147.87,0.00,0.00,0.00 ,,1523.81,93.48,2412.70,101.32,1560.93,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.095,0.117,0.000,0.000,0.000, ,152.63,155.66,148.25,0.00,0.00,0.00 ,,1562.88,93.22,2428.33,101.28,1549.21,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.088,0.059,0.125,0.022,0.000,0.000, ,152.05,156.27,148.81,0.00,0.00,0.00 ,,1578.51,93.19,2451.77,101.21,1560.93,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.051,0.125,0.037,0.007,0.007, ,152.63,156.87,148.63,0.00,0.00,0.00 ,,1558.97,93.19,2442.00,101.17,1592.19,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.081,0.117,0.007,0.000,0.000, ,152.05,156.47,149.00,0.00,0.00,0.00 ,,1551.16,93.19,2422.47,101.14,1619.54,105.53,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.037,0.117,0.051,0.015,0.000, ,153.39,157.48,147.50,0.00,0.00,0.00 ,,1562.88,92.97,2404.88,101.17,1627.35,105.49,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.147,0.081,0.139,0.051,0.000,0.007, ,152.24,156.47,148.63,0.00,0.00,0.00 ,,1627.35,92.97,2361.90,101.21,1635.16,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.125,0.066,0.139,0.000,0.000,0.000, ,152.05,155.66,149.38,0.00,0.00,0.00 ,,1748.47,92.86,2277.90,100.99,1625.40,105.49,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.088,0.044,0.110,0.000,0.000,0.000, ,153.39,156.87,147.31,0.00,0.00,0.00 ,,1787.55,92.93,2256.41,101.28,1635.16,105.42,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.132,0.066,0.103,0.022,0.000,0.000, ,152.44,156.06,147.87,0.00,0.00,0.00 ,,1754.33,92.89,2229.06,101.25,1639.07,105.42,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.139,0.059,0.125,0.000,0.000,0.000, ,152.82,156.27,148.63,0.00,0.00,0.00 ,,1725.03,92.93,2191.94,101.17,1676.19,105.38,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.110,0.073,0.125,0.029,0.000,0.007, ,152.05,154.64,148.63,0.00,0.00,0.00 ,,1738.71,92.86,2209.52,101.36,1672.28,105.31,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.066,0.088,0.000,0.000,0.000, ,153.97,155.66,146.93,0.00,0.00,0.00 ,,1766.06,92.89,2219.29,101.32,1656.65,105.38,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.059,0.139,0.000,0.000,0.000, ,151.67,155.45,149.19,0.00,0.00,0.00 ,,1812.94,92.78,2186.08,101.21,1648.84,105.35,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.088,0.037,0.103,0.007,0.000,0.000, ,153.59,156.87,147.31,0.00,0.00,0.00 ,,1853.97,92.82,2199.76,101.39,1631.26,105.49,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.073,0.117,0.007,0.000,0.000, ,153.01,157.08,147.50,0.00,0.00,0.00 ,,1924.30,92.78,2156.78,101.39,1641.03,105.38,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.081,0.044,0.110,0.029,0.000,0.007, ,153.78,157.08,146.75,0.00,0.00,0.00 ,,1977.05,92.75,2125.52,101.32,1642.98,105.64,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.125,0.073,0.139,0.000,0.000,0.000, ,152.63,156.67,148.06,0.00,0.00,0.00 ,,2023.93,92.93,2123.57,101.39,1674.24,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.044,0.088,0.022,0.000,0.000, ,153.59,156.87,147.31,0.00,0.00,0.00 ,,2031.75,93.00,2160.68,101.76,1691.82,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.132,0.073,0.154,0.007,0.000,0.007, ,153.59,157.08,146.93,0.00,0.00,0.00 ,,2059.10,92.89,2172.41,101.54,1707.45,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.044,0.132,0.000,0.000,0.000, ,153.59,155.45,147.31,0.00,0.00,0.00 ,,2090.35,92.97,2182.17,101.83,1680.10,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.139,0.073,0.125,0.029,0.000,0.000, ,152.63,155.45,148.25,0.00,0.00,0.00 ,,2104.03,92.89,2172.41,101.72,1666.42,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.029,0.117,0.037,0.000,0.000, ,153.20,154.84,147.31,0.00,0.00,0.00 ,,2027.84,93.08,2139.19,101.65,1664.47,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.139,0.081,0.139,0.000,0.000,0.000, ,153.01,155.45,148.06,0.00,0.00,0.00 ,,1994.63,92.97,2156.78,101.72,1648.84,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.044,0.110,0.000,0.000,0.000, ,153.01,154.84,147.31,0.00,0.00,0.00 ,,1941.88,93.08,2197.80,101.72,1637.12,105.93,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.147,0.066,0.154,0.029,0.000,0.007, ,152.63,155.45,148.63,0.00,0.00,0.00 ,,1959.46,93.15,2188.03,101.61,1623.44,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.059,0.073,0.015,0.000,0.000, ,154.54,157.69,145.99,0.00,0.00,0.00 ,,1934.07,93.08,2197.80,101.72,1619.54,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.081,0.029,0.117,0.037,0.000,0.007, ,152.44,156.47,148.25,0.00,0.00,0.00 ,,1902.81,93.30,2234.92,101.72,1586.32,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.066,0.110,0.022,0.000,0.000, ,154.35,157.69,146.18,0.00,0.00,0.00 ,,1887.18,93.04,2246.64,101.61,1572.65,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.051,0.029,0.059,0.051,0.037,0.022, ,152.82,156.87,147.31,0.00,0.00,0.00 ,,1891.09,93.26,2260.32,101.65,1580.46,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.125,0.081,0.139,0.000,0.000,0.000, ,153.97,157.08,147.31,0.00,0.00,0.00 ,,1930.16,93.04,2303.30,101.68,1562.88,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.073,0.066,0.117,0.073,0.015,0.022, ,152.44,155.86,146.75,0.00,0.00,0.00 ,,1959.46,93.15,2309.16,101.65,1551.16,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.037,0.117,0.059,0.000,0.022, ,152.05,157.08,147.31,0.00,0.00,0.00 ,,1982.91,92.97,2297.44,101.65,1523.81,106.19,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.125,0.073,0.139,0.007,0.000,0.000, ,151.48,154.64,148.81,0.00,0.00,0.00 ,,1969.23,93.19,2326.74,101.54,1519.90,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.45,
0.095,0.037,0.125,0.000,0.000,0.000, ,151.29,156.67,148.44,0.00,0.00,0.00 ,,1951.65,93.08,2324.79,101.58,1490.60,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.044,0.103,0.022,0.000,0.000, ,152.82,156.27,146.75,0.00,0.00,0.00 ,,1955.56,93.08,2311.11,101.47,1473.02,106.01,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.110,0.037,0.139,0.000,0.000,0.022, ,151.10,156.87,149.00,0.00,0.00,0.00 ,,1949.69,93.04,2344.32,101.61,1467.16,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.132,0.051,0.117,0.000,0.000,0.000, ,152.44,154.03,148.25,0.00,0.00,0.00 ,,1949.69,93.22,2330.65,101.58,1500.37,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.073,0.088,0.037,0.000,0.000, ,151.67,154.84,148.06,0.00,0.00,0.00 ,,1928.21,93.04,2297.44,101.54,1557.02,106.01,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.081,0.044,0.103,0.000,0.000,0.000, ,153.59,156.67,146.18,0.00,0.00,0.00 ,,1910.62,93.22,2322.83,101.58,1605.86,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.073,0.103,0.015,0.000,0.000, ,151.86,155.66,145.62,0.00,0.00,0.00 ,,1902.81,93.00,2324.79,101.61,1652.75,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.051,0.139,0.059,0.000,0.000, ,153.39,157.08,146.37,0.00,0.00,0.00 ,,1902.81,93.19,2311.11,101.58,1668.38,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.117,0.081,0.139,0.007,0.000,0.022, ,151.86,155.66,147.87,0.00,0.00,0.00 ,,1908.67,93.08,2322.83,101.54,1676.19,105.82,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.110,0.051,0.088,0.000,0.000,0.000, ,153.01,156.67,146.37,0.00,0.00,0.00 ,,1908.67,93.08,2322.83,101.65,1680.10,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.051,0.117,0.022,0.000,0.000, ,152.44,156.06,147.69,0.00,0.00,0.00 ,,1894.99,93.08,2315.02,101.54,1658.61,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.103,0.051,0.139,0.059,0.000,0.000, ,152.44,156.47,148.25,0.00,0.00,0.00 ,,1867.64,93.19,2275.95,101.58,1664.47,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.132,0.073,0.139,0.059,0.007,0.007, ,151.86,154.84,148.63,0.00,0.00,0.00 ,,1920.39,93.04,2301.34,101.65,1660.56,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.081,0.051,0.073,0.000,0.000,0.000, ,152.63,155.45,147.31,0.00,0.00,0.00 ,,2016.12,93.19,2277.90,101.65,1676.19,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.073,0.169,0.007,0.000,0.000, ,152.44,155.25,147.87,0.00,0.00,0.00 ,,2111.84,93.00,2279.85,101.65,1703.54,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.059,0.139,0.007,0.000,0.000, ,152.24,154.84,148.63,0.00,0.00,0.00 ,,2221.25,92.89,2291.58,101.54,1719.17,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.110,0.073,0.139,0.000,0.000,0.000, ,153.01,156.47,147.69,0.00,0.00,0.00 ,,2289.62,92.89,2285.71,101.68,1738.71,105.86,8000.00,0.00,8000.00,20.15,8000.00,36.34,
0.081,0.066,0.059,0.029,0.000,0.000, ,153.59,155.25,146.56,0.00,0.00,0.00 ,,2322.83,92.82,2277.90,101.54,1738.71,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.066,0.125,0.029,0.000,0.000, ,152.05,154.64,148.63,0.00,0.00,0.00 ,,2332.60,92.97,2295.48,101.72,1738.71,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.066,0.088,0.007,0.000,0.000, ,152.82,154.64,147.87,0.00,0.00,0.00 ,,2356.04,92.67,2295.48,101.65,1725.03,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.34,
